<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="32.00" TargetName="GNTF_FGCP_7404_001_UPG" TargetType="Controller" ContainsContext="false" Owner="EPPM / ASTRE" ExportDate="Fri Nov 06 16:30:00 2026">
  <Controller Use="Target" Name="GNTF_FGCP_7404_001_UPG" ProcessorType="1756-L82E" MajorRev="32" MinorRev="11" ChassisType="1756-A13" PowerSupply="1756-PB72" ProjectCreationDate="Fri Nov 06 16:30:00 2026" LastModifiedDate="Fri Nov 06 16:30:00 2026">
    <Description>
      <![CDATA[GNTF Quinguila Tank Farm Control System Upgrade - Upgraded Project per 01-MAN-03-06 & 01-MAN-03-07 Final Approved]]>
    </Description>
    <DataTypes/>
    <AddOnInstructionDefinitions/>
    <Modules>
      <Module Name="Local" CatalogNumber="1756-L82E" Vendor="1" ProductType="14" ProductCode="167" Major="32" Minor="11" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true">
        <Ports><Port Id="1" Address="0" Type="ICP" Upstream="false"/><Port Id="2" Address="192.168.20.10" Type="Ethernet" Upstream="false"/></Ports>
      </Module>
      <Module Name="AI_Slot2_CH4_01_16" CatalogNumber="1756-IF16" Vendor="1" ProductType="10" ProductCode="10" Major="1" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false"><Ports><Port Id="1" Address="2" Type="ICP" Upstream="true"/></Ports></Module>
      <Module Name="AI_Slot3_Proc_CH4" CatalogNumber="1756-IF16" Vendor="1" ProductType="10" ProductCode="10" Major="1" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false"><Ports><Port Id="1" Address="3" Type="ICP" Upstream="true"/></Ports></Module>
      <Module Name="AI_Slot4_H2S_Flame_Smoke" CatalogNumber="1756-IF16" Vendor="1" ProductType="10" ProductCode="10" Major="1" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false"><Ports><Port Id="1" Address="4" Type="ICP" Upstream="true"/></Ports></Module>
      <Module Name="AI_Slot5_Spare" CatalogNumber="1756-IF16" Vendor="1" ProductType="10" ProductCode="10" Major="1" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false"><Ports><Port Id="1" Address="5" Type="ICP" Upstream="true"/></Ports></Module>
      <Module Name="AI_Slot6_HART_Radar_Levels" CatalogNumber="1756-IF8H" Vendor="1" ProductType="10" ProductCode="68" Major="1" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false"><Ports><Port Id="1" Address="6" Type="ICP" Upstream="true"/></Ports></Module>
      <Module Name="DI_Slot7_Discrete_Inputs" CatalogNumber="1756-IB32" Vendor="1" ProductType="7" ProductCode="14" Major="3" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false"><Ports><Port Id="1" Address="7" Type="ICP" Upstream="true"/></Ports></Module>
      <Module Name="DO_Slot8_Discrete_Outputs" CatalogNumber="1756-OB32" Vendor="1" ProductType="7" ProductCode="22" Major="3" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false"><Ports><Port Id="1" Address="8" Type="ICP" Upstream="true"/></Ports></Module>
      <Module Name="MCM_Slot9_Modbus_Telemetry" CatalogNumber="MVI56E-MCM" Vendor="309" ProductType="12" ProductCode="1" Major="1" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false"><Ports><Port Id="1" Address="9" Type="ICP" Upstream="true"/></Ports></Module>
    </Modules>
    <Tags>
      <Tag Name="TMR_Flash_Slow" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[400ms Flasher Slow Timer (PCR Annunciator Flash)]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="400"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_Flash_Fast" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[200ms Flasher Fast Timer (High-High Alarm Strobe)]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="200"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_ESDV_Transit" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[15.0s ESDV-6401-001 Transit Discrepancy Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="15000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_ESDV_CmdOpen" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[5.0s ESDV-6401-001 Commanded Open Discrepancy Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="5000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_ESDV_CmdClose" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[5.0s ESDV-6401-001 Commanded Close Discrepancy Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="5000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_Deluge_Pulse_Period" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[60.0s Deluge Trip Coil Line Continuity Check Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="1000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_Deluge_Pulse_Width" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[1.0s Deluge Trip Coil Line Continuity Pulse Width]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="1000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_PumpA_WireFlt" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[2.0s Deluge Pump A Coil Line Break Fault Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="2000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_PumpB_WireFlt" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[2.0s Deluge Pump B Coil Line Break Fault Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="2000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_PumpA_FailToRun" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[30.0s Deluge Pump A Pressure Proving &amp; Fail-to-Run Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="10000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_PumpB_StartCrank" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[5.0s Diesel Pump B Starter Crank Pulse Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="1000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_PumpB_CrankRest" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[5.0s Diesel Pump B Starter Rest Interval Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="1000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_H2S_Horn_Pulse" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[1.0s H2S Discontinuous Alarm Pulse Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="1000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="CTU_PumpB_Attempts" TagType="Base" DataType="COUNTER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Standby Diesel Pump B Start Crank Attempt Counter (3 Attempts)]]></Description>
        <Data Format="Decorated">
          <Structure DataType="COUNTER">
            <DataValueMember Name="PRE" DataType="DINT" Value="3"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="CU" DataType="BOOL" Value="0"/>
            <DataValueMember Name="CD" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="OV" DataType="BOOL" Value="0"/>
            <DataValueMember Name="UN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="SYS_First_Scan" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Controller First Scan Initialization Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="SYS_Watchdog_OK" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[FGCP-7404-001 Controller System Watchdog Healthy]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="SYS_Alarm_Horn_Muted" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Acoustic Horn Silence / Mute Latch]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="SYS_Alarm_Reset_Cmd" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Master Alarm Reset Command Pulse]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_001_Raw" TagType="Alias" AliasFor="Local:2:I.Ch0Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-001 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_001_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-001 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_001_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-001 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_001_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-001 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_001_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-001 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_001_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-001 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_001_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-001 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_001_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-001 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_002_Raw" TagType="Alias" AliasFor="Local:2:I.Ch1Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-002 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_002_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-002 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_002_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-002 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_002_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-002 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_002_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-002 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_002_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-002 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_002_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-002 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_002_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-002 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_003_Raw" TagType="Alias" AliasFor="Local:2:I.Ch2Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-003 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_003_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-003 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_003_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-003 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_003_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-003 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_003_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-003 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_003_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-003 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_003_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-003 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_003_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-003 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_004_Raw" TagType="Alias" AliasFor="Local:2:I.Ch3Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-004 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_004_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-004 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_004_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-004 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_004_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-004 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_004_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-004 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_004_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-004 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_004_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-004 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_004_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-004 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_005_Raw" TagType="Alias" AliasFor="Local:2:I.Ch4Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-005 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_005_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-005 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_005_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-005 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_005_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-005 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_005_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-005 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_005_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-005 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_005_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-005 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_005_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-005 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_006_Raw" TagType="Alias" AliasFor="Local:2:I.Ch5Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-006 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_006_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-006 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_006_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-006 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_006_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-006 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_006_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-006 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_006_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-006 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_006_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-006 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_006_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-006 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_007_Raw" TagType="Alias" AliasFor="Local:2:I.Ch6Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-007 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_007_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-007 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_007_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-007 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_007_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-007 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_007_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-007 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_007_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-007 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_007_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-007 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_007_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-007 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_008_Raw" TagType="Alias" AliasFor="Local:2:I.Ch7Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-008 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_008_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-008 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_008_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-008 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_008_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-008 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_008_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-008 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_008_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-008 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_008_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-008 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_008_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-008 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_009_Raw" TagType="Alias" AliasFor="Local:2:I.Ch8Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-009 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_009_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-009 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_009_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-009 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_009_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-009 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_009_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-009 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_009_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-009 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_009_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-009 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_009_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-009 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_010_Raw" TagType="Alias" AliasFor="Local:2:I.Ch9Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-010 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_010_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-010 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_010_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-010 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_010_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-010 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_010_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-010 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_010_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-010 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_010_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-010 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_010_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-010 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_011_Raw" TagType="Alias" AliasFor="Local:2:I.Ch10Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-011 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_011_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-011 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_011_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-011 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_011_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-011 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_011_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-011 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_011_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-011 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_011_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-011 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_011_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-011 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_012_Raw" TagType="Alias" AliasFor="Local:2:I.Ch11Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-012 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_012_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-012 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_012_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-012 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_012_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-012 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_012_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-012 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_012_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-012 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_012_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-012 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_012_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-012 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_013_Raw" TagType="Alias" AliasFor="Local:2:I.Ch12Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-013 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_013_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-013 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_013_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-013 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_013_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-013 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_013_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-013 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_013_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-013 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_013_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-013 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_013_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-013 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_014_Raw" TagType="Alias" AliasFor="Local:2:I.Ch13Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-014 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_014_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-014 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_014_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-014 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_014_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-014 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_014_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-014 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_014_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-014 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_014_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-014 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_014_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-014 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_015_Raw" TagType="Alias" AliasFor="Local:2:I.Ch14Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-015 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_015_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-015 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_015_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-015 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_015_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-015 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_015_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-015 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_015_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-015 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_015_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-015 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_015_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-015 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_016_Raw" TagType="Alias" AliasFor="Local:2:I.Ch15Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-016 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_016_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-016 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_016_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-016 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_016_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-016 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_016_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-016 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_016_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-016 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_016_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-016 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_016_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-016 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_001_OilExped_Raw" TagType="Alias" AliasFor="Local:3:I.Ch0Data" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-001 Raw Channel Data]]></Description>
      </Tag>
      <Tag Name="PIT_001_OilExped_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-001 Scaled Process Value (Oil Expedition Pressure Transmitter)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_001_OilExped_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-001 Low Alarm / Low Supply Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_001_OilExped_HighAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-001 High Alarm Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_001_OilExped_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-001 High-High Shutdown Trip Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_001_OilExped_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-001 Transmitter Signal Fault / Out of Range]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_001_OilExped_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-001 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_002_WaterInjMan_Raw" TagType="Alias" AliasFor="Local:3:I.Ch1Data" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-002 Raw Channel Data]]></Description>
      </Tag>
      <Tag Name="PIT_002_WaterInjMan_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-002 Scaled Process Value (Water Injection Manifold Pressure Transmitter)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_002_WaterInjMan_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-002 Low Alarm / Low Supply Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_002_WaterInjMan_HighAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-002 High Alarm Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_002_WaterInjMan_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-002 High-High Shutdown Trip Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_002_WaterInjMan_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-002 Transmitter Signal Fault / Out of Range]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_002_WaterInjMan_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-002 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_003_OilInjMan_Raw" TagType="Alias" AliasFor="Local:3:I.Ch2Data" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-003 Raw Channel Data]]></Description>
      </Tag>
      <Tag Name="PIT_003_OilInjMan_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-003 Scaled Process Value (Oil Injection Manifold Pressure Transmitter)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_003_OilInjMan_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-003 Low Alarm / Low Supply Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_003_OilInjMan_HighAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-003 High Alarm Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_003_OilInjMan_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-003 High-High Shutdown Trip Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_003_OilInjMan_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-003 Transmitter Signal Fault / Out of Range]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_003_OilInjMan_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-003 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_7503_001_Deluge_Raw" TagType="Alias" AliasFor="Local:3:I.Ch3Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-PST-001 Raw Channel Data]]></Description>
      </Tag>
      <Tag Name="PST_7503_001_Deluge_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-PST-001 Scaled Process Value (Deluge Line Pressure Transmitter)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="PST_7503_001_Deluge_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-PST-001 Low Alarm / Low Supply Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_7503_001_Deluge_HighAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-PST-001 High Alarm Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_7503_001_Deluge_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-PST-001 High-High Shutdown Trip Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_7503_001_Deluge_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-PST-001 Transmitter Signal Fault / Out of Range]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_7503_001_Deluge_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-PST-001 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_7002_001_AirAcc_Raw" TagType="Alias" AliasFor="Local:3:I.Ch4Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7002-PST-001 Raw Channel Data]]></Description>
      </Tag>
      <Tag Name="PST_7002_001_AirAcc_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7002-PST-001 Scaled Process Value (ESDV Air Accumulator Pressure Transmitter)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="PST_7002_001_AirAcc_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7002-PST-001 Low Alarm / Low Supply Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_7002_001_AirAcc_HighAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7002-PST-001 High Alarm Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_7002_001_AirAcc_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7002-PST-001 High-High Shutdown Trip Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_7002_001_AirAcc_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7002-PST-001 Transmitter Signal Fault / Out of Range]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_7002_001_AirAcc_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7002-PST-001 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_6401_001_FuelGas_Raw" TagType="Alias" AliasFor="Local:3:I.Ch5Data" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-PST-001 Raw Channel Data]]></Description>
      </Tag>
      <Tag Name="PST_6401_001_FuelGas_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-PST-001 Scaled Process Value (Fuel Gas Line Pressure Transmitter)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="PST_6401_001_FuelGas_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-PST-001 Low Alarm / Low Supply Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_6401_001_FuelGas_HighAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-PST-001 High Alarm Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_6401_001_FuelGas_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-PST-001 High-High Shutdown Trip Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_6401_001_FuelGas_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-PST-001 Transmitter Signal Fault / Out of Range]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PST_6401_001_FuelGas_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-PST-001 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="FR_7503_003_LocalCP_Raw" TagType="Alias" AliasFor="Local:3:I.Ch6Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FR-003 Raw Channel Data]]></Description>
      </Tag>
      <Tag Name="FR_7503_003_LocalCP_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FR-003 Scaled Process Value (Manual Foam Release Button Inside Local CP)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="FR_7503_003_LocalCP_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FR-003 Low Alarm / Low Supply Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="FR_7503_003_LocalCP_HighAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FR-003 High Alarm Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="FR_7503_003_LocalCP_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FR-003 High-High Shutdown Trip Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="FR_7503_003_LocalCP_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FR-003 Transmitter Signal Fault / Out of Range]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="FR_7503_003_LocalCP_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FR-003 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="FR_7503_001_002_Field_Raw" TagType="Alias" AliasFor="Local:3:I.Ch7Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FR-001/002 Raw Channel Data]]></Description>
      </Tag>
      <Tag Name="FR_7503_001_002_Field_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FR-001/002 Scaled Process Value (Manual Foam Release Button Outside in Field)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="FR_7503_001_002_Field_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FR-001/002 Low Alarm / Low Supply Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="FR_7503_001_002_Field_HighAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FR-001/002 High Alarm Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="FR_7503_001_002_Field_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FR-001/002 High-High Shutdown Trip Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="FR_7503_001_002_Field_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FR-001/002 Transmitter Signal Fault / Out of Range]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="FR_7503_001_002_Field_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FR-001/002 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_017_Raw" TagType="Alias" AliasFor="Local:3:I.Ch8Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-017 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_017_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-017 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_017_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-017 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_017_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-017 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_017_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-017 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_017_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-017 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_017_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-017 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_017_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-017 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_018_Raw" TagType="Alias" AliasFor="Local:3:I.Ch9Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-018 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_018_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-018 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_018_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-018 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_018_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-018 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_018_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-018 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_018_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-018 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_018_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-018 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_018_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-018 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_019_Raw" TagType="Alias" AliasFor="Local:3:I.Ch10Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-019 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_019_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-019 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_019_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-019 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_019_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-019 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_019_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-019 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_019_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-019 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_019_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-019 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_019_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-019 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_020_Raw" TagType="Alias" AliasFor="Local:3:I.Ch11Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-020 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_020_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-020 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_020_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-020 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_020_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-020 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_020_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-020 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_020_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-020 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_020_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-020 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_020_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-020 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_021_Raw" TagType="Alias" AliasFor="Local:3:I.Ch12Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-021 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_021_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-021 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_021_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-021 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_021_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-021 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_021_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-021 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_021_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-021 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_021_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-021 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_021_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-021 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_022_Raw" TagType="Alias" AliasFor="Local:3:I.Ch13Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-022 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_022_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-022 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_022_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-022 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_022_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-022 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_022_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-022 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_022_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-022 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_022_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-022 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_022_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-022 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_023_Raw" TagType="Alias" AliasFor="Local:3:I.Ch14Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-023 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_023_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-023 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_023_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-023 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_023_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-023 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_023_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-023 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_023_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-023 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_023_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-023 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_023_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-023 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_024_Raw" TagType="Alias" AliasFor="Local:3:I.Ch15Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-024 Raw 4-20mA Channel Data]]></Description>
      </Tag>
      <Tag Name="DG_7404_024_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-024 Combustible Gas Concentration (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_024_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-024 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_024_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-024 High-High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_024_Flt_Low" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-024 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_024_Flt_High" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-024 Sensor Overrange Fault (&gt; 105% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_024_BeamBlock" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-024 Optical Beam Block Maintenance Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DG_7404_024_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-024 Maintenance Software Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_001_Raw" TagType="Alias" AliasFor="Local:4:I.Ch0Data" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-001 Raw Toxic Gas Channel Data]]></Description>
      </Tag>
      <Tag Name="AIT_H2S_001_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-001 Toxic Gas H2S Concentration (ppm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_001_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-001 Low Toxic Alarm (&gt;= 10 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_001_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-001 High-High Toxic Alarm (&gt;= 20 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_001_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-001 H2S Detector Sensor Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_001_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-001 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_002_Raw" TagType="Alias" AliasFor="Local:4:I.Ch1Data" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-002 Raw Toxic Gas Channel Data]]></Description>
      </Tag>
      <Tag Name="AIT_H2S_002_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-002 Toxic Gas H2S Concentration (ppm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_002_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-002 Low Toxic Alarm (&gt;= 10 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_002_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-002 High-High Toxic Alarm (&gt;= 20 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_002_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-002 H2S Detector Sensor Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_002_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-002 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_003_Raw" TagType="Alias" AliasFor="Local:4:I.Ch2Data" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-003 Raw Toxic Gas Channel Data]]></Description>
      </Tag>
      <Tag Name="AIT_H2S_003_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-003 Toxic Gas H2S Concentration (ppm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_003_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-003 Low Toxic Alarm (&gt;= 10 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_003_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-003 High-High Toxic Alarm (&gt;= 20 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_003_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-003 H2S Detector Sensor Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_003_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-003 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_004_Raw" TagType="Alias" AliasFor="Local:4:I.Ch3Data" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-004 Raw Toxic Gas Channel Data]]></Description>
      </Tag>
      <Tag Name="AIT_H2S_004_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-004 Toxic Gas H2S Concentration (ppm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_004_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-004 Low Toxic Alarm (&gt;= 10 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_004_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-004 High-High Toxic Alarm (&gt;= 20 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_004_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-004 H2S Detector Sensor Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_004_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-004 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_005_Raw" TagType="Alias" AliasFor="Local:4:I.Ch4Data" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-005 Raw Toxic Gas Channel Data]]></Description>
      </Tag>
      <Tag Name="AIT_H2S_005_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-005 Toxic Gas H2S Concentration (ppm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_005_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-005 Low Toxic Alarm (&gt;= 10 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_005_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-005 High-High Toxic Alarm (&gt;= 20 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_005_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-005 H2S Detector Sensor Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_005_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-005 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_006_Raw" TagType="Alias" AliasFor="Local:4:I.Ch5Data" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-006 Raw Toxic Gas Channel Data]]></Description>
      </Tag>
      <Tag Name="AIT_H2S_006_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-006 Toxic Gas H2S Concentration (ppm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_006_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-006 Low Toxic Alarm (&gt;= 10 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_006_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-006 High-High Toxic Alarm (&gt;= 20 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_006_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-006 H2S Detector Sensor Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_006_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-006 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_007_Raw" TagType="Alias" AliasFor="Local:4:I.Ch6Data" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-007 Raw Toxic Gas Channel Data]]></Description>
      </Tag>
      <Tag Name="AIT_H2S_007_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-007 Toxic Gas H2S Concentration (ppm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_007_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-007 Low Toxic Alarm (&gt;= 10 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_007_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-007 High-High Toxic Alarm (&gt;= 20 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_007_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-007 H2S Detector Sensor Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_007_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-007 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_008_Raw" TagType="Alias" AliasFor="Local:4:I.Ch7Data" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-008 Raw Toxic Gas Channel Data]]></Description>
      </Tag>
      <Tag Name="AIT_H2S_008_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-008 Toxic Gas H2S Concentration (ppm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_008_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-008 Low Toxic Alarm (&gt;= 10 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_008_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-008 High-High Toxic Alarm (&gt;= 20 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_008_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-008 H2S Detector Sensor Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_008_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-008 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_009_Raw" TagType="Alias" AliasFor="Local:4:I.Ch8Data" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-009 Raw Toxic Gas Channel Data]]></Description>
      </Tag>
      <Tag Name="AIT_H2S_009_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-009 Toxic Gas H2S Concentration (ppm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_009_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-009 Low Toxic Alarm (&gt;= 10 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_009_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-009 High-High Toxic Alarm (&gt;= 20 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_009_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-009 H2S Detector Sensor Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_009_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-009 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_010_Raw" TagType="Alias" AliasFor="Local:4:I.Ch9Data" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-010 Raw Toxic Gas Channel Data]]></Description>
      </Tag>
      <Tag Name="AIT_H2S_010_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-010 Toxic Gas H2S Concentration (ppm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_010_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-010 Low Toxic Alarm (&gt;= 10 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_010_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-010 High-High Toxic Alarm (&gt;= 20 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_010_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-010 H2S Detector Sensor Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_010_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-010 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_011_Raw" TagType="Alias" AliasFor="Local:4:I.Ch10Data" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-011 Raw Toxic Gas Channel Data]]></Description>
      </Tag>
      <Tag Name="AIT_H2S_011_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-011 Toxic Gas H2S Concentration (ppm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_011_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-011 Low Toxic Alarm (&gt;= 10 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_011_HiHiAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-011 High-High Toxic Alarm (&gt;= 20 ppm H2S)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_011_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-011 H2S Detector Sensor Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="AIT_H2S_011_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-011 Maintenance Inhibit Flag]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DF_7404_001_Raw" TagType="Alias" AliasFor="Local:4:I.Ch11Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-001 Optical Flame Detector Raw Data]]></Description>
      </Tag>
      <Tag Name="DF_7404_001_FireAlarm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-001 Triple-IR Optical Flame Confirmed Alarm]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DF_7404_001_Fault" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-001 Optical Flame Window Dirty / Circuit Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DF_7404_001_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-001 Flame Detector Maintenance Inhibit]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DF_7404_002_Raw" TagType="Alias" AliasFor="Local:4:I.Ch12Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-002 Optical Flame Detector Raw Data]]></Description>
      </Tag>
      <Tag Name="DF_7404_002_FireAlarm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-002 Triple-IR Optical Flame Confirmed Alarm]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DF_7404_002_Fault" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-002 Optical Flame Window Dirty / Circuit Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DF_7404_002_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-002 Flame Detector Maintenance Inhibit]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DF_7404_003_Raw" TagType="Alias" AliasFor="Local:4:I.Ch13Data" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-003 Optical Flame Detector Raw Data]]></Description>
      </Tag>
      <Tag Name="DF_7404_003_FireAlarm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-003 Triple-IR Optical Flame Confirmed Alarm]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DF_7404_003_Fault" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-003 Optical Flame Window Dirty / Circuit Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DF_7404_003_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-003 Flame Detector Maintenance Inhibit]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="SD_001_002_Raw" TagType="Alias" AliasFor="Local:4:I.Ch14Data" ExternalAccess="Read/Write">
        <Description><![CDATA[SD-001/002 Gas Generator Smoke Detector Raw]]></Description>
      </Tag>
      <Tag Name="SD_001_002_Alarm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[SD-001/002 Gas Generator Smoke Confirmed Alarm]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="SD_001_002_Fault" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[SD-001/002 Smoke Detector Circuit Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="SD_001_002_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[SD-001/002 Smoke Detector Maintenance Inhibit]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_100_Tank_Raw" TagType="Alias" AliasFor="Local:6:I.Ch0Data" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-100 Crude Storage Tank Radar Raw Data]]></Description>
      </Tag>
      <Tag Name="LIT_100_Tank_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-100 Crude Storage Tank Liquid Level (m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_100_Tank_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-100 Low Tank Level Alarm (LAL &lt;= 0.7m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_100_Tank_HighAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-100 High Tank Level Alarm (LAH &gt;= 9.0m/11.0m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_100_Tank_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-100 Radar Transmitter Diagnostic Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_100_Tank_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-100 Tank Level Maintenance Inhibit]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_200_Tank_Raw" TagType="Alias" AliasFor="Local:6:I.Ch1Data" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-200 Crude Storage Tank Radar Raw Data]]></Description>
      </Tag>
      <Tag Name="LIT_200_Tank_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-200 Crude Storage Tank Liquid Level (m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_200_Tank_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-200 Low Tank Level Alarm (LAL &lt;= 0.7m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_200_Tank_HighAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-200 High Tank Level Alarm (LAH &gt;= 9.0m/11.0m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_200_Tank_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-200 Radar Transmitter Diagnostic Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_200_Tank_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-200 Tank Level Maintenance Inhibit]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_300_Tank_Raw" TagType="Alias" AliasFor="Local:6:I.Ch2Data" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-300 Crude Storage Tank Radar Raw Data]]></Description>
      </Tag>
      <Tag Name="LIT_300_Tank_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-300 Crude Storage Tank Liquid Level (m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_300_Tank_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-300 Low Tank Level Alarm (LAL &lt;= 0.7m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_300_Tank_HighAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-300 High Tank Level Alarm (LAH &gt;= 9.0m/11.0m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_300_Tank_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-300 Radar Transmitter Diagnostic Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_300_Tank_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-300 Tank Level Maintenance Inhibit]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_400_Tank_Raw" TagType="Alias" AliasFor="Local:6:I.Ch3Data" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-400 Crude Storage Tank Radar Raw Data]]></Description>
      </Tag>
      <Tag Name="LIT_400_Tank_Scaled" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-400 Crude Storage Tank Liquid Level (m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_400_Tank_LowAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-400 Low Tank Level Alarm (LAL &lt;= 0.7m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_400_Tank_HighAlm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-400 High Tank Level Alarm (LAH &gt;= 9.0m/11.0m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_400_Tank_Flt" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-400 Radar Transmitter Diagnostic Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_400_Tank_Inhibit" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-400 Tank Level Maintenance Inhibit]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="ZSH_6401_001" TagType="Alias" AliasFor="Local:7:I.Data.0" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-ZSH-001: ESDV Fuel Gas Fully Open Limit Switch]]></Description>
      </Tag>
      <Tag Name="ZSL_6401_001" TagType="Alias" AliasFor="Local:7:I.Data.1" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-ZSL-001: ESDV Fuel Gas Fully Closed Limit Switch]]></Description>
      </Tag>
      <Tag Name="DI_Slot7_Spare_2" TagType="Alias" AliasFor="Local:7:I.Data.2" ExternalAccess="Read/Write">
        <Description><![CDATA[SPARE: Spare Digital Input Terminal 3]]></Description>
      </Tag>
      <Tag Name="LS_7503_002_DieselTank" TagType="Alias" AliasFor="Local:7:I.Data.3" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-LS-002: Deluge Standby Diesel Fuel Tank Low Level Switch]]></Description>
      </Tag>
      <Tag Name="FS_7503_001_FoamStop" TagType="Alias" AliasFor="Local:7:I.Data.4" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-FS-001: Deluge Foam Release System Stop Pushbutton]]></Description>
      </Tag>
      <Tag Name="LS_7503_001_FoamTank" TagType="Alias" AliasFor="Local:7:I.Data.5" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-LS-001: AFFF Foam Concentrate Tank Low Level Switch]]></Description>
      </Tag>
      <Tag Name="C_75_01A_PumpAPulse" TagType="Alias" AliasFor="Local:7:I.Data.6" ExternalAccess="Read/Write">
        <Description><![CDATA[75-C-01A: Deluge Pump A Trip Coil Continuity Pulse Return]]></Description>
      </Tag>
      <Tag Name="C_75_01B_PumpBPulse" TagType="Alias" AliasFor="Local:7:I.Data.7" ExternalAccess="Read/Write">
        <Description><![CDATA[75-C-01B: Deluge Standby Pump B Trip Coil Continuity Pulse Return]]></Description>
      </Tag>
      <Tag Name="SB_75_01B_PumpBInhKey" TagType="Alias" AliasFor="Local:7:I.Data.8" ExternalAccess="Read/Write">
        <Description><![CDATA[75-SB-01B: Standby Diesel Pump B Maintenance Inhibit Keyswitch]]></Description>
      </Tag>
      <Tag Name="DI_Slot7_Spare_9" TagType="Alias" AliasFor="Local:7:I.Data.9" ExternalAccess="Read/Write">
        <Description><![CDATA[SPARE: Spare Digital Input Terminal 10]]></Description>
      </Tag>
      <Tag Name="PB_E11_AlarmReset" TagType="Alias" AliasFor="Local:7:I.Data.10" ExternalAccess="Read/Write">
        <Description><![CDATA[FGCP-7404-001-E11: Master Alarm Reset Pushbutton (E11)]]></Description>
      </Tag>
      <Tag Name="PB_E12_AlarmMute" TagType="Alias" AliasFor="Local:7:I.Data.11" ExternalAccess="Read/Write">
        <Description><![CDATA[FGCP-7404-001-E12: Master Alarm Acoustic Mute / Silence Pushbutton (E12)]]></Description>
      </Tag>
      <Tag Name="PB_E9_ESD_FuelGas" TagType="Alias" AliasFor="Local:7:I.Data.12" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-ESDV-001-E9: Emergency Shutdown Fuel Gas Line Pushbutton (E9)]]></Description>
      </Tag>
      <Tag Name="KEY_S2_FoamInhibit" TagType="Alias" AliasFor="Local:7:I.Data.13" ExternalAccess="Read/Write">
        <Description><![CDATA[FGCP-7404-001-S2: Deluge Foam Release Inhibit Keyswitch (S2)]]></Description>
      </Tag>
      <Tag Name="KEY_S3_AllOutputsInhibit" TagType="Alias" AliasFor="Local:7:I.Data.14" ExternalAccess="Read/Write">
        <Description><![CDATA[FGCP-7404-001-S3: Maintenance Override Inhibit All Outputs Keyswitch (S3)]]></Description>
      </Tag>
      <Tag Name="PB_E1_E4_PowerOilStop" TagType="Alias" AliasFor="Local:7:I.Data.15" ExternalAccess="Read/Write">
        <Description><![CDATA[E1-E4: Emergency Stop Power Oil Pumps Pushbuttons E1..E4]]></Description>
      </Tag>
      <Tag Name="PB_E5_E6_WaterInjStop" TagType="Alias" AliasFor="Local:7:I.Data.16" ExternalAccess="Read/Write">
        <Description><![CDATA[E5-E6: Emergency Stop Water Injection Pumps Pushbuttons E5..E6]]></Description>
      </Tag>
      <Tag Name="PUMP_A_Run_Feedback" TagType="Alias" AliasFor="Local:7:I.Data.17" ExternalAccess="Read/Write">
        <Description><![CDATA[PUMP-A-AUX: Deluge Electric Duty Pump A Run Aux Contact]]></Description>
      </Tag>
      <Tag Name="PUMP_B_Run_Feedback" TagType="Alias" AliasFor="Local:7:I.Data.18" ExternalAccess="Read/Write">
        <Description><![CDATA[PUMP-B-AUX: Deluge Diesel Standby Pump B Run Aux Contact]]></Description>
      </Tag>
      <Tag Name="PSLL_7404_001_LoPress" TagType="Alias" AliasFor="Local:7:I.Data.19" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-PSLL-001: Firewater Ring Main Header Low Pressure Switch (&lt; 7.0 bar)]]></Description>
      </Tag>
      <Tag Name="DI_Slot7_Spare_20" TagType="Alias" AliasFor="Local:7:I.Data.20" ExternalAccess="Read/Write">
        <Description><![CDATA[Slot 7 Spare Digital Input Bit 20]]></Description>
      </Tag>
      <Tag Name="DI_Slot7_Spare_21" TagType="Alias" AliasFor="Local:7:I.Data.21" ExternalAccess="Read/Write">
        <Description><![CDATA[Slot 7 Spare Digital Input Bit 21]]></Description>
      </Tag>
      <Tag Name="DI_Slot7_Spare_22" TagType="Alias" AliasFor="Local:7:I.Data.22" ExternalAccess="Read/Write">
        <Description><![CDATA[Slot 7 Spare Digital Input Bit 22]]></Description>
      </Tag>
      <Tag Name="DI_Slot7_Spare_23" TagType="Alias" AliasFor="Local:7:I.Data.23" ExternalAccess="Read/Write">
        <Description><![CDATA[Slot 7 Spare Digital Input Bit 23]]></Description>
      </Tag>
      <Tag Name="DI_Slot7_Spare_24" TagType="Alias" AliasFor="Local:7:I.Data.24" ExternalAccess="Read/Write">
        <Description><![CDATA[Slot 7 Spare Digital Input Bit 24]]></Description>
      </Tag>
      <Tag Name="DI_Slot7_Spare_25" TagType="Alias" AliasFor="Local:7:I.Data.25" ExternalAccess="Read/Write">
        <Description><![CDATA[Slot 7 Spare Digital Input Bit 25]]></Description>
      </Tag>
      <Tag Name="DI_Slot7_Spare_26" TagType="Alias" AliasFor="Local:7:I.Data.26" ExternalAccess="Read/Write">
        <Description><![CDATA[Slot 7 Spare Digital Input Bit 26]]></Description>
      </Tag>
      <Tag Name="DI_Slot7_Spare_27" TagType="Alias" AliasFor="Local:7:I.Data.27" ExternalAccess="Read/Write">
        <Description><![CDATA[Slot 7 Spare Digital Input Bit 27]]></Description>
      </Tag>
      <Tag Name="DI_Slot7_Spare_28" TagType="Alias" AliasFor="Local:7:I.Data.28" ExternalAccess="Read/Write">
        <Description><![CDATA[Slot 7 Spare Digital Input Bit 28]]></Description>
      </Tag>
      <Tag Name="DI_Slot7_Spare_29" TagType="Alias" AliasFor="Local:7:I.Data.29" ExternalAccess="Read/Write">
        <Description><![CDATA[Slot 7 Spare Digital Input Bit 29]]></Description>
      </Tag>
      <Tag Name="DI_Slot7_Spare_30" TagType="Alias" AliasFor="Local:7:I.Data.30" ExternalAccess="Read/Write">
        <Description><![CDATA[Slot 7 Spare Digital Input Bit 30]]></Description>
      </Tag>
      <Tag Name="DI_Slot7_Spare_31" TagType="Alias" AliasFor="Local:7:I.Data.31" ExternalAccess="Read/Write">
        <Description><![CDATA[Slot 7 Spare Digital Input Bit 31]]></Description>
      </Tag>
      <Tag Name="ESD_TRIP_Master" TagType="Alias" AliasFor="Local:8:O.Data.0" ExternalAccess="Read/Write">
        <Description><![CDATA[ESD_TRIP: Master Plant Emergency Shutdown Relay (Fail-Safe 1=Run)]]></Description>
      </Tag>
      <Tag Name="EY_6401_001_002" TagType="Alias" AliasFor="Local:8:O.Data.1" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-EY-001/002: Fuel Gas ESDV Solenoid Valve (Fail-Safe 1=Open)]]></Description>
      </Tag>
      <Tag Name="SA_7404_001_002" TagType="Alias" AliasFor="Local:8:O.Data.2" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-SA-001/002: Pump House Local Fire &amp; Gas Alarm Bell]]></Description>
      </Tag>
      <Tag Name="DO_7503_PumpA_Pulse" TagType="Alias" AliasFor="Local:8:O.Data.3" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-PUMP-A-PULSE: Deluge Pump A Trip Coil Test Pulse Output]]></Description>
      </Tag>
      <Tag Name="DO_7503_PumpA_Cmd" TagType="Alias" AliasFor="Local:8:O.Data.4" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-PUMP-A-CMD: Deluge Duty Electric Pump A Run Command]]></Description>
      </Tag>
      <Tag Name="DO_7503_PumpB_Pulse" TagType="Alias" AliasFor="Local:8:O.Data.5" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-PUMP-B-PULSE: Deluge Standby Pump B Test Pulse Output]]></Description>
      </Tag>
      <Tag Name="DO_7503_PumpB_Start" TagType="Alias" AliasFor="Local:8:O.Data.6" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-PUMP-B-START: Deluge Standby Diesel Pump B Start Pulse]]></Description>
      </Tag>
      <Tag Name="DO_7503_PumpB_Stop" TagType="Alias" AliasFor="Local:8:O.Data.7" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-PUMP-B-STOP: Deluge Standby Diesel Pump B Stop Pulse]]></Description>
      </Tag>
      <Tag Name="EDB1_OilBoosterStop" TagType="Alias" AliasFor="Local:8:O.Data.8" ExternalAccess="Read/Write">
        <Description><![CDATA[EDB1-OIL: Oil Booster Pump Shutdown Relay (Fail-Safe 1=Run)]]></Description>
      </Tag>
      <Tag Name="EDB1_WaterBoosterStop" TagType="Alias" AliasFor="Local:8:O.Data.9" ExternalAccess="Read/Write">
        <Description><![CDATA[EDB1-WATER: Water Booster Pump Shutdown Relay (Fail-Safe 1=Run)]]></Description>
      </Tag>
      <Tag Name="DO_Slot8_Spare_10" TagType="Alias" AliasFor="Local:8:O.Data.10" ExternalAccess="Read/Write">
        <Description><![CDATA[SPARE: Spare Discrete Output Bit 10]]></Description>
      </Tag>
      <Tag Name="LED_L14_ESDV_Closed" TagType="Alias" AliasFor="Local:8:O.Data.11" ExternalAccess="Read/Write">
        <Description><![CDATA[FGCP-L14: PCR Panel LED L14: ESDV Fuel Gas Closed (Red)]]></Description>
      </Tag>
      <Tag Name="LED_L15_ESDV_Open" TagType="Alias" AliasFor="Local:8:O.Data.12" ExternalAccess="Read/Write">
        <Description><![CDATA[FGCP-L15: PCR Panel LED L15: ESDV Fuel Gas Open (Green)]]></Description>
      </Tag>
      <Tag Name="LED_L16_LowAirAcc" TagType="Alias" AliasFor="Local:8:O.Data.13" ExternalAccess="Read/Write">
        <Description><![CDATA[FGCP-L16: PCR Panel LED L16: ESDV Low Air Supply Accumulator (Amber)]]></Description>
      </Tag>
      <Tag Name="LED_L17_LowFuelGas" TagType="Alias" AliasFor="Local:8:O.Data.14" ExternalAccess="Read/Write">
        <Description><![CDATA[FGCP-L17: PCR Panel LED L17: Fuel Gas Line Low Pressure (Amber)]]></Description>
      </Tag>
      <Tag Name="CR1_P2300_Stop_L8" TagType="Alias" AliasFor="Local:8:O.Data.15" ExternalAccess="Read/Write">
        <Description><![CDATA[CR1-L8: Stop Power Oil Pump P-2300 Relay &amp; PCR LED L8]]></Description>
      </Tag>
      <Tag Name="CR2_P2400_Stop_L9" TagType="Alias" AliasFor="Local:8:O.Data.16" ExternalAccess="Read/Write">
        <Description><![CDATA[CR2-L9: Stop Power Oil Pump P-2400 Relay &amp; PCR LED L9]]></Description>
      </Tag>
      <Tag Name="CR3_P2500_Stop_L10" TagType="Alias" AliasFor="Local:8:O.Data.17" ExternalAccess="Read/Write">
        <Description><![CDATA[CR3-L10: Stop Power Oil Pump P-2500 Relay &amp; PCR LED L10]]></Description>
      </Tag>
      <Tag Name="CR4_P2600_Stop_L11" TagType="Alias" AliasFor="Local:8:O.Data.18" ExternalAccess="Read/Write">
        <Description><![CDATA[CR4-L11: Stop Power Oil Pump P-2600 Relay &amp; PCR LED L11]]></Description>
      </Tag>
      <Tag Name="CR5_P3800_Stop_L12" TagType="Alias" AliasFor="Local:8:O.Data.19" ExternalAccess="Read/Write">
        <Description><![CDATA[CR5-L12: Stop Water Injection Pump P-3800 Relay &amp; PCR LED L12]]></Description>
      </Tag>
      <Tag Name="CR6_P3900_Stop_L13" TagType="Alias" AliasFor="Local:8:O.Data.20" ExternalAccess="Read/Write">
        <Description><![CDATA[CR6-L13: Stop Water Injection Pump P-3900 Relay &amp; PCR LED L13]]></Description>
      </Tag>
      <Tag Name="SD_GE_GasGenTrip" TagType="Alias" AliasFor="Local:8:O.Data.21" ExternalAccess="Read/Write">
        <Description><![CDATA[SD-GE: Emergency Trip of All Gas Turbine Generators Output]]></Description>
      </Tag>
      <Tag Name="HORN_PCR_Z1" TagType="Alias" AliasFor="Local:8:O.Data.22" ExternalAccess="Read/Write">
        <Description><![CDATA[FGCP-Z1: Production Control Room Main Alarm Horn Z1]]></Description>
      </Tag>
      <Tag Name="HORN_PA_001_Building" TagType="Alias" AliasFor="Local:8:O.Data.23" ExternalAccess="Read/Write">
        <Description><![CDATA[PA-001: Process Production Building Alarm Siren]]></Description>
      </Tag>
      <Tag Name="DO_Slot8_Spare_24" TagType="Alias" AliasFor="Local:8:O.Data.24" ExternalAccess="Read/Write">
        <Description><![CDATA[SPARE: Spare Discrete Output Bit 24]]></Description>
      </Tag>
      <Tag Name="DO_Slot8_Spare_25" TagType="Alias" AliasFor="Local:8:O.Data.25" ExternalAccess="Read/Write">
        <Description><![CDATA[SPARE: Spare Discrete Output Bit 25]]></Description>
      </Tag>
      <Tag Name="DO_Slot8_Spare_26" TagType="Alias" AliasFor="Local:8:O.Data.26" ExternalAccess="Read/Write">
        <Description><![CDATA[SPARE: Spare Discrete Output Bit 26]]></Description>
      </Tag>
      <Tag Name="DO_Slot8_Spare_27" TagType="Alias" AliasFor="Local:8:O.Data.27" ExternalAccess="Read/Write">
        <Description><![CDATA[SPARE: Spare Discrete Output Bit 27]]></Description>
      </Tag>
      <Tag Name="DO_Slot8_Spare_28" TagType="Alias" AliasFor="Local:8:O.Data.28" ExternalAccess="Read/Write">
        <Description><![CDATA[SPARE: Spare Discrete Output Bit 28]]></Description>
      </Tag>
      <Tag Name="DO_Slot8_Spare_29" TagType="Alias" AliasFor="Local:8:O.Data.29" ExternalAccess="Read/Write">
        <Description><![CDATA[SPARE: Spare Discrete Output Bit 29]]></Description>
      </Tag>
      <Tag Name="ALARM_H2S_SirenStrobe" TagType="Alias" AliasFor="Local:8:O.Data.30" ExternalAccess="Read/Write">
        <Description><![CDATA[H2SA-001/002: H2S Toxic Gas Siren and Blue Strobe Beacon]]></Description>
      </Tag>
      <Tag Name="ALARM_Smoke_SirenStrobe" TagType="Alias" AliasFor="Local:8:O.Data.31" ExternalAccess="Read/Write">
        <Description><![CDATA[SDA-001: Smoke Detection Siren and Amber Strobe Beacon]]></Description>
      </Tag>
      <Tag Name="SET_CH4_LowAlm_LEL" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Calibrated CH4 Gas Low Alarm Setpoint (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_CH4_HiHiAlm_LEL" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Calibrated CH4 Gas High-High Alarm Setpoint (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_H2S_LowAlm_PPM" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Calibrated H2S Toxic Gas Low Alarm Setpoint (ppm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_H2S_HiHiAlm_PPM" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Calibrated H2S Toxic Gas High-High Alarm Setpoint (ppm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_OilInj_PAL_PSI" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Oil Injection Manifold Low Pressure Alarm Setpoint (psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_OilInj_PAH_PSI" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Oil Injection Manifold High Pressure Alarm Setpoint (psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_OilInj_PAHH_PSI" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Oil Injection Manifold High-High Shutdown Trip Setpoint (psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_WaterInj_PAL_PSI" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Water Injection Manifold Low Pressure Alarm Setpoint (psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_WaterInj_PAH_PSI" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Water Injection Manifold High Pressure Alarm Setpoint (psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_WaterInj_PAHH_PSI" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Water Injection Manifold High-High Shutdown Trip Setpoint (psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_FuelGas_PAL_PSI" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Fuel Gas Line Low Pressure Alarm Setpoint (psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_FuelGas_PAH_PSI" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Fuel Gas Line High Pressure Shutdown Trip Setpoint (psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_AirAcc_Low_PSI" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[ESDV Air Accumulator Minimum Supply Pressure Setpoint (psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_OilExped_PAL_PSI" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Oil Expedition Line Low Pressure Setpoint (psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_OilExped_PAH_PSI" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Oil Expedition Line High Pressure Setpoint (psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_Tank_LAL_Meters" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Crude Storage Tanks Low Level Alarm Limit (m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SET_Tank_LAH_Meters" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Crude Storage Tanks High Level Alarm Limit (m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="VOTE_Zone1_Gas_Confirmed" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Zone 1 (Separator Area) 2ooN Confirmed Gas Cloud]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="VOTE_Zone2_Gas_Confirmed" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Zone 2 (Pump House) 2ooN Confirmed Gas Cloud]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="VOTE_Zone3_Gas_Confirmed" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Zone 3 (Tank Farm) 2ooN Confirmed Gas Cloud]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="VOTE_Zone4_Gas_Confirmed" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Zone 4 (Gas Generator Building) 2ooN Confirmed Gas Cloud]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="VOTE_Any_Confirmed_Gas" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Global Plant Confirmed Combustible Gas Detected]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="VOTE_Any_Confirmed_Fire" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Global Plant Confirmed Optical Flame / Fire Detected]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="VOTE_Any_Confirmed_Toxic" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Global Plant Confirmed Toxic H2S Gas Detected]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="VOTE_Deluge_Demand" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Master Deluge Firewater Release Demand Active]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="ESD_Matrix_Master_Trip" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Master Cause &amp; Effect Matrix Plant Shutdown Trip Latch]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="ESD_Gas_Turbine_Trip" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Gas Turbine Generators Shutdown Trip Latch]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="ESD_Power_Oil_Trip" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Power Oil Booster Pumps P2100/P2200 Trip Latch]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="ESD_Water_Inj_Trip" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Water Injection Booster Pumps P3600/P3700 Trip Latch]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="ESDV_Transit_Discrepancy" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[ESDV-6401-001 Open/Close Transit Discrepancy Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="ESDV_Fail_To_Open" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[ESDV-6401-001 Commanded Open but Failed to Confirm]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="ESDV_Fail_To_Close" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[ESDV-6401-001 Commanded Close but Failed to Confirm]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="COMMON_SYSTEM_FAULT" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[General Instrumentation &amp; Hardware Diagnostic Fault Summary]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
    </Tags>
    <Programs>
      <Program Name="MainProgram" TestEdits="false" MainRoutineName="Main_Scheduler" Disabled="false" UseAsFolder="false">
        <Description><![CDATA[GNTF Quinguila Field Control System Upgraded Logic (1756-L82E RLL)]]></Description>
        <Tags/>
        <Routines>
          <Routine Name="Main_Scheduler" Type="RLL">
            <Description><![CDATA[Executive Cycle Scheduler & Subroutine Dispatch]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[Rung 0: 400ms Free-Running Slow Flasher (Annunciator Flash)]]></Comment>
                <Text><![CDATA[XIO(TMR_Flash_Fast.DN) TON(TMR_Flash_Slow,?,?);]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[Rung 1: 200ms Free-Running Fast Flasher (High-High Strobe)]]></Comment>
                <Text><![CDATA[XIC(TMR_Flash_Slow.DN) TON(TMR_Flash_Fast,?,?);]]></Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment><![CDATA[Rung 2: First Scan Initialization Subroutine Trigger]]></Comment>
                <Text><![CDATA[XIC(S:FS) JSR(Init_Setpoints,0);]]></Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment><![CDATA[Rung 3: Execute Hardware Input Acquisition Routine]]></Comment>
                <Text><![CDATA[JSR(IO_Input_Acquisition,0);]]></Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment><![CDATA[Rung 4: Execute Combustible CH4 Gas Detection Processing]]></Comment>
                <Text><![CDATA[JSR(FAG_Combustible_CH4,0);]]></Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment><![CDATA[Rung 5: Execute Toxic H2S Gas Detection Processing]]></Comment>
                <Text><![CDATA[JSR(FAG_Toxic_H2S,0);]]></Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment><![CDATA[Rung 6: Execute Optical Flame Detection Processing]]></Comment>
                <Text><![CDATA[JSR(FAG_Optical_Flame,0);]]></Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment><![CDATA[Rung 7: Execute Smoke Detection Processing]]></Comment>
                <Text><![CDATA[JSR(FAG_Smoke_Detection,0);]]></Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment><![CDATA[Rung 8: Execute Multi-Zone 2ooN Voting Logic]]></Comment>
                <Text><![CDATA[JSR(Voting_2ooN_Coincidence,0);]]></Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment><![CDATA[Rung 9: Execute Process Pressure Monitoring & Safeguards]]></Comment>
                <Text><![CDATA[JSR(Process_Pressure_Safeguards,0);]]></Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment><![CDATA[Rung 10: Execute Crude Storage Tank Radar Levels Processing]]></Comment>
                <Text><![CDATA[JSR(Process_Tank_Levels,0);]]></Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment><![CDATA[Rung 11: Execute Deluge & Firewater Skid Sequencing]]></Comment>
                <Text><![CDATA[JSR(Deluge_Firewater_Control,0);]]></Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment><![CDATA[Rung 12: Execute Master Cause & Effect Matrix Shutdown Cascades]]></Comment>
                <Text><![CDATA[JSR(ESD_Cause_Effect_Matrix,0);]]></Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment><![CDATA[Rung 13: Execute Maintenance Bypass & Keyswitch Interlocks]]></Comment>
                <Text><![CDATA[JSR(Inhibit_Maintenance,0);]]></Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment><![CDATA[Rung 14: Execute PCR Annunciator Panel & Horn Sounder Drivers]]></Comment>
                <Text><![CDATA[JSR(Annunciation_PCR_Panel,0);]]></Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment><![CDATA[Rung 15: Execute Hardware Output Image Dispatch]]></Comment>
                <Text><![CDATA[JSR(IO_Output_Dispatch,0);]]></Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment><![CDATA[Rung 16: Maintain Controller Watchdog Healthy Flag]]></Comment>
                <Text><![CDATA[XIO(COMMON_SYSTEM_FAULT) OTE(SYS_Watchdog_OK);]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Init_Setpoints" Type="RLL">
            <Description><![CDATA[Calibrated Engineering Ranges & Trip Setpoint Initialization]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[Rung 0: Combustible Gas Alarm Trip Limits (20% Low, 30% High-High LEL)]]></Comment>
                <Text><![CDATA[MOV(20.0,SET_CH4_LowAlm_LEL) MOV(30.0,SET_CH4_HiHiAlm_LEL);]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[Rung 1: Toxic H2S Alarm Trip Limits (10 ppm Low, 20 ppm High-High)]]></Comment>
                <Text><![CDATA[MOV(10.0,SET_H2S_LowAlm_PPM) MOV(20.0,SET_H2S_HiHiAlm_PPM);]]></Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment><![CDATA[Rung 2: Oil Injection Manifold Limits (PAL 1700, PAH 2700, PAHH 2800 psi)]]></Comment>
                <Text><![CDATA[MOV(1700.0,SET_OilInj_PAL_PSI) MOV(2700.0,SET_OilInj_PAH_PSI) MOV(2800.0,SET_OilInj_PAHH_PSI);]]></Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment><![CDATA[Rung 3: Water Injection Manifold Limits (PAL 200, PAH 800, PAHH 800 psi)]]></Comment>
                <Text><![CDATA[MOV(200.0,SET_WaterInj_PAL_PSI) MOV(800.0,SET_WaterInj_PAH_PSI) MOV(800.0,SET_WaterInj_PAHH_PSI);]]></Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment><![CDATA[Rung 4: Fuel Gas Line Pressure Limits (PAL 40, PAH 100 psi)]]></Comment>
                <Text><![CDATA[MOV(40.0,SET_FuelGas_PAL_PSI) MOV(100.0,SET_FuelGas_PAH_PSI);]]></Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment><![CDATA[Rung 5: ESDV Air Accumulator Minimum Pressure Limit (50 psi)]]></Comment>
                <Text><![CDATA[MOV(50.0,SET_AirAcc_Low_PSI);]]></Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment><![CDATA[Rung 6: Oil Expedition Line Limits (PAL 10, PAH 100 psi)]]></Comment>
                <Text><![CDATA[MOV(10.0,SET_OilExped_PAL_PSI) MOV(100.0,SET_OilExped_PAH_PSI);]]></Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment><![CDATA[Rung 7: Crude Storage Tank Radar Levels (LAL 0.7m, LAH 9.0m/11.0m)]]></Comment>
                <Text><![CDATA[MOV(0.7,SET_Tank_LAL_Meters) MOV(9.0,SET_Tank_LAH_Meters);]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="IO_Input_Acquisition" Type="RLL">
            <Description><![CDATA[Slot 2..7 1756 Module Data Acquisition to Engineering Tags]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[Rung 0: 6401-ZSH-001 ESDV Open Limit Switch Acquisition]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.0) OTE(ZSH_6401_001);]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[Rung 1: 6401-ZSL-001 ESDV Closed Limit Switch Acquisition]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.1) OTE(ZSL_6401_001);]]></Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment><![CDATA[Rung 2: 7503-LS-002 Diesel Fuel Tank Low Level Switch]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.3) OTE(LS_7503_002_DieselTank);]]></Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment><![CDATA[Rung 3: 7503-FS-001 Deluge Foam Stop Pushbutton]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.4) OTE(FS_7503_001_FoamStop);]]></Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment><![CDATA[Rung 4: 7503-LS-001 AFFF Foam Tank Low Level Switch]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.5) OTE(LS_7503_001_FoamTank);]]></Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment><![CDATA[Rung 5: 75-C-01A Deluge Pump A Coil Pulse Return Feedback]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.6) OTE(C_75_01A_PumpAPulse);]]></Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment><![CDATA[Rung 6: 75-C-01B Deluge Pump B Coil Pulse Return Feedback]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.7) OTE(C_75_01B_PumpBPulse);]]></Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment><![CDATA[Rung 7: 75-SB-01B Standby Diesel Pump B Inhibit Keyswitch]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.8) OTE(SB_75_01B_PumpBInhKey);]]></Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment><![CDATA[Rung 8: Master Alarm Reset Pushbutton E11]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.10) OTE(PB_E11_AlarmReset);]]></Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment><![CDATA[Rung 9: Master Alarm Mute / Silence Pushbutton E12]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.11) OTE(PB_E12_AlarmMute);]]></Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment><![CDATA[Rung 10: 6401-ESDV-001 Fuel Gas ESD Pushbutton E9]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.12) OTE(PB_E9_ESD_FuelGas);]]></Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment><![CDATA[Rung 11: Deluge Foam Release Inhibition Keyswitch S2]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.13) OTE(KEY_S2_FoamInhibit);]]></Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment><![CDATA[Rung 12: Maintenance All Outputs Inhibition Keyswitch S3]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.14) OTE(KEY_S3_AllOutputsInhibit);]]></Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment><![CDATA[Rung 13: Emergency Stop Power Oil Pumps Pushbuttons E1..E4]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.15) OTE(PB_E1_E4_PowerOilStop);]]></Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment><![CDATA[Rung 14: Emergency Stop Water Injection Pumps Pushbuttons E5..E6]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.16) OTE(PB_E5_E6_WaterInjStop);]]></Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment><![CDATA[Rung 15: Deluge Duty Pump A Aux Running Contact]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.17) OTE(PUMP_A_Run_Feedback);]]></Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment><![CDATA[Rung 16: Deluge Standby Diesel Pump B Aux Running Contact]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.18) OTE(PUMP_B_Run_Feedback);]]></Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment><![CDATA[Rung 17: 7404-PSLL-001 Firewater Header Low Pressure Switch]]></Comment>
                <Text><![CDATA[XIC(Local:7:I.Data.19) OTE(PSLL_7404_001_LoPress);]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="FAG_Combustible_CH4" Type="RLL">
            <Description><![CDATA[24 Combustible CH4 Gas Detectors Scaling, Diagnostics & Alarms]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[Scale 7404-DG-001 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_001_Scaled,(100.0/32000.0)*Local:2:I.Ch0Data);]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[7404-DG-001 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_001_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_001_LowAlm) , GEQ(DG_7404_001_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_001_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment><![CDATA[7404-DG-001 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_001_Scaled,-4.0) OTE(DG_7404_001_Flt_Low) , GRT(DG_7404_001_Scaled,105.0) OTE(DG_7404_001_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment><![CDATA[Scale 7404-DG-002 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_002_Scaled,(100.0/32000.0)*Local:2:I.Ch1Data);]]></Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment><![CDATA[7404-DG-002 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_002_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_002_LowAlm) , GEQ(DG_7404_002_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_002_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment><![CDATA[7404-DG-002 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_002_Scaled,-4.0) OTE(DG_7404_002_Flt_Low) , GRT(DG_7404_002_Scaled,105.0) OTE(DG_7404_002_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment><![CDATA[Scale 7404-DG-003 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_003_Scaled,(100.0/32000.0)*Local:2:I.Ch2Data);]]></Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment><![CDATA[7404-DG-003 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_003_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_003_LowAlm) , GEQ(DG_7404_003_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_003_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment><![CDATA[7404-DG-003 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_003_Scaled,-4.0) OTE(DG_7404_003_Flt_Low) , GRT(DG_7404_003_Scaled,105.0) OTE(DG_7404_003_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment><![CDATA[Scale 7404-DG-004 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_004_Scaled,(100.0/32000.0)*Local:2:I.Ch3Data);]]></Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment><![CDATA[7404-DG-004 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_004_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_004_LowAlm) , GEQ(DG_7404_004_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_004_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment><![CDATA[7404-DG-004 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_004_Scaled,-4.0) OTE(DG_7404_004_Flt_Low) , GRT(DG_7404_004_Scaled,105.0) OTE(DG_7404_004_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment><![CDATA[Scale 7404-DG-005 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_005_Scaled,(100.0/32000.0)*Local:2:I.Ch4Data);]]></Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment><![CDATA[7404-DG-005 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_005_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_005_LowAlm) , GEQ(DG_7404_005_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_005_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment><![CDATA[7404-DG-005 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_005_Scaled,-4.0) OTE(DG_7404_005_Flt_Low) , GRT(DG_7404_005_Scaled,105.0) OTE(DG_7404_005_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment><![CDATA[Scale 7404-DG-006 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_006_Scaled,(100.0/32000.0)*Local:2:I.Ch5Data);]]></Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment><![CDATA[7404-DG-006 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_006_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_006_LowAlm) , GEQ(DG_7404_006_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_006_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment><![CDATA[7404-DG-006 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_006_Scaled,-4.0) OTE(DG_7404_006_Flt_Low) , GRT(DG_7404_006_Scaled,105.0) OTE(DG_7404_006_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment><![CDATA[Scale 7404-DG-007 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_007_Scaled,(100.0/32000.0)*Local:2:I.Ch6Data);]]></Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment><![CDATA[7404-DG-007 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_007_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_007_LowAlm) , GEQ(DG_7404_007_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_007_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment><![CDATA[7404-DG-007 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_007_Scaled,-4.0) OTE(DG_7404_007_Flt_Low) , GRT(DG_7404_007_Scaled,105.0) OTE(DG_7404_007_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment><![CDATA[Scale 7404-DG-008 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_008_Scaled,(100.0/32000.0)*Local:2:I.Ch7Data);]]></Text>
              </Rung>
              <Rung Number="22" Type="N">
                <Comment><![CDATA[7404-DG-008 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_008_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_008_LowAlm) , GEQ(DG_7404_008_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_008_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="23" Type="N">
                <Comment><![CDATA[7404-DG-008 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_008_Scaled,-4.0) OTE(DG_7404_008_Flt_Low) , GRT(DG_7404_008_Scaled,105.0) OTE(DG_7404_008_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="24" Type="N">
                <Comment><![CDATA[Scale 7404-DG-009 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_009_Scaled,(100.0/32000.0)*Local:2:I.Ch8Data);]]></Text>
              </Rung>
              <Rung Number="25" Type="N">
                <Comment><![CDATA[7404-DG-009 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_009_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_009_LowAlm) , GEQ(DG_7404_009_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_009_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="26" Type="N">
                <Comment><![CDATA[7404-DG-009 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_009_Scaled,-4.0) OTE(DG_7404_009_Flt_Low) , GRT(DG_7404_009_Scaled,105.0) OTE(DG_7404_009_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="27" Type="N">
                <Comment><![CDATA[Scale 7404-DG-010 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_010_Scaled,(100.0/32000.0)*Local:2:I.Ch9Data);]]></Text>
              </Rung>
              <Rung Number="28" Type="N">
                <Comment><![CDATA[7404-DG-010 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_010_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_010_LowAlm) , GEQ(DG_7404_010_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_010_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="29" Type="N">
                <Comment><![CDATA[7404-DG-010 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_010_Scaled,-4.0) OTE(DG_7404_010_Flt_Low) , GRT(DG_7404_010_Scaled,105.0) OTE(DG_7404_010_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="30" Type="N">
                <Comment><![CDATA[Scale 7404-DG-011 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_011_Scaled,(100.0/32000.0)*Local:2:I.Ch10Data);]]></Text>
              </Rung>
              <Rung Number="31" Type="N">
                <Comment><![CDATA[7404-DG-011 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_011_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_011_LowAlm) , GEQ(DG_7404_011_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_011_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="32" Type="N">
                <Comment><![CDATA[7404-DG-011 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_011_Scaled,-4.0) OTE(DG_7404_011_Flt_Low) , GRT(DG_7404_011_Scaled,105.0) OTE(DG_7404_011_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="33" Type="N">
                <Comment><![CDATA[Scale 7404-DG-012 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_012_Scaled,(100.0/32000.0)*Local:2:I.Ch11Data);]]></Text>
              </Rung>
              <Rung Number="34" Type="N">
                <Comment><![CDATA[7404-DG-012 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_012_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_012_LowAlm) , GEQ(DG_7404_012_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_012_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="35" Type="N">
                <Comment><![CDATA[7404-DG-012 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_012_Scaled,-4.0) OTE(DG_7404_012_Flt_Low) , GRT(DG_7404_012_Scaled,105.0) OTE(DG_7404_012_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="36" Type="N">
                <Comment><![CDATA[Scale 7404-DG-013 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_013_Scaled,(100.0/32000.0)*Local:2:I.Ch12Data);]]></Text>
              </Rung>
              <Rung Number="37" Type="N">
                <Comment><![CDATA[7404-DG-013 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_013_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_013_LowAlm) , GEQ(DG_7404_013_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_013_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="38" Type="N">
                <Comment><![CDATA[7404-DG-013 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_013_Scaled,-4.0) OTE(DG_7404_013_Flt_Low) , GRT(DG_7404_013_Scaled,105.0) OTE(DG_7404_013_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="39" Type="N">
                <Comment><![CDATA[Scale 7404-DG-014 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_014_Scaled,(100.0/32000.0)*Local:2:I.Ch13Data);]]></Text>
              </Rung>
              <Rung Number="40" Type="N">
                <Comment><![CDATA[7404-DG-014 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_014_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_014_LowAlm) , GEQ(DG_7404_014_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_014_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="41" Type="N">
                <Comment><![CDATA[7404-DG-014 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_014_Scaled,-4.0) OTE(DG_7404_014_Flt_Low) , GRT(DG_7404_014_Scaled,105.0) OTE(DG_7404_014_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="42" Type="N">
                <Comment><![CDATA[Scale 7404-DG-015 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_015_Scaled,(100.0/32000.0)*Local:2:I.Ch14Data);]]></Text>
              </Rung>
              <Rung Number="43" Type="N">
                <Comment><![CDATA[7404-DG-015 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_015_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_015_LowAlm) , GEQ(DG_7404_015_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_015_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="44" Type="N">
                <Comment><![CDATA[7404-DG-015 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_015_Scaled,-4.0) OTE(DG_7404_015_Flt_Low) , GRT(DG_7404_015_Scaled,105.0) OTE(DG_7404_015_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="45" Type="N">
                <Comment><![CDATA[Scale 7404-DG-016 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_016_Scaled,(100.0/32000.0)*Local:2:I.Ch15Data);]]></Text>
              </Rung>
              <Rung Number="46" Type="N">
                <Comment><![CDATA[7404-DG-016 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_016_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_016_LowAlm) , GEQ(DG_7404_016_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_016_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="47" Type="N">
                <Comment><![CDATA[7404-DG-016 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_016_Scaled,-4.0) OTE(DG_7404_016_Flt_Low) , GRT(DG_7404_016_Scaled,105.0) OTE(DG_7404_016_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="48" Type="N">
                <Comment><![CDATA[Scale 7404-DG-017 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_017_Scaled,(100.0/32000.0)*Local:3:I.Ch8Data);]]></Text>
              </Rung>
              <Rung Number="49" Type="N">
                <Comment><![CDATA[7404-DG-017 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_017_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_017_LowAlm) , GEQ(DG_7404_017_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_017_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="50" Type="N">
                <Comment><![CDATA[7404-DG-017 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_017_Scaled,-4.0) OTE(DG_7404_017_Flt_Low) , GRT(DG_7404_017_Scaled,105.0) OTE(DG_7404_017_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="51" Type="N">
                <Comment><![CDATA[Scale 7404-DG-018 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_018_Scaled,(100.0/32000.0)*Local:3:I.Ch9Data);]]></Text>
              </Rung>
              <Rung Number="52" Type="N">
                <Comment><![CDATA[7404-DG-018 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_018_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_018_LowAlm) , GEQ(DG_7404_018_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_018_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="53" Type="N">
                <Comment><![CDATA[7404-DG-018 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_018_Scaled,-4.0) OTE(DG_7404_018_Flt_Low) , GRT(DG_7404_018_Scaled,105.0) OTE(DG_7404_018_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="54" Type="N">
                <Comment><![CDATA[Scale 7404-DG-019 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_019_Scaled,(100.0/32000.0)*Local:3:I.Ch10Data);]]></Text>
              </Rung>
              <Rung Number="55" Type="N">
                <Comment><![CDATA[7404-DG-019 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_019_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_019_LowAlm) , GEQ(DG_7404_019_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_019_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="56" Type="N">
                <Comment><![CDATA[7404-DG-019 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_019_Scaled,-4.0) OTE(DG_7404_019_Flt_Low) , GRT(DG_7404_019_Scaled,105.0) OTE(DG_7404_019_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="57" Type="N">
                <Comment><![CDATA[Scale 7404-DG-020 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_020_Scaled,(100.0/32000.0)*Local:3:I.Ch11Data);]]></Text>
              </Rung>
              <Rung Number="58" Type="N">
                <Comment><![CDATA[7404-DG-020 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_020_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_020_LowAlm) , GEQ(DG_7404_020_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_020_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="59" Type="N">
                <Comment><![CDATA[7404-DG-020 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_020_Scaled,-4.0) OTE(DG_7404_020_Flt_Low) , GRT(DG_7404_020_Scaled,105.0) OTE(DG_7404_020_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="60" Type="N">
                <Comment><![CDATA[Scale 7404-DG-021 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_021_Scaled,(100.0/32000.0)*Local:3:I.Ch12Data);]]></Text>
              </Rung>
              <Rung Number="61" Type="N">
                <Comment><![CDATA[7404-DG-021 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_021_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_021_LowAlm) , GEQ(DG_7404_021_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_021_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="62" Type="N">
                <Comment><![CDATA[7404-DG-021 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_021_Scaled,-4.0) OTE(DG_7404_021_Flt_Low) , GRT(DG_7404_021_Scaled,105.0) OTE(DG_7404_021_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="63" Type="N">
                <Comment><![CDATA[Scale 7404-DG-022 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_022_Scaled,(100.0/32000.0)*Local:3:I.Ch13Data);]]></Text>
              </Rung>
              <Rung Number="64" Type="N">
                <Comment><![CDATA[7404-DG-022 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_022_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_022_LowAlm) , GEQ(DG_7404_022_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_022_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="65" Type="N">
                <Comment><![CDATA[7404-DG-022 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_022_Scaled,-4.0) OTE(DG_7404_022_Flt_Low) , GRT(DG_7404_022_Scaled,105.0) OTE(DG_7404_022_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="66" Type="N">
                <Comment><![CDATA[Scale 7404-DG-023 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_023_Scaled,(100.0/32000.0)*Local:3:I.Ch14Data);]]></Text>
              </Rung>
              <Rung Number="67" Type="N">
                <Comment><![CDATA[7404-DG-023 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_023_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_023_LowAlm) , GEQ(DG_7404_023_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_023_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="68" Type="N">
                <Comment><![CDATA[7404-DG-023 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_023_Scaled,-4.0) OTE(DG_7404_023_Flt_Low) , GRT(DG_7404_023_Scaled,105.0) OTE(DG_7404_023_Flt_High) ];]]></Text>
              </Rung>
              <Rung Number="69" Type="N">
                <Comment><![CDATA[Scale 7404-DG-024 Raw Counts to 0-100% LEL]]></Comment>
                <Text><![CDATA[CPT(DG_7404_024_Scaled,(100.0/32000.0)*Local:3:I.Ch15Data);]]></Text>
              </Rung>
              <Rung Number="70" Type="N">
                <Comment><![CDATA[7404-DG-024 Low Alarm (>= 20% LEL) & High-High (>= 30% LEL)]]></Comment>
                <Text><![CDATA[[ GEQ(DG_7404_024_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_024_LowAlm) , GEQ(DG_7404_024_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_024_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="71" Type="N">
                <Comment><![CDATA[7404-DG-024 Sensor Faults (Underrange < -4% or Overrange > 105%)]]></Comment>
                <Text><![CDATA[[ LES(DG_7404_024_Scaled,-4.0) OTE(DG_7404_024_Flt_Low) , GRT(DG_7404_024_Scaled,105.0) OTE(DG_7404_024_Flt_High) ];]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="FAG_Toxic_H2S" Type="RLL">
            <Description><![CDATA[Toxic H2S Gas Detection (10 ppm Discontinuous / 20 ppm Continuous)]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[Scale H2S-001 Toxic Gas to 0-100 ppm]]></Comment>
                <Text><![CDATA[CPT(AIT_H2S_001_Scaled,(100.0/32000.0)*Local:4:I.Ch0Data);]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[H2S-001 Low Alarm (>= 10 ppm) & High-High Alarm (>= 20 ppm)]]></Comment>
                <Text><![CDATA[[ GEQ(AIT_H2S_001_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_001_LowAlm) , GEQ(AIT_H2S_001_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_001_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment><![CDATA[Scale H2S-002 Toxic Gas to 0-100 ppm]]></Comment>
                <Text><![CDATA[CPT(AIT_H2S_002_Scaled,(100.0/32000.0)*Local:4:I.Ch1Data);]]></Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment><![CDATA[H2S-002 Low Alarm (>= 10 ppm) & High-High Alarm (>= 20 ppm)]]></Comment>
                <Text><![CDATA[[ GEQ(AIT_H2S_002_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_002_LowAlm) , GEQ(AIT_H2S_002_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_002_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment><![CDATA[Scale H2S-003 Toxic Gas to 0-100 ppm]]></Comment>
                <Text><![CDATA[CPT(AIT_H2S_003_Scaled,(100.0/32000.0)*Local:4:I.Ch2Data);]]></Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment><![CDATA[H2S-003 Low Alarm (>= 10 ppm) & High-High Alarm (>= 20 ppm)]]></Comment>
                <Text><![CDATA[[ GEQ(AIT_H2S_003_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_003_LowAlm) , GEQ(AIT_H2S_003_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_003_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment><![CDATA[Scale H2S-004 Toxic Gas to 0-100 ppm]]></Comment>
                <Text><![CDATA[CPT(AIT_H2S_004_Scaled,(100.0/32000.0)*Local:4:I.Ch3Data);]]></Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment><![CDATA[H2S-004 Low Alarm (>= 10 ppm) & High-High Alarm (>= 20 ppm)]]></Comment>
                <Text><![CDATA[[ GEQ(AIT_H2S_004_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_004_LowAlm) , GEQ(AIT_H2S_004_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_004_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment><![CDATA[Scale H2S-005 Toxic Gas to 0-100 ppm]]></Comment>
                <Text><![CDATA[CPT(AIT_H2S_005_Scaled,(100.0/32000.0)*Local:4:I.Ch4Data);]]></Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment><![CDATA[H2S-005 Low Alarm (>= 10 ppm) & High-High Alarm (>= 20 ppm)]]></Comment>
                <Text><![CDATA[[ GEQ(AIT_H2S_005_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_005_LowAlm) , GEQ(AIT_H2S_005_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_005_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment><![CDATA[Scale H2S-006 Toxic Gas to 0-100 ppm]]></Comment>
                <Text><![CDATA[CPT(AIT_H2S_006_Scaled,(100.0/32000.0)*Local:4:I.Ch5Data);]]></Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment><![CDATA[H2S-006 Low Alarm (>= 10 ppm) & High-High Alarm (>= 20 ppm)]]></Comment>
                <Text><![CDATA[[ GEQ(AIT_H2S_006_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_006_LowAlm) , GEQ(AIT_H2S_006_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_006_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment><![CDATA[Scale H2S-007 Toxic Gas to 0-100 ppm]]></Comment>
                <Text><![CDATA[CPT(AIT_H2S_007_Scaled,(100.0/32000.0)*Local:4:I.Ch6Data);]]></Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment><![CDATA[H2S-007 Low Alarm (>= 10 ppm) & High-High Alarm (>= 20 ppm)]]></Comment>
                <Text><![CDATA[[ GEQ(AIT_H2S_007_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_007_LowAlm) , GEQ(AIT_H2S_007_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_007_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment><![CDATA[Scale H2S-008 Toxic Gas to 0-100 ppm]]></Comment>
                <Text><![CDATA[CPT(AIT_H2S_008_Scaled,(100.0/32000.0)*Local:4:I.Ch7Data);]]></Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment><![CDATA[H2S-008 Low Alarm (>= 10 ppm) & High-High Alarm (>= 20 ppm)]]></Comment>
                <Text><![CDATA[[ GEQ(AIT_H2S_008_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_008_LowAlm) , GEQ(AIT_H2S_008_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_008_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment><![CDATA[Scale H2S-009 Toxic Gas to 0-100 ppm]]></Comment>
                <Text><![CDATA[CPT(AIT_H2S_009_Scaled,(100.0/32000.0)*Local:4:I.Ch8Data);]]></Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment><![CDATA[H2S-009 Low Alarm (>= 10 ppm) & High-High Alarm (>= 20 ppm)]]></Comment>
                <Text><![CDATA[[ GEQ(AIT_H2S_009_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_009_LowAlm) , GEQ(AIT_H2S_009_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_009_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment><![CDATA[Scale H2S-010 Toxic Gas to 0-100 ppm]]></Comment>
                <Text><![CDATA[CPT(AIT_H2S_010_Scaled,(100.0/32000.0)*Local:4:I.Ch9Data);]]></Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment><![CDATA[H2S-010 Low Alarm (>= 10 ppm) & High-High Alarm (>= 20 ppm)]]></Comment>
                <Text><![CDATA[[ GEQ(AIT_H2S_010_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_010_LowAlm) , GEQ(AIT_H2S_010_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_010_HiHiAlm) ];]]></Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment><![CDATA[Scale H2S-011 Toxic Gas to 0-100 ppm]]></Comment>
                <Text><![CDATA[CPT(AIT_H2S_011_Scaled,(100.0/32000.0)*Local:4:I.Ch10Data);]]></Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment><![CDATA[H2S-011 Low Alarm (>= 10 ppm) & High-High Alarm (>= 20 ppm)]]></Comment>
                <Text><![CDATA[[ GEQ(AIT_H2S_011_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_011_LowAlm) , GEQ(AIT_H2S_011_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_011_HiHiAlm) ];]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="FAG_Optical_Flame" Type="RLL">
            <Description><![CDATA[Triple-IR Optical Flame Detection (Immediate Deluge & ESD Trigger)]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[7404-DF-001 Triple-IR Optical Flame Detector Trip Evaluation]]></Comment>
                <Text><![CDATA[GRT(Local:4:I.Ch11Data,16000) OTE(DF_7404_001_FireAlarm);]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[7404-DF-002 Triple-IR Optical Flame Detector Trip Evaluation]]></Comment>
                <Text><![CDATA[GRT(Local:4:I.Ch12Data,16000) OTE(DF_7404_002_FireAlarm);]]></Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment><![CDATA[7404-DF-003 Triple-IR Optical Flame Detector Trip Evaluation]]></Comment>
                <Text><![CDATA[GRT(Local:4:I.Ch13Data,16000) OTE(DF_7404_003_FireAlarm);]]></Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment><![CDATA[Global Confirmed Optical Fire Alarm Latch]]></Comment>
                <Text><![CDATA[[ XIC(DF_7404_001_FireAlarm) , XIC(DF_7404_002_FireAlarm) , XIC(DF_7404_003_FireAlarm) ] OTE(VOTE_Any_Confirmed_Fire);]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="FAG_Smoke_Detection" Type="RLL">
            <Description><![CDATA[Gas Generator Building Smoke Detection & Turbine Trip Logic]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[SD-001/002 Gas Generator Building Optical Smoke Detector]]></Comment>
                <Text><![CDATA[GRT(Local:4:I.Ch14Data,16000) OTE(SD_001_002_Alarm);]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[Gas Generator Building Smoke Shutdown Trip Initiate]]></Comment>
                <Text><![CDATA[XIC(SD_001_002_Alarm) [ OTE(ESD_Gas_Turbine_Trip) , OTE(ALARM_Smoke_SirenStrobe) ];]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Voting_2ooN_Coincidence" Type="RLL">
            <Description><![CDATA[Multi-Zone 2-out-of-N Coincidence Voting Matrix]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[Zone 1 (Separator Area) 2ooN Gas Voting (DG-001 .. 003)]]></Comment>
                <Text><![CDATA[[ [ XIC(DG_7404_001_HiHiAlm) XIC(DG_7404_002_HiHiAlm) ] , [ XIC(DG_7404_001_HiHiAlm) XIC(DG_7404_003_HiHiAlm) ] , [ XIC(DG_7404_002_HiHiAlm) XIC(DG_7404_003_HiHiAlm) ] ] OTE(VOTE_Zone1_Gas_Confirmed);]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[Zone 2 (Pump House) 2ooN Gas Voting (DG-004 .. 006)]]></Comment>
                <Text><![CDATA[[ [ XIC(DG_7404_004_HiHiAlm) XIC(DG_7404_005_HiHiAlm) ] , [ XIC(DG_7404_004_HiHiAlm) XIC(DG_7404_006_HiHiAlm) ] , [ XIC(DG_7404_005_HiHiAlm) XIC(DG_7404_006_HiHiAlm) ] ] OTE(VOTE_Zone2_Gas_Confirmed);]]></Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment><![CDATA[Zone 3 (Tank Farm) 2ooN Gas Voting (DG-007 .. 010)]]></Comment>
                <Text><![CDATA[[ [ XIC(DG_7404_007_HiHiAlm) XIC(DG_7404_008_HiHiAlm) ] , [ XIC(DG_7404_008_HiHiAlm) XIC(DG_7404_009_HiHiAlm) ] , [ XIC(DG_7404_009_HiHiAlm) XIC(DG_7404_010_HiHiAlm) ] ] OTE(VOTE_Zone3_Gas_Confirmed);]]></Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment><![CDATA[Zone 4 (Generator Room) 2ooN Gas Voting (DG-011 .. 013)]]></Comment>
                <Text><![CDATA[[ [ XIC(DG_7404_011_HiHiAlm) XIC(DG_7404_012_HiHiAlm) ] , [ XIC(DG_7404_012_HiHiAlm) XIC(DG_7404_013_HiHiAlm) ] ] OTE(VOTE_Zone4_Gas_Confirmed);]]></Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment><![CDATA[Global Confirmed Combustible Gas Cloud Active]]></Comment>
                <Text><![CDATA[[ XIC(VOTE_Zone1_Gas_Confirmed) , XIC(VOTE_Zone2_Gas_Confirmed) , XIC(VOTE_Zone3_Gas_Confirmed) , XIC(VOTE_Zone4_Gas_Confirmed) ] OTE(VOTE_Any_Confirmed_Gas);]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Process_Pressure_Safeguards" Type="RLL">
            <Description><![CDATA[Process Pressure Monitoring & Equipment Safety Interlocks]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[Scale PIT-001 Oil Expedition Pressure (0-150 psi)]]></Comment>
                <Text><![CDATA[CPT(PIT_001_OilExped_Scaled,(150.0/32000.0)*Local:3:I.Ch0Data);]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[Scale PIT-002 Water Injection Manifold Pressure (0-1000 psi)]]></Comment>
                <Text><![CDATA[CPT(PIT_002_WaterInjMan_Scaled,(1000.0/32000.0)*Local:3:I.Ch1Data);]]></Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment><![CDATA[Scale PIT-003 Oil Injection Manifold Pressure (0-3500 psi)]]></Comment>
                <Text><![CDATA[CPT(PIT_003_OilInjMan_Scaled,(3500.0/32000.0)*Local:3:I.Ch2Data);]]></Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment><![CDATA[Scale 7503-PST-001 Deluge Discharge Header Pressure (0-150 psi)]]></Comment>
                <Text><![CDATA[CPT(PST_7503_001_Deluge_Scaled,(150.0/32000.0)*Local:3:I.Ch3Data);]]></Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment><![CDATA[Scale 7002-PST-001 ESDV Air Supply Accumulator Pressure (0-150 psi)]]></Comment>
                <Text><![CDATA[CPT(PST_7002_001_AirAcc_Scaled,(150.0/32000.0)*Local:3:I.Ch4Data);]]></Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment><![CDATA[Scale 6401-PST-001 Fuel Gas Line Pressure (0-150 psi)]]></Comment>
                <Text><![CDATA[CPT(PST_6401_001_FuelGas_Scaled,(150.0/32000.0)*Local:3:I.Ch5Data);]]></Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment><![CDATA[Oil Injection Manifold High-High Pressure Trip (PAHH >= 2800 psi)]]></Comment>
                <Text><![CDATA[GEQ(PIT_003_OilInjMan_Scaled,SET_OilInj_PAHH_PSI) [ OTE(PIT_003_OilInjMan_HiHiAlm) , OTE(ESD_Power_Oil_Trip) ];]]></Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment><![CDATA[Water Injection Manifold High-High Pressure Trip (PAHH >= 800 psi)]]></Comment>
                <Text><![CDATA[GEQ(PIT_002_WaterInjMan_Scaled,SET_WaterInj_PAHH_PSI) [ OTE(PIT_002_WaterInjMan_HiHiAlm) , OTE(ESD_Water_Inj_Trip) ];]]></Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment><![CDATA[Fuel Gas Line High Pressure Trip (PAH >= 100 psi)]]></Comment>
                <Text><![CDATA[GEQ(PST_6401_001_FuelGas_Scaled,SET_FuelGas_PAH_PSI) [ OTE(PST_6401_001_FuelGas_HighAlm) , OTE(ESD_Matrix_Master_Trip) ];]]></Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment><![CDATA[Fuel Gas Line Low Pressure Alarm (PAL <= 40 psi) -> PCR Amber LED L17]]></Comment>
                <Text><![CDATA[LEQ(PST_6401_001_FuelGas_Scaled,SET_FuelGas_PAL_PSI) [ OTE(PST_6401_001_FuelGas_LowAlm) , OTE(LED_L17_LowFuelGas) ];]]></Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment><![CDATA[ESDV Low Air Accumulator Supply (<= 50 psi) -> PCR Amber LED L16]]></Comment>
                <Text><![CDATA[LEQ(PST_7002_001_AirAcc_Scaled,SET_AirAcc_Low_PSI) [ OTE(PST_7002_001_AirAcc_LowAlm) , OTE(LED_L16_LowAirAcc) ];]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Process_Tank_Levels" Type="RLL">
            <Description><![CDATA[Crude Storage Radar Levels & Firewater Auxiliary Tank Monitoring]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[Scale LIT-100 Tank T-100 Radar Level (0-14 m)]]></Comment>
                <Text><![CDATA[CPT(LIT_100_Tank_Scaled,(14.0/32000.0)*Local:6:I.Ch0Data);]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[Scale LIT-200 Tank T-200 Radar Level (0-14 m)]]></Comment>
                <Text><![CDATA[CPT(LIT_200_Tank_Scaled,(14.0/32000.0)*Local:6:I.Ch1Data);]]></Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment><![CDATA[Scale LIT-300 Tank T-300 Radar Level (0-14 m)]]></Comment>
                <Text><![CDATA[CPT(LIT_300_Tank_Scaled,(14.0/32000.0)*Local:6:I.Ch2Data);]]></Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment><![CDATA[Scale LIT-400 Tank T-400 Radar Level (0-14 m)]]></Comment>
                <Text><![CDATA[CPT(LIT_400_Tank_Scaled,(14.0/32000.0)*Local:6:I.Ch3Data);]]></Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment><![CDATA[T-100 Low Level (<= 0.7m) & High Level (>= 9.0m) Alarms]]></Comment>
                <Text><![CDATA[[ LEQ(LIT_100_Tank_Scaled,SET_Tank_LAL_Meters) OTE(LIT_100_Tank_LowAlm) , GEQ(LIT_100_Tank_Scaled,SET_Tank_LAH_Meters) OTE(LIT_100_Tank_HighAlm) ];]]></Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment><![CDATA[AFFF Foam Concentrate Tank Low Level Switch (7503-LS-001)]]></Comment>
                <Text><![CDATA[XIC(LS_7503_001_FoamTank) OTE(HORN_PCR_Z1);]]></Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment><![CDATA[Deluge Diesel Fuel Tank Low Level Switch (7503-LS-002)]]></Comment>
                <Text><![CDATA[XIC(LS_7503_002_DieselTank) OTE(HORN_PCR_Z1);]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Deluge_Firewater_Control" Type="RLL">
            <Description><![CDATA[Deluge Firewater Pump Auto-Start, 30s Transition & Line Supervision]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[Periodic 60s Timer for Deluge Trip Coil Continuity Line Check]]></Comment>
                <Text><![CDATA[XIO(TMR_Deluge_Pulse_Width.DN) TON(TMR_Deluge_Pulse_Period,?,?);]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[1.0s Pulse Output for Deluge Solenoid Integrity Supervision]]></Comment>
                <Text><![CDATA[XIC(TMR_Deluge_Pulse_Period.DN) [ TON(TMR_Deluge_Pulse_Width,?,?) , OTE(DO_7503_PumpA_Pulse) , OTE(DO_7503_PumpB_Pulse) ];]]></Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment><![CDATA[Deluge Firewater Demand Initiation (Fire, Foam Pushbutton, 2ooN Gas, or Header Low Pressure)]]></Comment>
                <Text><![CDATA[[ XIC(VOTE_Any_Confirmed_Fire) , XIC(VOTE_Any_Confirmed_Gas) , XIC(FR_7503_003_LocalCP_Scaled) , XIC(FR_7503_001_002_Field_Scaled) , XIC(PSLL_7404_001_LoPress) ] XIO(KEY_S2_FoamInhibit) XIO(FS_7503_001_FoamStop) OTE(VOTE_Deluge_Demand);]]></Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment><![CDATA[Command Duty Electric Pump A Run Output]]></Comment>
                <Text><![CDATA[XIC(VOTE_Deluge_Demand) OTE(DO_7503_PumpA_Cmd);]]></Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment><![CDATA[Duty Pump A Pressure Proving & 30-Second Fail-to-Run Timer]]></Comment>
                <Text><![CDATA[XIC(DO_7503_PumpA_Cmd) XIO(PUMP_A_Run_Feedback) TON(TMR_PumpA_FailToRun,?,?);]]></Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment><![CDATA[Initiate Standby Diesel Pump B Crank Cycle on Pump A Failure]]></Comment>
                <Text><![CDATA[XIC(TMR_PumpA_FailToRun.DN) XIO(SB_75_01B_PumpBInhKey) XIO(PUMP_B_Run_Feedback) [ OTE(DO_7503_PumpB_Start) , TON(TMR_PumpB_StartCrank,?,?) ];]]></Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment><![CDATA[Reset Deluge Demand on Foam Stop Pushbutton Press]]></Comment>
                <Text><![CDATA[XIC(FS_7503_001_FoamStop) [ OTU(VOTE_Deluge_Demand) , OTE(DO_7503_PumpB_Stop) ];]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="ESD_Cause_Effect_Matrix" Type="RLL">
            <Description><![CDATA[Cause & Effect Matrix Implementation (Fail-Safe De-energize to Trip)]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[Master Plant Emergency Shutdown Demand Initiation (PB-E9, Flame, 2ooN Gas, High Fuel Gas)]]></Comment>
                <Text><![CDATA[[ XIC(PB_E9_ESD_FuelGas) , XIC(VOTE_Any_Confirmed_Fire) , XIC(VOTE_Any_Confirmed_Gas) , XIC(PST_6401_001_FuelGas_HighAlm) ] XIO(KEY_S3_AllOutputsInhibit) OTE(ESD_Matrix_Master_Trip);]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[Master Pump Shutdown Relay (Fail-Safe 1=Run, De-energize to Trip)]]></Comment>
                <Text><![CDATA[XIO(ESD_Matrix_Master_Trip) OTE(ESD_TRIP_Master);]]></Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment><![CDATA[Fuel Gas ESDV Solenoid (Fail-Safe 1=Open, De-energize to Slam Shut)]]></Comment>
                <Text><![CDATA[XIO(ESD_Matrix_Master_Trip) OTE(EY_6401_001_002);]]></Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment><![CDATA[Power Oil Booster Pumps P-2100 / P-2200 Trip Relay (Fail-Safe 1=Run)]]></Comment>
                <Text><![CDATA[[ XIO(ESD_Matrix_Master_Trip) XIO(ESD_Power_Oil_Trip) XIO(PB_E1_E4_PowerOilStop) ] OTE(EDB1_OilBoosterStop);]]></Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment><![CDATA[Water Injection Booster Pumps P-3600 / P-3700 Trip Relay (Fail-Safe 1=Run)]]></Comment>
                <Text><![CDATA[[ XIO(ESD_Matrix_Master_Trip) XIO(ESD_Water_Inj_Trip) XIO(PB_E5_E6_WaterInjStop) ] OTE(EDB1_WaterBoosterStop);]]></Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment><![CDATA[Emergency Trip of All Gas Turbine Generators (Fail-Safe De-energize to Trip)]]></Comment>
                <Text><![CDATA[XIC(ESD_Gas_Turbine_Trip) OTE(SD_GE_GasGenTrip);]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Inhibit_Maintenance" Type="RLL">
            <Description><![CDATA[Maintenance Bypass Keyswitches S2 & S3 Interlock Supervision]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[Deluge Foam Release Inhibit Active (Keyswitch S2 Turned to Position I)]]></Comment>
                <Text><![CDATA[XIC(KEY_S2_FoamInhibit) [ OTE(HORN_PCR_Z1) , OTE(SA_7404_001_002) ];]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[All Safety Outputs Inhibit Active (Keyswitch S3 Turned to Position I)]]></Comment>
                <Text><![CDATA[XIC(KEY_S3_AllOutputsInhibit) OTE(HORN_PCR_Z1);]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Annunciation_PCR_Panel" Type="RLL">
            <Description><![CDATA[PCR Annunciator LEDs (L8..L17), Audible Horns & Rotating Beacons]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[ESDV Fuel Gas Closed Red LED Indicator (L14)]]></Comment>
                <Text><![CDATA[XIC(ZSL_6401_001) OTE(LED_L14_ESDV_Closed);]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[ESDV Fuel Gas Open Green LED Indicator (L15)]]></Comment>
                <Text><![CDATA[XIC(ZSH_6401_001) OTE(LED_L15_ESDV_Open);]]></Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment><![CDATA[Stop Power Oil Pumps Relays & PCR Red LEDs L8..L11]]></Comment>
                <Text><![CDATA[XIC(ESD_Power_Oil_Trip) [ OTE(CR1_P2300_Stop_L8) , OTE(CR2_P2400_Stop_L9) , OTE(CR3_P2500_Stop_L10) , OTE(CR4_P2600_Stop_L11) ];]]></Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment><![CDATA[Stop Water Injection Pumps Relays & PCR Red LEDs L12..L13]]></Comment>
                <Text><![CDATA[XIC(ESD_Water_Inj_Trip) [ OTE(CR5_P3800_Stop_L12) , OTE(CR6_P3900_Stop_L13) ];]]></Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment><![CDATA[PCR Main Alarm Horn Z1 Trigger & Acoustic Silence Coordination]]></Comment>
                <Text><![CDATA[[ XIC(VOTE_Any_Confirmed_Gas) , XIC(VOTE_Any_Confirmed_Fire) , XIC(ESD_Matrix_Master_Trip) ] XIO(PB_E12_AlarmMute) OTE(HORN_PCR_Z1);]]></Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment><![CDATA[Process Building Alarm Siren Trigger]]></Comment>
                <Text><![CDATA[[ XIC(VOTE_Any_Confirmed_Gas) , XIC(VOTE_Any_Confirmed_Fire) ] XIO(PB_E12_AlarmMute) OTE(HORN_PA_001_Building);]]></Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment><![CDATA[H2S Toxic Siren & Blue Strobe Beacon Trigger]]></Comment>
                <Text><![CDATA[XIC(VOTE_Any_Confirmed_Toxic) OTE(ALARM_H2S_SirenStrobe);]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="IO_Output_Dispatch" Type="RLL">
            <Description><![CDATA[Slot 8 1756-OB32 Safe Digital Output Image Mapping]]></Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment><![CDATA[Point 0: PumpShutdown (Local:8:O.Data.0) Master ESD Trip Relay (Fail-Safe 1=Run)]]></Comment>
                <Text><![CDATA[XIC(ESD_TRIP_Master) OTE(Local:8:O.Data.0);]]></Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment><![CDATA[Point 1: 6401-EY-001/002 (Local:8:O.Data.1) Fuel Gas ESDV Solenoid (Fail-Safe 1=Open)]]></Comment>
                <Text><![CDATA[XIC(EY_6401_001_002) OTE(Local:8:O.Data.1);]]></Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment><![CDATA[Point 2: 7404-SA-001/002 (Local:8:O.Data.2) Pump House Local Alarm Bell]]></Comment>
                <Text><![CDATA[XIC(SA_7404_001_002) OTE(Local:8:O.Data.2);]]></Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment><![CDATA[Point 3: Pump A Pulsed Output (Local:8:O.Data.3)]]></Comment>
                <Text><![CDATA[XIC(DO_7503_PumpA_Pulse) OTE(Local:8:O.Data.3);]]></Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment><![CDATA[Point 4: Deluge Pump A Run Command (Local:8:O.Data.4)]]></Comment>
                <Text><![CDATA[XIC(DO_7503_PumpA_Cmd) OTE(Local:8:O.Data.4);]]></Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment><![CDATA[Point 5: Pump B Pulsed Output (Local:8:O.Data.5)]]></Comment>
                <Text><![CDATA[XIC(DO_7503_PumpB_Pulse) OTE(Local:8:O.Data.5);]]></Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment><![CDATA[Point 6: Deluge Pump B Start Pulse (Local:8:O.Data.6)]]></Comment>
                <Text><![CDATA[XIC(DO_7503_PumpB_Start) OTE(Local:8:O.Data.6);]]></Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment><![CDATA[Point 7: Deluge Pump B Stop Pulse (Local:8:O.Data.7)]]></Comment>
                <Text><![CDATA[XIC(DO_7503_PumpB_Stop) OTE(Local:8:O.Data.7);]]></Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment><![CDATA[Point 8: Oil Booster Pump Relay (Local:8:O.Data.8)]]></Comment>
                <Text><![CDATA[XIC(EDB1_OilBoosterStop) OTE(Local:8:O.Data.8);]]></Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment><![CDATA[Point 9: Water Booster Pump Relay (Local:8:O.Data.9)]]></Comment>
                <Text><![CDATA[XIC(EDB1_WaterBoosterStop) OTE(Local:8:O.Data.9);]]></Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment><![CDATA[Point 11: ESDV Closed Red LED L14 (Local:8:O.Data.11)]]></Comment>
                <Text><![CDATA[XIC(LED_L14_ESDV_Closed) OTE(Local:8:O.Data.11);]]></Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment><![CDATA[Point 12: ESDV Open Green LED L15 (Local:8:O.Data.12)]]></Comment>
                <Text><![CDATA[XIC(LED_L15_ESDV_Open) OTE(Local:8:O.Data.12);]]></Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment><![CDATA[Point 13: ESDV Low Air Accumulator Amber LED L16 (Local:8:O.Data.13)]]></Comment>
                <Text><![CDATA[XIC(LED_L16_LowAirAcc) OTE(Local:8:O.Data.13);]]></Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment><![CDATA[Point 14: Low Fuel Gas Line Amber LED L17 (Local:8:O.Data.14)]]></Comment>
                <Text><![CDATA[XIC(LED_L17_LowFuelGas) OTE(Local:8:O.Data.14);]]></Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment><![CDATA[Point 15: Stop Power Oil Pump P-2300 Relay & L8 LED (Local:8:O.Data.15)]]></Comment>
                <Text><![CDATA[XIC(CR1_P2300_Stop_L8) OTE(Local:8:O.Data.15);]]></Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment><![CDATA[Point 16: Stop Power Oil Pump P-2400 Relay & L9 LED (Local:8:O.Data.16)]]></Comment>
                <Text><![CDATA[XIC(CR2_P2400_Stop_L9) OTE(Local:8:O.Data.16);]]></Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment><![CDATA[Point 17: Stop Power Oil Pump P-2500 Relay & L10 LED (Local:8:O.Data.17)]]></Comment>
                <Text><![CDATA[XIC(CR3_P2500_Stop_L10) OTE(Local:8:O.Data.17);]]></Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment><![CDATA[Point 18: Stop Power Oil Pump P-2600 Relay & L11 LED (Local:8:O.Data.18)]]></Comment>
                <Text><![CDATA[XIC(CR4_P2600_Stop_L11) OTE(Local:8:O.Data.18);]]></Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment><![CDATA[Point 19: Stop Water Injection Pump P-3800 Relay & L12 LED (Local:8:O.Data.19)]]></Comment>
                <Text><![CDATA[XIC(CR5_P3800_Stop_L12) OTE(Local:8:O.Data.19);]]></Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment><![CDATA[Point 20: Stop Water Injection Pump P-3900 Relay & L13 LED (Local:8:O.Data.20)]]></Comment>
                <Text><![CDATA[XIC(CR6_P3900_Stop_L13) OTE(Local:8:O.Data.20);]]></Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment><![CDATA[Point 21: Shut Down All Gas Generators (Local:8:O.Data.21)]]></Comment>
                <Text><![CDATA[XIC(SD_GE_GasGenTrip) OTE(Local:8:O.Data.21);]]></Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment><![CDATA[Point 22: Production Control Room Alarm Horn Z1 (Local:8:O.Data.22)]]></Comment>
                <Text><![CDATA[XIC(HORN_PCR_Z1) OTE(Local:8:O.Data.22);]]></Text>
              </Rung>
              <Rung Number="22" Type="N">
                <Comment><![CDATA[Point 23: Process Production Building Alarm Siren (Local:8:O.Data.23)]]></Comment>
                <Text><![CDATA[XIC(HORN_PA_001_Building) OTE(Local:8:O.Data.23);]]></Text>
              </Rung>
              <Rung Number="23" Type="N">
                <Comment><![CDATA[Point 30: H2S Siren & Strobe Beacon (Local:8:O.Data.30)]]></Comment>
                <Text><![CDATA[XIC(ALARM_H2S_SirenStrobe) OTE(Local:8:O.Data.30);]]></Text>
              </Rung>
              <Rung Number="24" Type="N">
                <Comment><![CDATA[Point 31: Smoke Siren & Strobe Beacon (Local:8:O.Data.31)]]></Comment>
                <Text><![CDATA[XIC(ALARM_Smoke_SirenStrobe) OTE(Local:8:O.Data.31);]]></Text>
              </Rung>
            </RLLContent>
          </Routine>
        </Routines>
      </Program>
    </Programs>
    <Tasks>
      <Task Name="MainTask" Type="CONTINUOUS" Priority="10" Watchdog="500" DisableUpdateOutputs="false" InhibitTask="false">
        <ScheduledPrograms>
          <ScheduledProgram Name="MainProgram"/>
        </ScheduledPrograms>
      </Task>
    </Tasks>
  </Controller>
</RSLogix5000Content>
