<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Allen-Bradley ControlLogix 5580 Ladder Diagram Viewer &bull; FGCP-7404-001</title>
    <script src="https://cdn.tailwindcss.com"></script>
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link href="https://fonts.googleapis.com/css2?family=JetBrains+Mono:wght@400;600;700&family=Inter:wght@400;500;600;700;900&display=swap" rel="stylesheet">
    <style>
        body {
            font-family: 'Inter', system-ui, -apple-system, sans-serif;
            background-color: #f1f5f9;
            color: #0f172a;
        }
        .font-mono {
            font-family: 'JetBrains Mono', monospace;
        }
        /* Ladder Diagram Graphical Styling */
        .power-rail {
            width: 14px;
            background: linear-gradient(180deg, #1e293b 0%, #334155 100%);
            display: flex;
            align-items: center;
            justify-content: center;
            position: relative;
            user-select: none;
            box-shadow: 1px 0 3px rgba(0,0,0,0.2);
        }
        .left-rail { border-right: 2px solid #0f172a; }
        .right-rail { border-left: 2px solid #0f172a; }
        .rail-tag {
            writing-mode: vertical-rl;
            text-orientation: mixed;
            font-size: 9px;
            font-weight: 800;
            color: #f8fafc;
            letter-spacing: 2px;
            opacity: 0.8;
        }
        .ladder-diagram-viewport {
            display: flex;
            background-color: #ffffff;
            border-top: 1px solid #e2e8f0;
            border-bottom: 1px solid #e2e8f0;
            overflow-x: auto;
            min-height: 110px;
        }
        .rung-logic-track {
            display: flex;
            align-items: center;
            flex-grow: 1;
            position: relative;
            padding: 12px 0;
            min-width: max-content;
        }
        .rung-main-wire {
            height: 3px;
            background-color: #1e293b;
            flex-grow: 1;
            min-width: 24px;
        }
        .rung-elements-container {
            display: flex;
            align-items: center;
        }
        /* Contact Box */
        .ladder-elem {
            display: inline-flex;
            align-items: center;
            cursor: pointer;
            transition: all 0.15s ease-in-out;
            user-select: none;
        }
        .elem-lead, .elem-trail {
            width: 20px;
            height: 3px;
            background-color: #1e293b;
        }
        .elem-main {
            display: flex;
            flex-direction: column;
            align-items: center;
            padding: 2px 6px;
            border-radius: 4px;
            border: 1px solid transparent;
            min-width: 80px;
        }
        .ladder-elem:hover .elem-main {
            background-color: #eff6ff;
            border-color: #93c5fd;
            box-shadow: 0 2px 4px rgba(59, 130, 246, 0.15);
        }
        .elem-tagname {
            font-family: 'JetBrains Mono', monospace;
            font-size: 11px;
            font-weight: 700;
            color: #1d4ed8;
            margin-bottom: 2px;
            text-align: center;
            max-width: 140px;
            overflow: hidden;
            text-overflow: ellipsis;
            white-space: nowrap;
        }
        .elem-desc {
            font-size: 9px;
            color: #64748b;
            max-width: 130px;
            text-align: center;
            white-space: nowrap;
            overflow: hidden;
            text-overflow: ellipsis;
            margin-top: 2px;
        }
        .contact-symbol {
            display: flex;
            align-items: center;
            font-family: 'JetBrains Mono', monospace;
            font-size: 24px;
            font-weight: 900;
            color: #0f172a;
            line-height: 1;
            height: 28px;
        }
        .contact-slash {
            font-size: 26px;
            font-weight: 900;
            color: #dc2626;
            transform: scale(1.1) rotate(10deg);
            margin: 0 -2px;
        }
        .contact-gap {
            width: 12px;
        }
        /* Coil Box */
        .coil-box .elem-tagname {
            color: #059669;
        }
        .coil-box.otl .elem-tagname {
            color: #d97706;
        }
        .coil-box.otu .elem-tagname {
            color: #b45309;
        }
        .coil-symbol {
            font-family: 'JetBrains Mono', monospace;
            font-size: 20px;
            font-weight: 800;
            color: #059669;
            line-height: 1;
            height: 28px;
            display: flex;
            align-items: center;
        }
        .coil-box.otl .coil-symbol {
            color: #d97706;
        }
        .coil-box.otu .coil-symbol {
            color: #b45309;
        }
        /* Blocks */
        .block-card {
            border: 2px solid #334155;
            background-color: #f8fafc;
            border-radius: 4px;
            padding: 4px 8px;
            font-size: 11px;
            min-width: 150px;
            box-shadow: 0 1px 2px rgba(0,0,0,0.05);
        }
        .block-header {
            font-weight: 800;
            font-size: 10px;
            text-transform: uppercase;
            border-bottom: 1px solid #cbd5e1;
            padding-bottom: 2px;
            margin-bottom: 4px;
            color: #0f172a;
        }
        .block-row {
            display: flex;
            justify-content: space-between;
            gap: 8px;
            font-size: 10px;
            line-height: 1.3;
        }
        .block-row .lbl {
            color: #64748b;
        }
        .block-row .val {
            color: #0f172a;
            font-weight: 600;
        }
        .block-footer {
            display: flex;
            justify-content: space-between;
            font-size: 9px;
            font-weight: 700;
            color: #059669;
            margin-top: 4px;
            border-top: 1px dashed #cbd5e1;
            padding-top: 2px;
        }
        .cpt-block .block-card { border-color: #2563eb; background-color: #eff6ff; }
        .mov-block .block-card { border-color: #0d9488; background-color: #f0fdfa; }
        .ton-block .block-card { border-color: #7c3aed; background-color: #faf5ff; }
        .cmp-block .block-card { border-color: #c026d3; background-color: #fdf4ff; }
        .jsr-card { border-color: #ea580c; background-color: #fff7ed; }

        /* Branches */
        .ladder-branch {
            display: inline-flex;
            align-items: center;
            position: relative;
            margin: 0 4px;
        }
        .branch-bar {
            width: 3px;
            background-color: #1e293b;
            align-self: stretch;
        }
        .branch-stack {
            display: flex;
            flex-direction: column;
            gap: 12px;
            padding: 8px 0;
        }
        .branch-leg {
            display: flex;
            align-items: center;
        }
        .branch-wire {
            height: 3px;
            width: 14px;
            background-color: #1e293b;
        }
        .leg-content {
            display: flex;
            align-items: center;
        }

        /* Rung Card */
        .rung-card {
            background: #ffffff;
            border: 1px solid #cbd5e1;
            border-radius: 8px;
            box-shadow: 0 1px 3px rgba(0,0,0,0.05);
            overflow: hidden;
            transition: all 0.2s ease;
        }
        .rung-card:hover {
            box-shadow: 0 4px 12px rgba(0,0,0,0.08);
            border-color: #94a3b8;
        }
        .rung-header {
            display: flex;
            align-items: center;
            justify-content: space-between;
            padding: 6px 12px;
            background-color: #f8fafc;
            border-bottom: 1px solid #e2e8f0;
        }
        .rung-badge {
            font-family: 'JetBrains Mono', monospace;
            font-size: 11px;
            font-weight: 800;
            background-color: #0f172a;
            color: #ffffff;
            padding: 2px 6px;
            border-radius: 4px;
        }
        .rung-comment {
            background-color: #fef3c7;
            border-left: 4px solid #f59e0b;
            padding: 6px 12px;
            font-size: 12px;
            font-weight: 500;
            color: #78350f;
            display: flex;
            align-items: center;
        }
        .comment-icon {
            margin-right: 6px;
        }
        .copy-btn {
            font-size: 11px;
            color: #475569;
            background-color: #ffffff;
            border: 1px solid #cbd5e1;
            padding: 2px 8px;
            border-radius: 4px;
            cursor: pointer;
            transition: all 0.15s;
        }
        .copy-btn:hover {
            background-color: #f1f5f9;
            color: #0f172a;
            border-color: #94a3b8;
        }
        .routine-nav-btn {
            width: 100%;
            text-align: left;
            padding: 8px 12px;
            border-radius: 6px;
            transition: all 0.15s ease;
            margin-bottom: 2px;
        }
        .routine-nav-btn:hover {
            background-color: #e2e8f0;
        }
        .routine-nav-btn.active {
            background-color: #2563eb;
            color: #ffffff;
        }
        .routine-nav-btn.active span {
            color: #ffffff !important;
        }
        .routine-nav-btn.active div {
            color: #bfdbfe !important;
        }
        .routine-title-bar {
            background-color: #ffffff;
            border: 1px solid #cbd5e1;
            border-radius: 8px;
            padding: 12px 16px;
            margin-bottom: 16px;
            box-shadow: 0 1px 3px rgba(0,0,0,0.05);
        }
    </style>
</head>
<body class="h-screen flex flex-col overflow-hidden">

    <!-- Top Navigation Header -->
    <header class="bg-slate-900 text-white flex-shrink-0 border-b border-slate-800 shadow-lg z-20">
        <div class="px-6 py-3 flex items-center justify-between">
            <div class="flex items-center space-x-4">
                <div class="h-9 w-9 bg-orange-500 rounded-lg flex items-center justify-center font-black text-lg text-white shadow-inner">
                    AB
                </div>
                <div>
                    <div class="flex items-center space-x-2">
                        <h1 class="text-base font-bold tracking-tight text-white">Allen-Bradley ControlLogix 5580 &bull; Studio 5000 RLL</h1>
                        <span class="bg-blue-600/80 text-blue-100 text-[10px] font-bold px-2 py-0.5 rounded-full uppercase tracking-wider">Project P20890</span>
                    </div>
                    <p class="text-xs text-slate-400">GNTF Quinguila Tank Farm Fire, Gas & ESD Control Panel (FGCP-7404-001)</p>
                </div>
            </div>

            <div class="flex items-center space-x-3">
                <div class="text-right mr-2 hidden md:block">
                    <div class="text-xs font-semibold text-emerald-400">&bull; 432 Ladder Rungs &bull; 25 Routines</div>
                    <div class="text-[11px] text-slate-400 font-mono">1756-L82E Chassis Slot 0 &bull; v32.011</div>
                </div>

                <a href="P20890_Angola_AB_Ladder.L5X" download="P20890_Angola_AB_Ladder.L5X" class="bg-emerald-600 hover:bg-emerald-500 text-white text-xs font-bold px-3.5 py-2 rounded-md shadow flex items-center space-x-1.5 transition">
                    <svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M4 16v1a3 3 0 003 3h10a3 3 0 003-3v-1m-4-4l-4 4m0 0l-4-4m4 4V4"></path></svg>
                    <span>Download .L5X</span>
                </a>

                <button onclick="window.print()" class="bg-slate-800 hover:bg-slate-700 text-slate-200 text-xs font-semibold px-3 py-2 rounded-md border border-slate-700 flex items-center space-x-1 transition">
                    <svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M17 17h2a2 2 0 002-2v-4a2 2 0 00-2-2H5a2 2 0 00-2 2v4a2 2 0 002 2h2m2 4h6a2 2 0 002-2v-4a2 2 0 00-2-2H9a2 2 0 00-2 2v4a2 2 0 002 2zm8-12V5a2 2 0 00-2-2H9a2 2 0 00-2 2v4h10z"></path></svg>
                    <span>Print</span>
                </button>
            </div>
        </div>
    </header>

    <!-- Main Workspace -->
    <div class="flex flex-1 overflow-hidden">
        
        <!-- Sidebar: Routines & Search -->
        <aside class="w-80 bg-slate-100 border-r border-slate-300 flex flex-col flex-shrink-0 z-10">
            <!-- Search & Filter -->
            <div class="p-3 border-b border-slate-200 bg-white">
                <div class="relative">
                    <input type="text" id="searchInput" oninput="filterRungs()" placeholder="Search tag, operand, comment..." class="w-full bg-slate-50 border border-slate-300 rounded-md py-1.5 pl-8 pr-3 text-xs focus:ring-2 focus:ring-blue-500 focus:outline-none">
                    <svg class="w-4 h-4 text-slate-400 absolute left-2.5 top-2" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M21 21l-6-6m2-5a7 7 0 11-14 0 7 7 0 0114 0z"></path></svg>
                </div>
                <div class="flex items-center justify-between mt-2 text-[11px] text-slate-500 font-medium">
                    <span>Program Routines (25)</span>
                    <button onclick="showAllRoutines()" class="text-blue-600 hover:underline">Show All</button>
                </div>
            </div>

            <!-- Routine Navigation List -->
            <div class="flex-1 overflow-y-auto p-2 space-y-1" id="routineNavList">
                
        <button class="routine-nav-btn active" onclick="selectRoutine('Main_Scheduler')" id="nav-Main_Scheduler">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Main_Scheduler</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">17</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Executive Cycle Scheduler & Subroutine Dispatch</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Init_Setpoints')" id="nav-Init_Setpoints">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Init_Setpoints</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">8</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Calibrated Engineering Ranges & Trip Setpoint Initialization</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('IO_Input_Acquisition')" id="nav-IO_Input_Acquisition">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">IO_Input_Acquisition</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">18</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Slot 2..7 1756 Module Data Acquisition to Engineering Tags</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('FAG_Combustible_CH4')" id="nav-FAG_Combustible_CH4">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">FAG_Combustible_CH4</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">72</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">24 Combustible CH4 Gas Detectors Scaling, Diagnostics & Alarms</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('FAG_Toxic_H2S')" id="nav-FAG_Toxic_H2S">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">FAG_Toxic_H2S</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">22</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Toxic H2S Gas Detection (10 ppm Discontinuous / 20 ppm Continuous)</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('FAG_Optical_Flame')" id="nav-FAG_Optical_Flame">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">FAG_Optical_Flame</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">4</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Triple-IR Optical Flame Detection (Immediate Deluge & ESD Trigger)</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('FAG_Smoke_Detection')" id="nav-FAG_Smoke_Detection">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">FAG_Smoke_Detection</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">2</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Gas Generator Building Smoke Detection & Turbine Trip Logic</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Voting_2ooN_Coincidence')" id="nav-Voting_2ooN_Coincidence">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Voting_2ooN_Coincidence</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">5</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Multi-Zone 2-out-of-N Coincidence Voting Matrix</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Process_Pressure_Safeguards')" id="nav-Process_Pressure_Safeguards">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Process_Pressure_Safeguards</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">11</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Process Pressure Monitoring & Equipment Safety Interlocks</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Process_Tank_Levels')" id="nav-Process_Tank_Levels">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Process_Tank_Levels</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">7</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Crude Storage Radar Levels & Firewater Auxiliary Tank Monitoring</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Deluge_Firewater_Control')" id="nav-Deluge_Firewater_Control">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Deluge_Firewater_Control</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">7</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Deluge Firewater Pump Auto-Start, 30s Transition & Line Supervision</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('ESD_Cause_Effect_Matrix')" id="nav-ESD_Cause_Effect_Matrix">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">ESD_Cause_Effect_Matrix</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">6</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Cause & Effect Matrix Implementation (Fail-Safe De-energize to Trip)</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Inhibit_Maintenance')" id="nav-Inhibit_Maintenance">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Inhibit_Maintenance</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">2</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Maintenance Bypass Keyswitches S2 & S3 Interlock Supervision</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Annunciation_PCR_Panel')" id="nav-Annunciation_PCR_Panel">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Annunciation_PCR_Panel</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">7</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">PCR Annunciator LEDs (L8..L17), Audible Horns & Rotating Beacons</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('IO_Output_Dispatch')" id="nav-IO_Output_Dispatch">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">IO_Output_Dispatch</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">25</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Slot 8 1756-OB32 Safe Digital Output Image Mapping</div>
        </button>
        
            </div>
            
            <div class="p-3 bg-slate-200/80 border-t border-slate-300 text-[11px] text-slate-600 font-mono">
                <div>CHASSIS: 1756-A13 (13 Slots)</div>
                <div>POWER: 1756-PB72 24VDC</div>
            </div>
        </aside>

        <!-- Center: Ladder Diagrams Canvas -->
        <main class="flex-1 overflow-y-auto p-6 bg-slate-100" id="mainCanvas">
            
        <section class="routine-section " id="section-Main_Scheduler">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Main_Scheduler</span>
                        <span>Executive Cycle Scheduler & Subroutine Dispatch</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">17</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Main_Scheduler-0" data-routine="Main_Scheduler" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(TMR_Flash_Fast.DN) TON(TMR_Flash_Slow,?,?);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 0: 400ms Free-Running Slow Flasher (Annunciator Flash)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('TMR_Flash_Fast.DN')" title="Normally Closed: TMR_Flash_Fast.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_Flash_Fast.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_Flash_Slow')" title="Timer On Delay: TMR_Flash_Slow">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_Flash_Slow</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(TMR_Flash_Fast.DN) TON(TMR_Flash_Slow,?,?);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-1" data-routine="Main_Scheduler" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(TMR_Flash_Slow.DN) TON(TMR_Flash_Fast,?,?);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 1: 200ms Free-Running Fast Flasher (High-High Strobe)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_Flash_Slow.DN')" title="Normally Open: TMR_Flash_Slow.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_Flash_Slow.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_Flash_Fast')" title="Timer On Delay: TMR_Flash_Fast">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_Flash_Fast</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(TMR_Flash_Slow.DN) TON(TMR_Flash_Fast,?,?);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-2" data-routine="Main_Scheduler" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(S:FS) JSR(Init_Setpoints,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 2: First Scan Initialization Subroutine Trigger</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('S:FS')" title="Normally Open: S:FS &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">S:FS</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Init_Setpoints')" title="Jump To Subroutine: Init_Setpoints">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Init_Setpoints</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(S:FS) JSR(Init_Setpoints,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-3" data-routine="Main_Scheduler" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(IO_Input_Acquisition,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 3: Execute Hardware Input Acquisition Routine</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('IO_Input_Acquisition')" title="Jump To Subroutine: IO_Input_Acquisition">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">IO_Input_Acquisition</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(IO_Input_Acquisition,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-4" data-routine="Main_Scheduler" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(FAG_Combustible_CH4,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 4: Execute Combustible CH4 Gas Detection Processing</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('FAG_Combustible_CH4')" title="Jump To Subroutine: FAG_Combustible_CH4">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">FAG_Combustible_CH4</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(FAG_Combustible_CH4,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-5" data-routine="Main_Scheduler" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(FAG_Toxic_H2S,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 5: Execute Toxic H2S Gas Detection Processing</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('FAG_Toxic_H2S')" title="Jump To Subroutine: FAG_Toxic_H2S">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">FAG_Toxic_H2S</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(FAG_Toxic_H2S,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-6" data-routine="Main_Scheduler" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(FAG_Optical_Flame,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 6: Execute Optical Flame Detection Processing</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('FAG_Optical_Flame')" title="Jump To Subroutine: FAG_Optical_Flame">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">FAG_Optical_Flame</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(FAG_Optical_Flame,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-7" data-routine="Main_Scheduler" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(FAG_Smoke_Detection,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 7: Execute Smoke Detection Processing</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('FAG_Smoke_Detection')" title="Jump To Subroutine: FAG_Smoke_Detection">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">FAG_Smoke_Detection</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(FAG_Smoke_Detection,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-8" data-routine="Main_Scheduler" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(Voting_2ooN_Coincidence,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 8: Execute Multi-Zone 2ooN Voting Logic</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Voting_2ooN_Coincidence')" title="Jump To Subroutine: Voting_2ooN_Coincidence">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Voting_2ooN_Coincidence</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(Voting_2ooN_Coincidence,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-9" data-routine="Main_Scheduler" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(Process_Pressure_Safeguards,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 9: Execute Process Pressure Monitoring &amp; Safeguards</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Process_Pressure_Safeguards')" title="Jump To Subroutine: Process_Pressure_Safeguards">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Process_Pressure_Safeguards</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(Process_Pressure_Safeguards,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-10" data-routine="Main_Scheduler" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(Process_Tank_Levels,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 10: Execute Crude Storage Tank Radar Levels Processing</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Process_Tank_Levels')" title="Jump To Subroutine: Process_Tank_Levels">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Process_Tank_Levels</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(Process_Tank_Levels,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-11" data-routine="Main_Scheduler" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(Deluge_Firewater_Control,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 11: Execute Deluge &amp; Firewater Skid Sequencing</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Deluge_Firewater_Control')" title="Jump To Subroutine: Deluge_Firewater_Control">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Deluge_Firewater_Control</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(Deluge_Firewater_Control,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-12" data-routine="Main_Scheduler" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(ESD_Cause_Effect_Matrix,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 12: Execute Master Cause &amp; Effect Matrix Shutdown Cascades</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('ESD_Cause_Effect_Matrix')" title="Jump To Subroutine: ESD_Cause_Effect_Matrix">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">ESD_Cause_Effect_Matrix</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(ESD_Cause_Effect_Matrix,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-13" data-routine="Main_Scheduler" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(Inhibit_Maintenance,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 13: Execute Maintenance Bypass &amp; Keyswitch Interlocks</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Inhibit_Maintenance')" title="Jump To Subroutine: Inhibit_Maintenance">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Inhibit_Maintenance</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(Inhibit_Maintenance,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-14" data-routine="Main_Scheduler" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(Annunciation_PCR_Panel,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 14: Execute PCR Annunciator Panel &amp; Horn Sounder Drivers</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Annunciation_PCR_Panel')" title="Jump To Subroutine: Annunciation_PCR_Panel">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Annunciation_PCR_Panel</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(Annunciation_PCR_Panel,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-15" data-routine="Main_Scheduler" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(IO_Output_Dispatch,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 15: Execute Hardware Output Image Dispatch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('IO_Output_Dispatch')" title="Jump To Subroutine: IO_Output_Dispatch">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">IO_Output_Dispatch</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(IO_Output_Dispatch,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Main_Scheduler-16" data-routine="Main_Scheduler" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Main_Scheduler</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(COMMON_SYSTEM_FAULT) OTE(SYS_Watchdog_OK);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 16: Maintain Controller Watchdog Healthy Flag</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('COMMON_SYSTEM_FAULT')" title="Normally Closed: COMMON_SYSTEM_FAULT &#10;General Instrumentation &amp; Hardware Diagnostic Fault Summary">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">COMMON_SYSTEM_FAULT</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">General Instrumentation &amp; Hard...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('SYS_Watchdog_OK')" title="Energize Coil: SYS_Watchdog_OK &#10;FGCP-7404-001 Controller System Watchdog Healthy">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SYS_Watchdog_OK</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP-7404-001 Controller Syste...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(COMMON_SYSTEM_FAULT) OTE(SYS_Watchdog_OK);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Init_Setpoints">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Init_Setpoints</span>
                        <span>Calibrated Engineering Ranges & Trip Setpoint Initialization</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">8</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Init_Setpoints-0" data-routine="Init_Setpoints" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init_Setpoints</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(20.0,SET_CH4_LowAlm_LEL) MOV(30.0,SET_CH4_HiHiAlm_LEL);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 0: Combustible Gas Alarm Trip Limits (20% Low, 30% High-High LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_CH4_LowAlm_LEL')" title="Move Data: 20.0 &rarr; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_CH4_HiHiAlm_LEL')" title="Move Data: 30.0 &rarr; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(20.0,SET_CH4_LowAlm_LEL) MOV(30.0,SET_CH4_HiHiAlm_LEL);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init_Setpoints-1" data-routine="Init_Setpoints" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init_Setpoints</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(10.0,SET_H2S_LowAlm_PPM) MOV(20.0,SET_H2S_HiHiAlm_PPM);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 1: Toxic H2S Alarm Trip Limits (10 ppm Low, 20 ppm High-High)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_H2S_LowAlm_PPM')" title="Move Data: 10.0 &rarr; SET_H2S_LowAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">10.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_H2S_LowAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_H2S_HiHiAlm_PPM')" title="Move Data: 20.0 &rarr; SET_H2S_HiHiAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_H2S_HiHiAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(10.0,SET_H2S_LowAlm_PPM) MOV(20.0,SET_H2S_HiHiAlm_PPM);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init_Setpoints-2" data-routine="Init_Setpoints" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init_Setpoints</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(1700.0,SET_OilInj_PAL_PSI) MOV(2700.0,SET_OilInj_PAH_PSI) MOV(2800.0,SET_OilInj_PAHH_PSI);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 2: Oil Injection Manifold Limits (PAL 1700, PAH 2700, PAHH 2800 psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_OilInj_PAL_PSI')" title="Move Data: 1700.0 &rarr; SET_OilInj_PAL_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">1700.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_OilInj_PAL_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_OilInj_PAH_PSI')" title="Move Data: 2700.0 &rarr; SET_OilInj_PAH_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">2700.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_OilInj_PAH_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_OilInj_PAHH_PSI')" title="Move Data: 2800.0 &rarr; SET_OilInj_PAHH_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">2800.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_OilInj_PAHH_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(1700.0,SET_OilInj_PAL_PSI) MOV(2700.0,SET_OilInj_PAH_PSI) MOV(2800.0,SET_OilInj_PAHH_PSI);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init_Setpoints-3" data-routine="Init_Setpoints" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init_Setpoints</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(200.0,SET_WaterInj_PAL_PSI) MOV(800.0,SET_WaterInj_PAH_PSI) MOV(800.0,SET_WaterInj_PAHH_PSI);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 3: Water Injection Manifold Limits (PAL 200, PAH 800, PAHH 800 psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_WaterInj_PAL_PSI')" title="Move Data: 200.0 &rarr; SET_WaterInj_PAL_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">200.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_WaterInj_PAL_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_WaterInj_PAH_PSI')" title="Move Data: 800.0 &rarr; SET_WaterInj_PAH_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">800.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_WaterInj_PAH_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_WaterInj_PAHH_PSI')" title="Move Data: 800.0 &rarr; SET_WaterInj_PAHH_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">800.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_WaterInj_PAHH_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(200.0,SET_WaterInj_PAL_PSI) MOV(800.0,SET_WaterInj_PAH_PSI) MOV(800.0,SET_WaterInj_PAHH_PSI);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init_Setpoints-4" data-routine="Init_Setpoints" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init_Setpoints</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(40.0,SET_FuelGas_PAL_PSI) MOV(100.0,SET_FuelGas_PAH_PSI);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 4: Fuel Gas Line Pressure Limits (PAL 40, PAH 100 psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_FuelGas_PAL_PSI')" title="Move Data: 40.0 &rarr; SET_FuelGas_PAL_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">40.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_FuelGas_PAL_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_FuelGas_PAH_PSI')" title="Move Data: 100.0 &rarr; SET_FuelGas_PAH_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_FuelGas_PAH_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(40.0,SET_FuelGas_PAL_PSI) MOV(100.0,SET_FuelGas_PAH_PSI);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init_Setpoints-5" data-routine="Init_Setpoints" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init_Setpoints</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(50.0,SET_AirAcc_Low_PSI);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 5: ESDV Air Accumulator Minimum Pressure Limit (50 psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_AirAcc_Low_PSI')" title="Move Data: 50.0 &rarr; SET_AirAcc_Low_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">50.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_AirAcc_Low_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(50.0,SET_AirAcc_Low_PSI);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init_Setpoints-6" data-routine="Init_Setpoints" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init_Setpoints</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(10.0,SET_OilExped_PAL_PSI) MOV(100.0,SET_OilExped_PAH_PSI);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 6: Oil Expedition Line Limits (PAL 10, PAH 100 psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_OilExped_PAL_PSI')" title="Move Data: 10.0 &rarr; SET_OilExped_PAL_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">10.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_OilExped_PAL_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_OilExped_PAH_PSI')" title="Move Data: 100.0 &rarr; SET_OilExped_PAH_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_OilExped_PAH_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(10.0,SET_OilExped_PAL_PSI) MOV(100.0,SET_OilExped_PAH_PSI);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init_Setpoints-7" data-routine="Init_Setpoints" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init_Setpoints</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.7,SET_Tank_LAL_Meters) MOV(9.0,SET_Tank_LAH_Meters);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 7: Crude Storage Tank Radar Levels (LAL 0.7m, LAH 9.0m/11.0m)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_Tank_LAL_Meters')" title="Move Data: 0.7 &rarr; SET_Tank_LAL_Meters">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.7</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_Tank_LAL_Meters</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SET_Tank_LAH_Meters')" title="Move Data: 9.0 &rarr; SET_Tank_LAH_Meters">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">9.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SET_Tank_LAH_Meters</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.7,SET_Tank_LAL_Meters) MOV(9.0,SET_Tank_LAH_Meters);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-IO_Input_Acquisition">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">IO_Input_Acquisition</span>
                        <span>Slot 2..7 1756 Module Data Acquisition to Engineering Tags</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">18</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-IO_Input_Acquisition-0" data-routine="IO_Input_Acquisition" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.0) OTE(ZSH_6401_001);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 0: 6401-ZSH-001 ESDV Open Limit Switch Acquisition</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.0')" title="Normally Open: Local:7:I.Data.0 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('ZSH_6401_001')" title="Energize Coil: ZSH_6401_001 &#10;6401-ZSH-001: ESDV Fuel Gas Fully Open Limit Switch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ZSH_6401_001</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">6401-ZSH-001: ESDV Fuel Gas Fu...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.0) OTE(ZSH_6401_001);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-1" data-routine="IO_Input_Acquisition" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.1) OTE(ZSL_6401_001);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 1: 6401-ZSL-001 ESDV Closed Limit Switch Acquisition</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.1')" title="Normally Open: Local:7:I.Data.1 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('ZSL_6401_001')" title="Energize Coil: ZSL_6401_001 &#10;6401-ZSL-001: ESDV Fuel Gas Fully Closed Limit Switch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ZSL_6401_001</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">6401-ZSL-001: ESDV Fuel Gas Fu...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.1) OTE(ZSL_6401_001);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-2" data-routine="IO_Input_Acquisition" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.3) OTE(LS_7503_002_DieselTank);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 2: 7503-LS-002 Diesel Fuel Tank Low Level Switch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.3')" title="Normally Open: Local:7:I.Data.3 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.3</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LS_7503_002_DieselTank')" title="Energize Coil: LS_7503_002_DieselTank &#10;7503-LS-002: Deluge Standby Diesel Fuel Tank Low Level Switch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LS_7503_002_DieselTank</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7503-LS-002: Deluge Standby Di...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.3) OTE(LS_7503_002_DieselTank);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-3" data-routine="IO_Input_Acquisition" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.4) OTE(FS_7503_001_FoamStop);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 3: 7503-FS-001 Deluge Foam Stop Pushbutton</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.4')" title="Normally Open: Local:7:I.Data.4 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.4</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('FS_7503_001_FoamStop')" title="Energize Coil: FS_7503_001_FoamStop &#10;7503-FS-001: Deluge Foam Release System Stop Pushbutton">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">FS_7503_001_FoamStop</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7503-FS-001: Deluge Foam Relea...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.4) OTE(FS_7503_001_FoamStop);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-4" data-routine="IO_Input_Acquisition" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.5) OTE(LS_7503_001_FoamTank);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 4: 7503-LS-001 AFFF Foam Tank Low Level Switch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.5')" title="Normally Open: Local:7:I.Data.5 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LS_7503_001_FoamTank')" title="Energize Coil: LS_7503_001_FoamTank &#10;7503-LS-001: AFFF Foam Concentrate Tank Low Level Switch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LS_7503_001_FoamTank</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7503-LS-001: AFFF Foam Concent...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.5) OTE(LS_7503_001_FoamTank);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-5" data-routine="IO_Input_Acquisition" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.6) OTE(C_75_01A_PumpAPulse);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 5: 75-C-01A Deluge Pump A Coil Pulse Return Feedback</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.6')" title="Normally Open: Local:7:I.Data.6 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('C_75_01A_PumpAPulse')" title="Energize Coil: C_75_01A_PumpAPulse &#10;75-C-01A: Deluge Pump A Trip Coil Continuity Pulse Return">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">C_75_01A_PumpAPulse</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">75-C-01A: Deluge Pump A Trip C...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.6) OTE(C_75_01A_PumpAPulse);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-6" data-routine="IO_Input_Acquisition" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.7) OTE(C_75_01B_PumpBPulse);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 6: 75-C-01B Deluge Pump B Coil Pulse Return Feedback</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.7')" title="Normally Open: Local:7:I.Data.7 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.7</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('C_75_01B_PumpBPulse')" title="Energize Coil: C_75_01B_PumpBPulse &#10;75-C-01B: Deluge Standby Pump B Trip Coil Continuity Pulse Return">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">C_75_01B_PumpBPulse</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">75-C-01B: Deluge Standby Pump ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.7) OTE(C_75_01B_PumpBPulse);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-7" data-routine="IO_Input_Acquisition" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.8) OTE(SB_75_01B_PumpBInhKey);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 7: 75-SB-01B Standby Diesel Pump B Inhibit Keyswitch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.8')" title="Normally Open: Local:7:I.Data.8 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.8</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('SB_75_01B_PumpBInhKey')" title="Energize Coil: SB_75_01B_PumpBInhKey &#10;75-SB-01B: Standby Diesel Pump B Maintenance Inhibit Keyswitch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SB_75_01B_PumpBInhKey</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">75-SB-01B: Standby Diesel Pump...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.8) OTE(SB_75_01B_PumpBInhKey);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-8" data-routine="IO_Input_Acquisition" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.10) OTE(PB_E11_AlarmReset);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 8: Master Alarm Reset Pushbutton E11</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.10')" title="Normally Open: Local:7:I.Data.10 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.10</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PB_E11_AlarmReset')" title="Energize Coil: PB_E11_AlarmReset &#10;FGCP-7404-001-E11: Master Alarm Reset Pushbutton (E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PB_E11_AlarmReset</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP-7404-001-E11: Master Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.10) OTE(PB_E11_AlarmReset);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-9" data-routine="IO_Input_Acquisition" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.11) OTE(PB_E12_AlarmMute);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 9: Master Alarm Mute / Silence Pushbutton E12</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.11')" title="Normally Open: Local:7:I.Data.11 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.11</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PB_E12_AlarmMute')" title="Energize Coil: PB_E12_AlarmMute &#10;FGCP-7404-001-E12: Master Alarm Acoustic Mute / Silence Pushbutton (E12)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PB_E12_AlarmMute</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP-7404-001-E12: Master Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.11) OTE(PB_E12_AlarmMute);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-10" data-routine="IO_Input_Acquisition" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.12) OTE(PB_E9_ESD_FuelGas);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 10: 6401-ESDV-001 Fuel Gas ESD Pushbutton E9</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.12')" title="Normally Open: Local:7:I.Data.12 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.12</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PB_E9_ESD_FuelGas')" title="Energize Coil: PB_E9_ESD_FuelGas &#10;6401-ESDV-001-E9: Emergency Shutdown Fuel Gas Line Pushbutton (E9)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PB_E9_ESD_FuelGas</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">6401-ESDV-001-E9: Emergency Sh...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.12) OTE(PB_E9_ESD_FuelGas);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-11" data-routine="IO_Input_Acquisition" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.13) OTE(KEY_S2_FoamInhibit);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 11: Deluge Foam Release Inhibition Keyswitch S2</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.13')" title="Normally Open: Local:7:I.Data.13 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.13</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('KEY_S2_FoamInhibit')" title="Energize Coil: KEY_S2_FoamInhibit &#10;FGCP-7404-001-S2: Deluge Foam Release Inhibit Keyswitch (S2)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">KEY_S2_FoamInhibit</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP-7404-001-S2: Deluge Foam ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.13) OTE(KEY_S2_FoamInhibit);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-12" data-routine="IO_Input_Acquisition" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.14) OTE(KEY_S3_AllOutputsInhibit);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 12: Maintenance All Outputs Inhibition Keyswitch S3</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.14')" title="Normally Open: Local:7:I.Data.14 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.14</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('KEY_S3_AllOutputsInhibit')" title="Energize Coil: KEY_S3_AllOutputsInhibit &#10;FGCP-7404-001-S3: Maintenance Override Inhibit All Outputs Keyswitch (S3)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">KEY_S3_AllOutputsInhibit</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP-7404-001-S3: Maintenance ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.14) OTE(KEY_S3_AllOutputsInhibit);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-13" data-routine="IO_Input_Acquisition" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.15) OTE(PB_E1_E4_PowerOilStop);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 13: Emergency Stop Power Oil Pumps Pushbuttons E1..E4</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.15')" title="Normally Open: Local:7:I.Data.15 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.15</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PB_E1_E4_PowerOilStop')" title="Energize Coil: PB_E1_E4_PowerOilStop &#10;E1-E4: Emergency Stop Power Oil Pumps Pushbuttons E1..E4">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PB_E1_E4_PowerOilStop</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">E1-E4: Emergency Stop Power Oi...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.15) OTE(PB_E1_E4_PowerOilStop);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-14" data-routine="IO_Input_Acquisition" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.16) OTE(PB_E5_E6_WaterInjStop);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 14: Emergency Stop Water Injection Pumps Pushbuttons E5..E6</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.16')" title="Normally Open: Local:7:I.Data.16 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.16</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PB_E5_E6_WaterInjStop')" title="Energize Coil: PB_E5_E6_WaterInjStop &#10;E5-E6: Emergency Stop Water Injection Pumps Pushbuttons E5..E6">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PB_E5_E6_WaterInjStop</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">E5-E6: Emergency Stop Water In...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.16) OTE(PB_E5_E6_WaterInjStop);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-15" data-routine="IO_Input_Acquisition" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.17) OTE(PUMP_A_Run_Feedback);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 15: Deluge Duty Pump A Aux Running Contact</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.17')" title="Normally Open: Local:7:I.Data.17 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.17</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PUMP_A_Run_Feedback')" title="Energize Coil: PUMP_A_Run_Feedback &#10;PUMP-A-AUX: Deluge Electric Duty Pump A Run Aux Contact">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PUMP_A_Run_Feedback</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PUMP-A-AUX: Deluge Electric Du...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.17) OTE(PUMP_A_Run_Feedback);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-16" data-routine="IO_Input_Acquisition" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.18) OTE(PUMP_B_Run_Feedback);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 16: Deluge Standby Diesel Pump B Aux Running Contact</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.18')" title="Normally Open: Local:7:I.Data.18 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.18</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PUMP_B_Run_Feedback')" title="Energize Coil: PUMP_B_Run_Feedback &#10;PUMP-B-AUX: Deluge Diesel Standby Pump B Run Aux Contact">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PUMP_B_Run_Feedback</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PUMP-B-AUX: Deluge Diesel Stan...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.18) OTE(PUMP_B_Run_Feedback);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Input_Acquisition-17" data-routine="IO_Input_Acquisition" data-rung="17">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 017</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Input_Acquisition</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.19) OTE(PSLL_7404_001_LoPress);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 17: 7404-PSLL-001 Firewater Header Low Pressure Switch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.19')" title="Normally Open: Local:7:I.Data.19 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.19</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PSLL_7404_001_LoPress')" title="Energize Coil: PSLL_7404_001_LoPress &#10;7404-PSLL-001: Firewater Ring Main Header Low Pressure Switch (&lt; 7.0 bar)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PSLL_7404_001_LoPress</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-PSLL-001: Firewater Ring ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.19) OTE(PSLL_7404_001_LoPress);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-FAG_Combustible_CH4">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">FAG_Combustible_CH4</span>
                        <span>24 Combustible CH4 Gas Detectors Scaling, Diagnostics & Alarms</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">72</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-FAG_Combustible_CH4-0" data-routine="FAG_Combustible_CH4" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_001_Scaled,(100.0/32000.0)*Local:2:I.Ch0Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-001 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_001_Scaled')" title="Compute Expression: DG_7404_001_Scaled = (100.0/32000.0)*Local:2:I.Ch0Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_001_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch0Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_001_Scaled,(100.0/32000.0)*Local:2:I.Ch0Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-1" data-routine="FAG_Combustible_CH4" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_001_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_001_LowAlm) , GEQ(DG_7404_001_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_001_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-001 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_001_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_001_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_001_LowAlm')" title="Energize Coil: DG_7404_001_LowAlm &#10;7404-DG-001 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_001_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-001 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_001_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_001_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_001_HiHiAlm')" title="Energize Coil: DG_7404_001_HiHiAlm &#10;7404-DG-001 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_001_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-001 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_001_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_001_LowAlm) , GEQ(DG_7404_001_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_001_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-2" data-routine="FAG_Combustible_CH4" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_001_Scaled,-4.0) OTE(DG_7404_001_Flt_Low) , GRT(DG_7404_001_Scaled,105.0) OTE(DG_7404_001_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-001 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_001_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_001_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_001_Flt_Low')" title="Energize Coil: DG_7404_001_Flt_Low &#10;7404-DG-001 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_001_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-001 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_001_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_001_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_001_Flt_High')" title="Energize Coil: DG_7404_001_Flt_High &#10;7404-DG-001 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_001_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-001 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_001_Scaled,-4.0) OTE(DG_7404_001_Flt_Low) , GRT(DG_7404_001_Scaled,105.0) OTE(DG_7404_001_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-3" data-routine="FAG_Combustible_CH4" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_002_Scaled,(100.0/32000.0)*Local:2:I.Ch1Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-002 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_002_Scaled')" title="Compute Expression: DG_7404_002_Scaled = (100.0/32000.0)*Local:2:I.Ch1Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_002_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch1Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_002_Scaled,(100.0/32000.0)*Local:2:I.Ch1Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-4" data-routine="FAG_Combustible_CH4" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_002_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_002_LowAlm) , GEQ(DG_7404_002_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_002_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-002 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_002_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_002_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_002_LowAlm')" title="Energize Coil: DG_7404_002_LowAlm &#10;7404-DG-002 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_002_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-002 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_002_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_002_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_002_HiHiAlm')" title="Energize Coil: DG_7404_002_HiHiAlm &#10;7404-DG-002 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_002_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-002 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_002_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_002_LowAlm) , GEQ(DG_7404_002_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_002_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-5" data-routine="FAG_Combustible_CH4" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_002_Scaled,-4.0) OTE(DG_7404_002_Flt_Low) , GRT(DG_7404_002_Scaled,105.0) OTE(DG_7404_002_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-002 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_002_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_002_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_002_Flt_Low')" title="Energize Coil: DG_7404_002_Flt_Low &#10;7404-DG-002 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_002_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-002 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_002_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_002_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_002_Flt_High')" title="Energize Coil: DG_7404_002_Flt_High &#10;7404-DG-002 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_002_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-002 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_002_Scaled,-4.0) OTE(DG_7404_002_Flt_Low) , GRT(DG_7404_002_Scaled,105.0) OTE(DG_7404_002_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-6" data-routine="FAG_Combustible_CH4" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_003_Scaled,(100.0/32000.0)*Local:2:I.Ch2Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-003 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_003_Scaled')" title="Compute Expression: DG_7404_003_Scaled = (100.0/32000.0)*Local:2:I.Ch2Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_003_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch2Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_003_Scaled,(100.0/32000.0)*Local:2:I.Ch2Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-7" data-routine="FAG_Combustible_CH4" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_003_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_003_LowAlm) , GEQ(DG_7404_003_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_003_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-003 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_003_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_003_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_003_LowAlm')" title="Energize Coil: DG_7404_003_LowAlm &#10;7404-DG-003 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_003_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-003 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_003_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_003_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_003_HiHiAlm')" title="Energize Coil: DG_7404_003_HiHiAlm &#10;7404-DG-003 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_003_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-003 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_003_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_003_LowAlm) , GEQ(DG_7404_003_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_003_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-8" data-routine="FAG_Combustible_CH4" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_003_Scaled,-4.0) OTE(DG_7404_003_Flt_Low) , GRT(DG_7404_003_Scaled,105.0) OTE(DG_7404_003_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-003 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_003_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_003_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_003_Flt_Low')" title="Energize Coil: DG_7404_003_Flt_Low &#10;7404-DG-003 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_003_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-003 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_003_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_003_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_003_Flt_High')" title="Energize Coil: DG_7404_003_Flt_High &#10;7404-DG-003 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_003_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-003 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_003_Scaled,-4.0) OTE(DG_7404_003_Flt_Low) , GRT(DG_7404_003_Scaled,105.0) OTE(DG_7404_003_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-9" data-routine="FAG_Combustible_CH4" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_004_Scaled,(100.0/32000.0)*Local:2:I.Ch3Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-004 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_004_Scaled')" title="Compute Expression: DG_7404_004_Scaled = (100.0/32000.0)*Local:2:I.Ch3Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_004_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch3Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_004_Scaled,(100.0/32000.0)*Local:2:I.Ch3Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-10" data-routine="FAG_Combustible_CH4" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_004_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_004_LowAlm) , GEQ(DG_7404_004_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_004_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-004 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_004_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_004_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_004_LowAlm')" title="Energize Coil: DG_7404_004_LowAlm &#10;7404-DG-004 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_004_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-004 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_004_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_004_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_004_HiHiAlm')" title="Energize Coil: DG_7404_004_HiHiAlm &#10;7404-DG-004 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_004_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-004 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_004_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_004_LowAlm) , GEQ(DG_7404_004_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_004_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-11" data-routine="FAG_Combustible_CH4" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_004_Scaled,-4.0) OTE(DG_7404_004_Flt_Low) , GRT(DG_7404_004_Scaled,105.0) OTE(DG_7404_004_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-004 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_004_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_004_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_004_Flt_Low')" title="Energize Coil: DG_7404_004_Flt_Low &#10;7404-DG-004 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_004_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-004 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_004_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_004_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_004_Flt_High')" title="Energize Coil: DG_7404_004_Flt_High &#10;7404-DG-004 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_004_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-004 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_004_Scaled,-4.0) OTE(DG_7404_004_Flt_Low) , GRT(DG_7404_004_Scaled,105.0) OTE(DG_7404_004_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-12" data-routine="FAG_Combustible_CH4" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_005_Scaled,(100.0/32000.0)*Local:2:I.Ch4Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-005 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_005_Scaled')" title="Compute Expression: DG_7404_005_Scaled = (100.0/32000.0)*Local:2:I.Ch4Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_005_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch4Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_005_Scaled,(100.0/32000.0)*Local:2:I.Ch4Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-13" data-routine="FAG_Combustible_CH4" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_005_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_005_LowAlm) , GEQ(DG_7404_005_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_005_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-005 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_005_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_005_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_005_LowAlm')" title="Energize Coil: DG_7404_005_LowAlm &#10;7404-DG-005 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_005_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-005 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_005_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_005_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_005_HiHiAlm')" title="Energize Coil: DG_7404_005_HiHiAlm &#10;7404-DG-005 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_005_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-005 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_005_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_005_LowAlm) , GEQ(DG_7404_005_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_005_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-14" data-routine="FAG_Combustible_CH4" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_005_Scaled,-4.0) OTE(DG_7404_005_Flt_Low) , GRT(DG_7404_005_Scaled,105.0) OTE(DG_7404_005_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-005 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_005_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_005_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_005_Flt_Low')" title="Energize Coil: DG_7404_005_Flt_Low &#10;7404-DG-005 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_005_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-005 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_005_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_005_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_005_Flt_High')" title="Energize Coil: DG_7404_005_Flt_High &#10;7404-DG-005 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_005_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-005 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_005_Scaled,-4.0) OTE(DG_7404_005_Flt_Low) , GRT(DG_7404_005_Scaled,105.0) OTE(DG_7404_005_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-15" data-routine="FAG_Combustible_CH4" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_006_Scaled,(100.0/32000.0)*Local:2:I.Ch5Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-006 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_006_Scaled')" title="Compute Expression: DG_7404_006_Scaled = (100.0/32000.0)*Local:2:I.Ch5Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_006_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch5Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_006_Scaled,(100.0/32000.0)*Local:2:I.Ch5Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-16" data-routine="FAG_Combustible_CH4" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_006_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_006_LowAlm) , GEQ(DG_7404_006_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_006_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-006 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_006_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_006_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_006_LowAlm')" title="Energize Coil: DG_7404_006_LowAlm &#10;7404-DG-006 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_006_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-006 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_006_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_006_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_006_HiHiAlm')" title="Energize Coil: DG_7404_006_HiHiAlm &#10;7404-DG-006 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_006_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-006 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_006_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_006_LowAlm) , GEQ(DG_7404_006_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_006_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-17" data-routine="FAG_Combustible_CH4" data-rung="17">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 017</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_006_Scaled,-4.0) OTE(DG_7404_006_Flt_Low) , GRT(DG_7404_006_Scaled,105.0) OTE(DG_7404_006_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-006 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_006_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_006_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_006_Flt_Low')" title="Energize Coil: DG_7404_006_Flt_Low &#10;7404-DG-006 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_006_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-006 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_006_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_006_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_006_Flt_High')" title="Energize Coil: DG_7404_006_Flt_High &#10;7404-DG-006 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_006_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-006 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_006_Scaled,-4.0) OTE(DG_7404_006_Flt_Low) , GRT(DG_7404_006_Scaled,105.0) OTE(DG_7404_006_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-18" data-routine="FAG_Combustible_CH4" data-rung="18">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 018</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_007_Scaled,(100.0/32000.0)*Local:2:I.Ch6Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-007 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_007_Scaled')" title="Compute Expression: DG_7404_007_Scaled = (100.0/32000.0)*Local:2:I.Ch6Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_007_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch6Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_007_Scaled,(100.0/32000.0)*Local:2:I.Ch6Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-19" data-routine="FAG_Combustible_CH4" data-rung="19">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 019</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_007_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_007_LowAlm) , GEQ(DG_7404_007_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_007_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-007 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_007_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_007_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_007_LowAlm')" title="Energize Coil: DG_7404_007_LowAlm &#10;7404-DG-007 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_007_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-007 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_007_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_007_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_007_HiHiAlm')" title="Energize Coil: DG_7404_007_HiHiAlm &#10;7404-DG-007 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_007_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-007 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_007_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_007_LowAlm) , GEQ(DG_7404_007_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_007_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-20" data-routine="FAG_Combustible_CH4" data-rung="20">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 020</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_007_Scaled,-4.0) OTE(DG_7404_007_Flt_Low) , GRT(DG_7404_007_Scaled,105.0) OTE(DG_7404_007_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-007 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_007_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_007_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_007_Flt_Low')" title="Energize Coil: DG_7404_007_Flt_Low &#10;7404-DG-007 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_007_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-007 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_007_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_007_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_007_Flt_High')" title="Energize Coil: DG_7404_007_Flt_High &#10;7404-DG-007 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_007_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-007 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_007_Scaled,-4.0) OTE(DG_7404_007_Flt_Low) , GRT(DG_7404_007_Scaled,105.0) OTE(DG_7404_007_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-21" data-routine="FAG_Combustible_CH4" data-rung="21">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 021</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_008_Scaled,(100.0/32000.0)*Local:2:I.Ch7Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-008 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_008_Scaled')" title="Compute Expression: DG_7404_008_Scaled = (100.0/32000.0)*Local:2:I.Ch7Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_008_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch7Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_008_Scaled,(100.0/32000.0)*Local:2:I.Ch7Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-22" data-routine="FAG_Combustible_CH4" data-rung="22">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 022</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_008_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_008_LowAlm) , GEQ(DG_7404_008_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_008_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-008 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_008_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_008_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_008_LowAlm')" title="Energize Coil: DG_7404_008_LowAlm &#10;7404-DG-008 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_008_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-008 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_008_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_008_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_008_HiHiAlm')" title="Energize Coil: DG_7404_008_HiHiAlm &#10;7404-DG-008 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_008_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-008 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_008_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_008_LowAlm) , GEQ(DG_7404_008_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_008_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-23" data-routine="FAG_Combustible_CH4" data-rung="23">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 023</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_008_Scaled,-4.0) OTE(DG_7404_008_Flt_Low) , GRT(DG_7404_008_Scaled,105.0) OTE(DG_7404_008_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-008 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_008_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_008_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_008_Flt_Low')" title="Energize Coil: DG_7404_008_Flt_Low &#10;7404-DG-008 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_008_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-008 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_008_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_008_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_008_Flt_High')" title="Energize Coil: DG_7404_008_Flt_High &#10;7404-DG-008 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_008_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-008 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_008_Scaled,-4.0) OTE(DG_7404_008_Flt_Low) , GRT(DG_7404_008_Scaled,105.0) OTE(DG_7404_008_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-24" data-routine="FAG_Combustible_CH4" data-rung="24">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 024</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_009_Scaled,(100.0/32000.0)*Local:2:I.Ch8Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-009 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_009_Scaled')" title="Compute Expression: DG_7404_009_Scaled = (100.0/32000.0)*Local:2:I.Ch8Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_009_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch8Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_009_Scaled,(100.0/32000.0)*Local:2:I.Ch8Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-25" data-routine="FAG_Combustible_CH4" data-rung="25">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 025</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_009_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_009_LowAlm) , GEQ(DG_7404_009_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_009_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-009 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_009_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_009_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_009_LowAlm')" title="Energize Coil: DG_7404_009_LowAlm &#10;7404-DG-009 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_009_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-009 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_009_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_009_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_009_HiHiAlm')" title="Energize Coil: DG_7404_009_HiHiAlm &#10;7404-DG-009 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_009_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-009 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_009_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_009_LowAlm) , GEQ(DG_7404_009_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_009_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-26" data-routine="FAG_Combustible_CH4" data-rung="26">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 026</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_009_Scaled,-4.0) OTE(DG_7404_009_Flt_Low) , GRT(DG_7404_009_Scaled,105.0) OTE(DG_7404_009_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-009 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_009_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_009_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_009_Flt_Low')" title="Energize Coil: DG_7404_009_Flt_Low &#10;7404-DG-009 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_009_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-009 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_009_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_009_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_009_Flt_High')" title="Energize Coil: DG_7404_009_Flt_High &#10;7404-DG-009 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_009_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-009 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_009_Scaled,-4.0) OTE(DG_7404_009_Flt_Low) , GRT(DG_7404_009_Scaled,105.0) OTE(DG_7404_009_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-27" data-routine="FAG_Combustible_CH4" data-rung="27">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 027</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_010_Scaled,(100.0/32000.0)*Local:2:I.Ch9Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-010 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_010_Scaled')" title="Compute Expression: DG_7404_010_Scaled = (100.0/32000.0)*Local:2:I.Ch9Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_010_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch9Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_010_Scaled,(100.0/32000.0)*Local:2:I.Ch9Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-28" data-routine="FAG_Combustible_CH4" data-rung="28">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 028</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_010_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_010_LowAlm) , GEQ(DG_7404_010_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_010_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-010 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_010_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_010_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_010_LowAlm')" title="Energize Coil: DG_7404_010_LowAlm &#10;7404-DG-010 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_010_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-010 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_010_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_010_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_010_HiHiAlm')" title="Energize Coil: DG_7404_010_HiHiAlm &#10;7404-DG-010 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_010_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-010 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_010_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_010_LowAlm) , GEQ(DG_7404_010_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_010_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-29" data-routine="FAG_Combustible_CH4" data-rung="29">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 029</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_010_Scaled,-4.0) OTE(DG_7404_010_Flt_Low) , GRT(DG_7404_010_Scaled,105.0) OTE(DG_7404_010_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-010 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_010_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_010_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_010_Flt_Low')" title="Energize Coil: DG_7404_010_Flt_Low &#10;7404-DG-010 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_010_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-010 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_010_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_010_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_010_Flt_High')" title="Energize Coil: DG_7404_010_Flt_High &#10;7404-DG-010 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_010_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-010 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_010_Scaled,-4.0) OTE(DG_7404_010_Flt_Low) , GRT(DG_7404_010_Scaled,105.0) OTE(DG_7404_010_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-30" data-routine="FAG_Combustible_CH4" data-rung="30">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 030</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_011_Scaled,(100.0/32000.0)*Local:2:I.Ch10Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-011 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_011_Scaled')" title="Compute Expression: DG_7404_011_Scaled = (100.0/32000.0)*Local:2:I.Ch10Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_011_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch10Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_011_Scaled,(100.0/32000.0)*Local:2:I.Ch10Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-31" data-routine="FAG_Combustible_CH4" data-rung="31">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 031</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_011_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_011_LowAlm) , GEQ(DG_7404_011_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_011_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-011 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_011_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_011_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_011_LowAlm')" title="Energize Coil: DG_7404_011_LowAlm &#10;7404-DG-011 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_011_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-011 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_011_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_011_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_011_HiHiAlm')" title="Energize Coil: DG_7404_011_HiHiAlm &#10;7404-DG-011 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_011_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-011 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_011_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_011_LowAlm) , GEQ(DG_7404_011_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_011_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-32" data-routine="FAG_Combustible_CH4" data-rung="32">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 032</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_011_Scaled,-4.0) OTE(DG_7404_011_Flt_Low) , GRT(DG_7404_011_Scaled,105.0) OTE(DG_7404_011_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-011 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_011_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_011_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_011_Flt_Low')" title="Energize Coil: DG_7404_011_Flt_Low &#10;7404-DG-011 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_011_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-011 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_011_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_011_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_011_Flt_High')" title="Energize Coil: DG_7404_011_Flt_High &#10;7404-DG-011 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_011_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-011 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_011_Scaled,-4.0) OTE(DG_7404_011_Flt_Low) , GRT(DG_7404_011_Scaled,105.0) OTE(DG_7404_011_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-33" data-routine="FAG_Combustible_CH4" data-rung="33">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 033</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_012_Scaled,(100.0/32000.0)*Local:2:I.Ch11Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-012 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_012_Scaled')" title="Compute Expression: DG_7404_012_Scaled = (100.0/32000.0)*Local:2:I.Ch11Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_012_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch11Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_012_Scaled,(100.0/32000.0)*Local:2:I.Ch11Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-34" data-routine="FAG_Combustible_CH4" data-rung="34">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 034</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_012_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_012_LowAlm) , GEQ(DG_7404_012_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_012_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-012 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_012_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_012_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_012_LowAlm')" title="Energize Coil: DG_7404_012_LowAlm &#10;7404-DG-012 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_012_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-012 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_012_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_012_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_012_HiHiAlm')" title="Energize Coil: DG_7404_012_HiHiAlm &#10;7404-DG-012 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_012_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-012 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_012_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_012_LowAlm) , GEQ(DG_7404_012_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_012_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-35" data-routine="FAG_Combustible_CH4" data-rung="35">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 035</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_012_Scaled,-4.0) OTE(DG_7404_012_Flt_Low) , GRT(DG_7404_012_Scaled,105.0) OTE(DG_7404_012_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-012 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_012_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_012_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_012_Flt_Low')" title="Energize Coil: DG_7404_012_Flt_Low &#10;7404-DG-012 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_012_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-012 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_012_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_012_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_012_Flt_High')" title="Energize Coil: DG_7404_012_Flt_High &#10;7404-DG-012 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_012_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-012 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_012_Scaled,-4.0) OTE(DG_7404_012_Flt_Low) , GRT(DG_7404_012_Scaled,105.0) OTE(DG_7404_012_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-36" data-routine="FAG_Combustible_CH4" data-rung="36">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 036</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_013_Scaled,(100.0/32000.0)*Local:2:I.Ch12Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-013 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_013_Scaled')" title="Compute Expression: DG_7404_013_Scaled = (100.0/32000.0)*Local:2:I.Ch12Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_013_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch12Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_013_Scaled,(100.0/32000.0)*Local:2:I.Ch12Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-37" data-routine="FAG_Combustible_CH4" data-rung="37">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 037</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_013_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_013_LowAlm) , GEQ(DG_7404_013_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_013_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-013 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_013_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_013_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_013_LowAlm')" title="Energize Coil: DG_7404_013_LowAlm &#10;7404-DG-013 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_013_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-013 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_013_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_013_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_013_HiHiAlm')" title="Energize Coil: DG_7404_013_HiHiAlm &#10;7404-DG-013 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_013_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-013 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_013_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_013_LowAlm) , GEQ(DG_7404_013_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_013_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-38" data-routine="FAG_Combustible_CH4" data-rung="38">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 038</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_013_Scaled,-4.0) OTE(DG_7404_013_Flt_Low) , GRT(DG_7404_013_Scaled,105.0) OTE(DG_7404_013_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-013 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_013_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_013_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_013_Flt_Low')" title="Energize Coil: DG_7404_013_Flt_Low &#10;7404-DG-013 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_013_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-013 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_013_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_013_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_013_Flt_High')" title="Energize Coil: DG_7404_013_Flt_High &#10;7404-DG-013 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_013_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-013 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_013_Scaled,-4.0) OTE(DG_7404_013_Flt_Low) , GRT(DG_7404_013_Scaled,105.0) OTE(DG_7404_013_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-39" data-routine="FAG_Combustible_CH4" data-rung="39">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 039</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_014_Scaled,(100.0/32000.0)*Local:2:I.Ch13Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-014 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_014_Scaled')" title="Compute Expression: DG_7404_014_Scaled = (100.0/32000.0)*Local:2:I.Ch13Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_014_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch13Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_014_Scaled,(100.0/32000.0)*Local:2:I.Ch13Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-40" data-routine="FAG_Combustible_CH4" data-rung="40">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 040</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_014_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_014_LowAlm) , GEQ(DG_7404_014_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_014_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-014 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_014_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_014_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_014_LowAlm')" title="Energize Coil: DG_7404_014_LowAlm &#10;7404-DG-014 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_014_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-014 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_014_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_014_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_014_HiHiAlm')" title="Energize Coil: DG_7404_014_HiHiAlm &#10;7404-DG-014 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_014_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-014 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_014_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_014_LowAlm) , GEQ(DG_7404_014_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_014_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-41" data-routine="FAG_Combustible_CH4" data-rung="41">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 041</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_014_Scaled,-4.0) OTE(DG_7404_014_Flt_Low) , GRT(DG_7404_014_Scaled,105.0) OTE(DG_7404_014_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-014 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_014_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_014_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_014_Flt_Low')" title="Energize Coil: DG_7404_014_Flt_Low &#10;7404-DG-014 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_014_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-014 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_014_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_014_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_014_Flt_High')" title="Energize Coil: DG_7404_014_Flt_High &#10;7404-DG-014 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_014_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-014 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_014_Scaled,-4.0) OTE(DG_7404_014_Flt_Low) , GRT(DG_7404_014_Scaled,105.0) OTE(DG_7404_014_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-42" data-routine="FAG_Combustible_CH4" data-rung="42">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 042</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_015_Scaled,(100.0/32000.0)*Local:2:I.Ch14Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-015 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_015_Scaled')" title="Compute Expression: DG_7404_015_Scaled = (100.0/32000.0)*Local:2:I.Ch14Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_015_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch14Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_015_Scaled,(100.0/32000.0)*Local:2:I.Ch14Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-43" data-routine="FAG_Combustible_CH4" data-rung="43">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 043</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_015_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_015_LowAlm) , GEQ(DG_7404_015_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_015_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-015 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_015_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_015_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_015_LowAlm')" title="Energize Coil: DG_7404_015_LowAlm &#10;7404-DG-015 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_015_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-015 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_015_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_015_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_015_HiHiAlm')" title="Energize Coil: DG_7404_015_HiHiAlm &#10;7404-DG-015 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_015_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-015 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_015_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_015_LowAlm) , GEQ(DG_7404_015_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_015_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-44" data-routine="FAG_Combustible_CH4" data-rung="44">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 044</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_015_Scaled,-4.0) OTE(DG_7404_015_Flt_Low) , GRT(DG_7404_015_Scaled,105.0) OTE(DG_7404_015_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-015 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_015_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_015_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_015_Flt_Low')" title="Energize Coil: DG_7404_015_Flt_Low &#10;7404-DG-015 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_015_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-015 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_015_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_015_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_015_Flt_High')" title="Energize Coil: DG_7404_015_Flt_High &#10;7404-DG-015 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_015_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-015 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_015_Scaled,-4.0) OTE(DG_7404_015_Flt_Low) , GRT(DG_7404_015_Scaled,105.0) OTE(DG_7404_015_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-45" data-routine="FAG_Combustible_CH4" data-rung="45">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 045</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_016_Scaled,(100.0/32000.0)*Local:2:I.Ch15Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-016 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_016_Scaled')" title="Compute Expression: DG_7404_016_Scaled = (100.0/32000.0)*Local:2:I.Ch15Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_016_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch15Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_016_Scaled,(100.0/32000.0)*Local:2:I.Ch15Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-46" data-routine="FAG_Combustible_CH4" data-rung="46">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 046</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_016_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_016_LowAlm) , GEQ(DG_7404_016_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_016_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-016 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_016_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_016_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_016_LowAlm')" title="Energize Coil: DG_7404_016_LowAlm &#10;7404-DG-016 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_016_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-016 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_016_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_016_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_016_HiHiAlm')" title="Energize Coil: DG_7404_016_HiHiAlm &#10;7404-DG-016 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_016_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-016 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_016_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_016_LowAlm) , GEQ(DG_7404_016_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_016_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-47" data-routine="FAG_Combustible_CH4" data-rung="47">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 047</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_016_Scaled,-4.0) OTE(DG_7404_016_Flt_Low) , GRT(DG_7404_016_Scaled,105.0) OTE(DG_7404_016_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-016 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_016_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_016_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_016_Flt_Low')" title="Energize Coil: DG_7404_016_Flt_Low &#10;7404-DG-016 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_016_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-016 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_016_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_016_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_016_Flt_High')" title="Energize Coil: DG_7404_016_Flt_High &#10;7404-DG-016 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_016_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-016 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_016_Scaled,-4.0) OTE(DG_7404_016_Flt_Low) , GRT(DG_7404_016_Scaled,105.0) OTE(DG_7404_016_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-48" data-routine="FAG_Combustible_CH4" data-rung="48">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 048</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_017_Scaled,(100.0/32000.0)*Local:3:I.Ch8Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-017 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_017_Scaled')" title="Compute Expression: DG_7404_017_Scaled = (100.0/32000.0)*Local:3:I.Ch8Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_017_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:3:I.Ch8Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_017_Scaled,(100.0/32000.0)*Local:3:I.Ch8Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-49" data-routine="FAG_Combustible_CH4" data-rung="49">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 049</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_017_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_017_LowAlm) , GEQ(DG_7404_017_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_017_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-017 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_017_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_017_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_017_LowAlm')" title="Energize Coil: DG_7404_017_LowAlm &#10;7404-DG-017 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_017_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-017 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_017_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_017_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_017_HiHiAlm')" title="Energize Coil: DG_7404_017_HiHiAlm &#10;7404-DG-017 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_017_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-017 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_017_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_017_LowAlm) , GEQ(DG_7404_017_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_017_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-50" data-routine="FAG_Combustible_CH4" data-rung="50">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 050</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_017_Scaled,-4.0) OTE(DG_7404_017_Flt_Low) , GRT(DG_7404_017_Scaled,105.0) OTE(DG_7404_017_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-017 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_017_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_017_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_017_Flt_Low')" title="Energize Coil: DG_7404_017_Flt_Low &#10;7404-DG-017 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_017_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-017 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_017_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_017_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_017_Flt_High')" title="Energize Coil: DG_7404_017_Flt_High &#10;7404-DG-017 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_017_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-017 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_017_Scaled,-4.0) OTE(DG_7404_017_Flt_Low) , GRT(DG_7404_017_Scaled,105.0) OTE(DG_7404_017_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-51" data-routine="FAG_Combustible_CH4" data-rung="51">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 051</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_018_Scaled,(100.0/32000.0)*Local:3:I.Ch9Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-018 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_018_Scaled')" title="Compute Expression: DG_7404_018_Scaled = (100.0/32000.0)*Local:3:I.Ch9Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_018_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:3:I.Ch9Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_018_Scaled,(100.0/32000.0)*Local:3:I.Ch9Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-52" data-routine="FAG_Combustible_CH4" data-rung="52">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 052</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_018_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_018_LowAlm) , GEQ(DG_7404_018_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_018_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-018 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_018_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_018_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_018_LowAlm')" title="Energize Coil: DG_7404_018_LowAlm &#10;7404-DG-018 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_018_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-018 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_018_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_018_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_018_HiHiAlm')" title="Energize Coil: DG_7404_018_HiHiAlm &#10;7404-DG-018 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_018_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-018 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_018_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_018_LowAlm) , GEQ(DG_7404_018_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_018_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-53" data-routine="FAG_Combustible_CH4" data-rung="53">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 053</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_018_Scaled,-4.0) OTE(DG_7404_018_Flt_Low) , GRT(DG_7404_018_Scaled,105.0) OTE(DG_7404_018_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-018 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_018_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_018_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_018_Flt_Low')" title="Energize Coil: DG_7404_018_Flt_Low &#10;7404-DG-018 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_018_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-018 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_018_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_018_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_018_Flt_High')" title="Energize Coil: DG_7404_018_Flt_High &#10;7404-DG-018 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_018_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-018 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_018_Scaled,-4.0) OTE(DG_7404_018_Flt_Low) , GRT(DG_7404_018_Scaled,105.0) OTE(DG_7404_018_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-54" data-routine="FAG_Combustible_CH4" data-rung="54">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 054</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_019_Scaled,(100.0/32000.0)*Local:3:I.Ch10Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-019 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_019_Scaled')" title="Compute Expression: DG_7404_019_Scaled = (100.0/32000.0)*Local:3:I.Ch10Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_019_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:3:I.Ch10Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_019_Scaled,(100.0/32000.0)*Local:3:I.Ch10Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-55" data-routine="FAG_Combustible_CH4" data-rung="55">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 055</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_019_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_019_LowAlm) , GEQ(DG_7404_019_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_019_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
