                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-019 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_019_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_019_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_019_LowAlm')" title="Energize Coil: DG_7404_019_LowAlm &#10;7404-DG-019 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_019_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-019 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_019_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_019_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_019_HiHiAlm')" title="Energize Coil: DG_7404_019_HiHiAlm &#10;7404-DG-019 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_019_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-019 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_019_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_019_LowAlm) , GEQ(DG_7404_019_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_019_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-56" data-routine="FAG_Combustible_CH4" data-rung="56">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 056</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_019_Scaled,-4.0) OTE(DG_7404_019_Flt_Low) , GRT(DG_7404_019_Scaled,105.0) OTE(DG_7404_019_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-019 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_019_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_019_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_019_Flt_Low')" title="Energize Coil: DG_7404_019_Flt_Low &#10;7404-DG-019 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_019_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-019 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_019_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_019_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_019_Flt_High')" title="Energize Coil: DG_7404_019_Flt_High &#10;7404-DG-019 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_019_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-019 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_019_Scaled,-4.0) OTE(DG_7404_019_Flt_Low) , GRT(DG_7404_019_Scaled,105.0) OTE(DG_7404_019_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-57" data-routine="FAG_Combustible_CH4" data-rung="57">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 057</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_020_Scaled,(100.0/32000.0)*Local:3:I.Ch11Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-020 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_020_Scaled')" title="Compute Expression: DG_7404_020_Scaled = (100.0/32000.0)*Local:3:I.Ch11Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_020_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:3:I.Ch11Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_020_Scaled,(100.0/32000.0)*Local:3:I.Ch11Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-58" data-routine="FAG_Combustible_CH4" data-rung="58">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 058</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_020_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_020_LowAlm) , GEQ(DG_7404_020_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_020_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-020 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_020_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_020_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_020_LowAlm')" title="Energize Coil: DG_7404_020_LowAlm &#10;7404-DG-020 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_020_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-020 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_020_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_020_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_020_HiHiAlm')" title="Energize Coil: DG_7404_020_HiHiAlm &#10;7404-DG-020 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_020_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-020 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_020_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_020_LowAlm) , GEQ(DG_7404_020_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_020_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-59" data-routine="FAG_Combustible_CH4" data-rung="59">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 059</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_020_Scaled,-4.0) OTE(DG_7404_020_Flt_Low) , GRT(DG_7404_020_Scaled,105.0) OTE(DG_7404_020_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-020 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_020_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_020_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_020_Flt_Low')" title="Energize Coil: DG_7404_020_Flt_Low &#10;7404-DG-020 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_020_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-020 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_020_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_020_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_020_Flt_High')" title="Energize Coil: DG_7404_020_Flt_High &#10;7404-DG-020 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_020_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-020 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_020_Scaled,-4.0) OTE(DG_7404_020_Flt_Low) , GRT(DG_7404_020_Scaled,105.0) OTE(DG_7404_020_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-60" data-routine="FAG_Combustible_CH4" data-rung="60">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 060</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_021_Scaled,(100.0/32000.0)*Local:3:I.Ch12Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-021 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_021_Scaled')" title="Compute Expression: DG_7404_021_Scaled = (100.0/32000.0)*Local:3:I.Ch12Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_021_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:3:I.Ch12Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_021_Scaled,(100.0/32000.0)*Local:3:I.Ch12Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-61" data-routine="FAG_Combustible_CH4" data-rung="61">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 061</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_021_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_021_LowAlm) , GEQ(DG_7404_021_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_021_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-021 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_021_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_021_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_021_LowAlm')" title="Energize Coil: DG_7404_021_LowAlm &#10;7404-DG-021 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_021_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-021 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_021_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_021_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_021_HiHiAlm')" title="Energize Coil: DG_7404_021_HiHiAlm &#10;7404-DG-021 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_021_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-021 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_021_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_021_LowAlm) , GEQ(DG_7404_021_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_021_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-62" data-routine="FAG_Combustible_CH4" data-rung="62">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 062</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_021_Scaled,-4.0) OTE(DG_7404_021_Flt_Low) , GRT(DG_7404_021_Scaled,105.0) OTE(DG_7404_021_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-021 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_021_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_021_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_021_Flt_Low')" title="Energize Coil: DG_7404_021_Flt_Low &#10;7404-DG-021 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_021_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-021 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_021_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_021_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_021_Flt_High')" title="Energize Coil: DG_7404_021_Flt_High &#10;7404-DG-021 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_021_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-021 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_021_Scaled,-4.0) OTE(DG_7404_021_Flt_Low) , GRT(DG_7404_021_Scaled,105.0) OTE(DG_7404_021_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-63" data-routine="FAG_Combustible_CH4" data-rung="63">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 063</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_022_Scaled,(100.0/32000.0)*Local:3:I.Ch13Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-022 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_022_Scaled')" title="Compute Expression: DG_7404_022_Scaled = (100.0/32000.0)*Local:3:I.Ch13Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_022_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:3:I.Ch13Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_022_Scaled,(100.0/32000.0)*Local:3:I.Ch13Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-64" data-routine="FAG_Combustible_CH4" data-rung="64">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 064</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_022_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_022_LowAlm) , GEQ(DG_7404_022_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_022_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-022 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_022_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_022_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_022_LowAlm')" title="Energize Coil: DG_7404_022_LowAlm &#10;7404-DG-022 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_022_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-022 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_022_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_022_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_022_HiHiAlm')" title="Energize Coil: DG_7404_022_HiHiAlm &#10;7404-DG-022 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_022_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-022 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_022_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_022_LowAlm) , GEQ(DG_7404_022_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_022_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-65" data-routine="FAG_Combustible_CH4" data-rung="65">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 065</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_022_Scaled,-4.0) OTE(DG_7404_022_Flt_Low) , GRT(DG_7404_022_Scaled,105.0) OTE(DG_7404_022_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-022 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_022_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_022_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_022_Flt_Low')" title="Energize Coil: DG_7404_022_Flt_Low &#10;7404-DG-022 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_022_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-022 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_022_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_022_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_022_Flt_High')" title="Energize Coil: DG_7404_022_Flt_High &#10;7404-DG-022 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_022_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-022 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_022_Scaled,-4.0) OTE(DG_7404_022_Flt_Low) , GRT(DG_7404_022_Scaled,105.0) OTE(DG_7404_022_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-66" data-routine="FAG_Combustible_CH4" data-rung="66">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 066</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_023_Scaled,(100.0/32000.0)*Local:3:I.Ch14Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-023 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_023_Scaled')" title="Compute Expression: DG_7404_023_Scaled = (100.0/32000.0)*Local:3:I.Ch14Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_023_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:3:I.Ch14Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_023_Scaled,(100.0/32000.0)*Local:3:I.Ch14Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-67" data-routine="FAG_Combustible_CH4" data-rung="67">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 067</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_023_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_023_LowAlm) , GEQ(DG_7404_023_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_023_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-023 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_023_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_023_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_023_LowAlm')" title="Energize Coil: DG_7404_023_LowAlm &#10;7404-DG-023 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_023_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-023 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_023_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_023_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_023_HiHiAlm')" title="Energize Coil: DG_7404_023_HiHiAlm &#10;7404-DG-023 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_023_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-023 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_023_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_023_LowAlm) , GEQ(DG_7404_023_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_023_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-68" data-routine="FAG_Combustible_CH4" data-rung="68">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 068</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_023_Scaled,-4.0) OTE(DG_7404_023_Flt_Low) , GRT(DG_7404_023_Scaled,105.0) OTE(DG_7404_023_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-023 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_023_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_023_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_023_Flt_Low')" title="Energize Coil: DG_7404_023_Flt_Low &#10;7404-DG-023 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_023_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-023 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_023_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_023_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_023_Flt_High')" title="Energize Coil: DG_7404_023_Flt_High &#10;7404-DG-023 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_023_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-023 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_023_Scaled,-4.0) OTE(DG_7404_023_Flt_Low) , GRT(DG_7404_023_Scaled,105.0) OTE(DG_7404_023_Flt_High) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-69" data-routine="FAG_Combustible_CH4" data-rung="69">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 069</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DG_7404_024_Scaled,(100.0/32000.0)*Local:3:I.Ch15Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DG-024 Raw Counts to 0-100% LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DG_7404_024_Scaled')" title="Compute Expression: DG_7404_024_Scaled = (100.0/32000.0)*Local:3:I.Ch15Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_024_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:3:I.Ch15Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DG_7404_024_Scaled,(100.0/32000.0)*Local:3:I.Ch15Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-70" data-routine="FAG_Combustible_CH4" data-rung="70">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 070</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(DG_7404_024_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_024_LowAlm) , GEQ(DG_7404_024_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_024_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-024 Low Alarm (&gt;= 20% LEL) &amp; High-High (&gt;= 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_024_Scaled &ge; SET_CH4_LowAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_024_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_LowAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_024_LowAlm')" title="Energize Coil: DG_7404_024_LowAlm &#10;7404-DG-024 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_024_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-024 Low Gas Alarm (&gt;= ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_024_Scaled &ge; SET_CH4_HiHiAlm_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_024_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_CH4_HiHiAlm_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_024_HiHiAlm')" title="Energize Coil: DG_7404_024_HiHiAlm &#10;7404-DG-024 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_024_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-024 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(DG_7404_024_Scaled,SET_CH4_LowAlm_LEL) OTE(DG_7404_024_LowAlm) , GEQ(DG_7404_024_Scaled,SET_CH4_HiHiAlm_LEL) OTE(DG_7404_024_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Combustible_CH4-71" data-routine="FAG_Combustible_CH4" data-rung="71">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 071</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Combustible_CH4</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LES(DG_7404_024_Scaled,-4.0) OTE(DG_7404_024_Flt_Low) , GRT(DG_7404_024_Scaled,105.0) OTE(DG_7404_024_Flt_High) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-024 Sensor Faults (Underrange &lt; -4% or Overrange &gt; 105%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_024_Scaled < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_024_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_024_Flt_Low')" title="Energize Coil: DG_7404_024_Flt_Low &#10;7404-DG-024 Sensor Underrange / Open Circuit Fault (&lt; -4% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_024_Flt_Low</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-024 Sensor Underrange ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: DG_7404_024_Scaled > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DG_7404_024_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DG_7404_024_Flt_High')" title="Energize Coil: DG_7404_024_Flt_High &#10;7404-DG-024 Sensor Overrange Fault (&gt; 105% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_024_Flt_High</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DG-024 Sensor Overrange F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LES(DG_7404_024_Scaled,-4.0) OTE(DG_7404_024_Flt_Low) , GRT(DG_7404_024_Scaled,105.0) OTE(DG_7404_024_Flt_High) ];
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-FAG_Toxic_H2S">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">FAG_Toxic_H2S</span>
                        <span>Toxic H2S Gas Detection (10 ppm Discontinuous / 20 ppm Continuous)</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">22</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-FAG_Toxic_H2S-0" data-routine="FAG_Toxic_H2S" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(AIT_H2S_001_Scaled,(100.0/32000.0)*Local:4:I.Ch0Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-001 Toxic Gas to 0-100 ppm</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('AIT_H2S_001_Scaled')" title="Compute Expression: AIT_H2S_001_Scaled = (100.0/32000.0)*Local:4:I.Ch0Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">AIT_H2S_001_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch0Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(AIT_H2S_001_Scaled,(100.0/32000.0)*Local:4:I.Ch0Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-1" data-routine="FAG_Toxic_H2S" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(AIT_H2S_001_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_001_LowAlm) , GEQ(AIT_H2S_001_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_001_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> H2S-001 Low Alarm (&gt;= 10 ppm) &amp; High-High Alarm (&gt;= 20 ppm)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_001_Scaled &ge; SET_H2S_LowAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_001_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_LowAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_001_LowAlm')" title="Energize Coil: AIT_H2S_001_LowAlm &#10;H2S-001 Low Toxic Alarm (&gt;= 10 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_001_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-001 Low Toxic Alarm (&gt;= 10...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_001_Scaled &ge; SET_H2S_HiHiAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_001_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_HiHiAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_001_HiHiAlm')" title="Energize Coil: AIT_H2S_001_HiHiAlm &#10;H2S-001 High-High Toxic Alarm (&gt;= 20 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_001_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-001 High-High Toxic Alarm ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(AIT_H2S_001_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_001_LowAlm) , GEQ(AIT_H2S_001_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_001_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-2" data-routine="FAG_Toxic_H2S" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(AIT_H2S_002_Scaled,(100.0/32000.0)*Local:4:I.Ch1Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-002 Toxic Gas to 0-100 ppm</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('AIT_H2S_002_Scaled')" title="Compute Expression: AIT_H2S_002_Scaled = (100.0/32000.0)*Local:4:I.Ch1Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">AIT_H2S_002_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch1Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(AIT_H2S_002_Scaled,(100.0/32000.0)*Local:4:I.Ch1Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-3" data-routine="FAG_Toxic_H2S" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(AIT_H2S_002_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_002_LowAlm) , GEQ(AIT_H2S_002_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_002_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> H2S-002 Low Alarm (&gt;= 10 ppm) &amp; High-High Alarm (&gt;= 20 ppm)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_002_Scaled &ge; SET_H2S_LowAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_002_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_LowAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_002_LowAlm')" title="Energize Coil: AIT_H2S_002_LowAlm &#10;H2S-002 Low Toxic Alarm (&gt;= 10 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_002_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-002 Low Toxic Alarm (&gt;= 10...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_002_Scaled &ge; SET_H2S_HiHiAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_002_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_HiHiAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_002_HiHiAlm')" title="Energize Coil: AIT_H2S_002_HiHiAlm &#10;H2S-002 High-High Toxic Alarm (&gt;= 20 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_002_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-002 High-High Toxic Alarm ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(AIT_H2S_002_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_002_LowAlm) , GEQ(AIT_H2S_002_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_002_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-4" data-routine="FAG_Toxic_H2S" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(AIT_H2S_003_Scaled,(100.0/32000.0)*Local:4:I.Ch2Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-003 Toxic Gas to 0-100 ppm</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('AIT_H2S_003_Scaled')" title="Compute Expression: AIT_H2S_003_Scaled = (100.0/32000.0)*Local:4:I.Ch2Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">AIT_H2S_003_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch2Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(AIT_H2S_003_Scaled,(100.0/32000.0)*Local:4:I.Ch2Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-5" data-routine="FAG_Toxic_H2S" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(AIT_H2S_003_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_003_LowAlm) , GEQ(AIT_H2S_003_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_003_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> H2S-003 Low Alarm (&gt;= 10 ppm) &amp; High-High Alarm (&gt;= 20 ppm)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_003_Scaled &ge; SET_H2S_LowAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_003_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_LowAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_003_LowAlm')" title="Energize Coil: AIT_H2S_003_LowAlm &#10;H2S-003 Low Toxic Alarm (&gt;= 10 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_003_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-003 Low Toxic Alarm (&gt;= 10...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_003_Scaled &ge; SET_H2S_HiHiAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_003_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_HiHiAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_003_HiHiAlm')" title="Energize Coil: AIT_H2S_003_HiHiAlm &#10;H2S-003 High-High Toxic Alarm (&gt;= 20 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_003_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-003 High-High Toxic Alarm ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(AIT_H2S_003_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_003_LowAlm) , GEQ(AIT_H2S_003_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_003_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-6" data-routine="FAG_Toxic_H2S" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(AIT_H2S_004_Scaled,(100.0/32000.0)*Local:4:I.Ch3Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-004 Toxic Gas to 0-100 ppm</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('AIT_H2S_004_Scaled')" title="Compute Expression: AIT_H2S_004_Scaled = (100.0/32000.0)*Local:4:I.Ch3Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">AIT_H2S_004_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch3Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(AIT_H2S_004_Scaled,(100.0/32000.0)*Local:4:I.Ch3Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-7" data-routine="FAG_Toxic_H2S" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(AIT_H2S_004_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_004_LowAlm) , GEQ(AIT_H2S_004_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_004_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> H2S-004 Low Alarm (&gt;= 10 ppm) &amp; High-High Alarm (&gt;= 20 ppm)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_004_Scaled &ge; SET_H2S_LowAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_004_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_LowAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_004_LowAlm')" title="Energize Coil: AIT_H2S_004_LowAlm &#10;H2S-004 Low Toxic Alarm (&gt;= 10 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_004_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-004 Low Toxic Alarm (&gt;= 10...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_004_Scaled &ge; SET_H2S_HiHiAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_004_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_HiHiAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_004_HiHiAlm')" title="Energize Coil: AIT_H2S_004_HiHiAlm &#10;H2S-004 High-High Toxic Alarm (&gt;= 20 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_004_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-004 High-High Toxic Alarm ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(AIT_H2S_004_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_004_LowAlm) , GEQ(AIT_H2S_004_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_004_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-8" data-routine="FAG_Toxic_H2S" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(AIT_H2S_005_Scaled,(100.0/32000.0)*Local:4:I.Ch4Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-005 Toxic Gas to 0-100 ppm</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('AIT_H2S_005_Scaled')" title="Compute Expression: AIT_H2S_005_Scaled = (100.0/32000.0)*Local:4:I.Ch4Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">AIT_H2S_005_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch4Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(AIT_H2S_005_Scaled,(100.0/32000.0)*Local:4:I.Ch4Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-9" data-routine="FAG_Toxic_H2S" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(AIT_H2S_005_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_005_LowAlm) , GEQ(AIT_H2S_005_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_005_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> H2S-005 Low Alarm (&gt;= 10 ppm) &amp; High-High Alarm (&gt;= 20 ppm)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_005_Scaled &ge; SET_H2S_LowAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_005_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_LowAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_005_LowAlm')" title="Energize Coil: AIT_H2S_005_LowAlm &#10;H2S-005 Low Toxic Alarm (&gt;= 10 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_005_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-005 Low Toxic Alarm (&gt;= 10...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_005_Scaled &ge; SET_H2S_HiHiAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_005_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_HiHiAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_005_HiHiAlm')" title="Energize Coil: AIT_H2S_005_HiHiAlm &#10;H2S-005 High-High Toxic Alarm (&gt;= 20 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_005_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-005 High-High Toxic Alarm ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(AIT_H2S_005_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_005_LowAlm) , GEQ(AIT_H2S_005_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_005_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-10" data-routine="FAG_Toxic_H2S" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(AIT_H2S_006_Scaled,(100.0/32000.0)*Local:4:I.Ch5Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-006 Toxic Gas to 0-100 ppm</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('AIT_H2S_006_Scaled')" title="Compute Expression: AIT_H2S_006_Scaled = (100.0/32000.0)*Local:4:I.Ch5Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">AIT_H2S_006_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch5Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(AIT_H2S_006_Scaled,(100.0/32000.0)*Local:4:I.Ch5Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-11" data-routine="FAG_Toxic_H2S" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(AIT_H2S_006_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_006_LowAlm) , GEQ(AIT_H2S_006_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_006_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> H2S-006 Low Alarm (&gt;= 10 ppm) &amp; High-High Alarm (&gt;= 20 ppm)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_006_Scaled &ge; SET_H2S_LowAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_006_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_LowAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_006_LowAlm')" title="Energize Coil: AIT_H2S_006_LowAlm &#10;H2S-006 Low Toxic Alarm (&gt;= 10 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_006_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-006 Low Toxic Alarm (&gt;= 10...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_006_Scaled &ge; SET_H2S_HiHiAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_006_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_HiHiAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_006_HiHiAlm')" title="Energize Coil: AIT_H2S_006_HiHiAlm &#10;H2S-006 High-High Toxic Alarm (&gt;= 20 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_006_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-006 High-High Toxic Alarm ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(AIT_H2S_006_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_006_LowAlm) , GEQ(AIT_H2S_006_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_006_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-12" data-routine="FAG_Toxic_H2S" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(AIT_H2S_007_Scaled,(100.0/32000.0)*Local:4:I.Ch6Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-007 Toxic Gas to 0-100 ppm</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('AIT_H2S_007_Scaled')" title="Compute Expression: AIT_H2S_007_Scaled = (100.0/32000.0)*Local:4:I.Ch6Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">AIT_H2S_007_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch6Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(AIT_H2S_007_Scaled,(100.0/32000.0)*Local:4:I.Ch6Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-13" data-routine="FAG_Toxic_H2S" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(AIT_H2S_007_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_007_LowAlm) , GEQ(AIT_H2S_007_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_007_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> H2S-007 Low Alarm (&gt;= 10 ppm) &amp; High-High Alarm (&gt;= 20 ppm)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_007_Scaled &ge; SET_H2S_LowAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_007_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_LowAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_007_LowAlm')" title="Energize Coil: AIT_H2S_007_LowAlm &#10;H2S-007 Low Toxic Alarm (&gt;= 10 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_007_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-007 Low Toxic Alarm (&gt;= 10...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_007_Scaled &ge; SET_H2S_HiHiAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_007_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_HiHiAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_007_HiHiAlm')" title="Energize Coil: AIT_H2S_007_HiHiAlm &#10;H2S-007 High-High Toxic Alarm (&gt;= 20 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_007_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-007 High-High Toxic Alarm ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(AIT_H2S_007_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_007_LowAlm) , GEQ(AIT_H2S_007_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_007_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-14" data-routine="FAG_Toxic_H2S" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(AIT_H2S_008_Scaled,(100.0/32000.0)*Local:4:I.Ch7Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-008 Toxic Gas to 0-100 ppm</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('AIT_H2S_008_Scaled')" title="Compute Expression: AIT_H2S_008_Scaled = (100.0/32000.0)*Local:4:I.Ch7Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">AIT_H2S_008_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch7Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(AIT_H2S_008_Scaled,(100.0/32000.0)*Local:4:I.Ch7Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-15" data-routine="FAG_Toxic_H2S" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(AIT_H2S_008_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_008_LowAlm) , GEQ(AIT_H2S_008_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_008_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> H2S-008 Low Alarm (&gt;= 10 ppm) &amp; High-High Alarm (&gt;= 20 ppm)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_008_Scaled &ge; SET_H2S_LowAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_008_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_LowAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_008_LowAlm')" title="Energize Coil: AIT_H2S_008_LowAlm &#10;H2S-008 Low Toxic Alarm (&gt;= 10 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_008_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-008 Low Toxic Alarm (&gt;= 10...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_008_Scaled &ge; SET_H2S_HiHiAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_008_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_HiHiAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_008_HiHiAlm')" title="Energize Coil: AIT_H2S_008_HiHiAlm &#10;H2S-008 High-High Toxic Alarm (&gt;= 20 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_008_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-008 High-High Toxic Alarm ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(AIT_H2S_008_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_008_LowAlm) , GEQ(AIT_H2S_008_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_008_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-16" data-routine="FAG_Toxic_H2S" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(AIT_H2S_009_Scaled,(100.0/32000.0)*Local:4:I.Ch8Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-009 Toxic Gas to 0-100 ppm</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('AIT_H2S_009_Scaled')" title="Compute Expression: AIT_H2S_009_Scaled = (100.0/32000.0)*Local:4:I.Ch8Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">AIT_H2S_009_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch8Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(AIT_H2S_009_Scaled,(100.0/32000.0)*Local:4:I.Ch8Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-17" data-routine="FAG_Toxic_H2S" data-rung="17">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 017</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(AIT_H2S_009_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_009_LowAlm) , GEQ(AIT_H2S_009_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_009_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> H2S-009 Low Alarm (&gt;= 10 ppm) &amp; High-High Alarm (&gt;= 20 ppm)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_009_Scaled &ge; SET_H2S_LowAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_009_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_LowAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_009_LowAlm')" title="Energize Coil: AIT_H2S_009_LowAlm &#10;H2S-009 Low Toxic Alarm (&gt;= 10 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_009_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-009 Low Toxic Alarm (&gt;= 10...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_009_Scaled &ge; SET_H2S_HiHiAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_009_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_HiHiAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_009_HiHiAlm')" title="Energize Coil: AIT_H2S_009_HiHiAlm &#10;H2S-009 High-High Toxic Alarm (&gt;= 20 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_009_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-009 High-High Toxic Alarm ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(AIT_H2S_009_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_009_LowAlm) , GEQ(AIT_H2S_009_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_009_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-18" data-routine="FAG_Toxic_H2S" data-rung="18">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 018</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(AIT_H2S_010_Scaled,(100.0/32000.0)*Local:4:I.Ch9Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-010 Toxic Gas to 0-100 ppm</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('AIT_H2S_010_Scaled')" title="Compute Expression: AIT_H2S_010_Scaled = (100.0/32000.0)*Local:4:I.Ch9Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">AIT_H2S_010_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch9Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(AIT_H2S_010_Scaled,(100.0/32000.0)*Local:4:I.Ch9Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-19" data-routine="FAG_Toxic_H2S" data-rung="19">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 019</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(AIT_H2S_010_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_010_LowAlm) , GEQ(AIT_H2S_010_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_010_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> H2S-010 Low Alarm (&gt;= 10 ppm) &amp; High-High Alarm (&gt;= 20 ppm)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_010_Scaled &ge; SET_H2S_LowAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_010_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_LowAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_010_LowAlm')" title="Energize Coil: AIT_H2S_010_LowAlm &#10;H2S-010 Low Toxic Alarm (&gt;= 10 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_010_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-010 Low Toxic Alarm (&gt;= 10...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_010_Scaled &ge; SET_H2S_HiHiAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_010_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_HiHiAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_010_HiHiAlm')" title="Energize Coil: AIT_H2S_010_HiHiAlm &#10;H2S-010 High-High Toxic Alarm (&gt;= 20 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_010_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-010 High-High Toxic Alarm ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(AIT_H2S_010_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_010_LowAlm) , GEQ(AIT_H2S_010_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_010_HiHiAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-20" data-routine="FAG_Toxic_H2S" data-rung="20">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 020</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(AIT_H2S_011_Scaled,(100.0/32000.0)*Local:4:I.Ch10Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-011 Toxic Gas to 0-100 ppm</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('AIT_H2S_011_Scaled')" title="Compute Expression: AIT_H2S_011_Scaled = (100.0/32000.0)*Local:4:I.Ch10Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">AIT_H2S_011_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch10Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(AIT_H2S_011_Scaled,(100.0/32000.0)*Local:4:I.Ch10Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Toxic_H2S-21" data-routine="FAG_Toxic_H2S" data-rung="21">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 021</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Toxic_H2S</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ GEQ(AIT_H2S_011_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_011_LowAlm) , GEQ(AIT_H2S_011_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_011_HiHiAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> H2S-011 Low Alarm (&gt;= 10 ppm) &amp; High-High Alarm (&gt;= 20 ppm)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_011_Scaled &ge; SET_H2S_LowAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_011_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_LowAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_011_LowAlm')" title="Energize Coil: AIT_H2S_011_LowAlm &#10;H2S-011 Low Toxic Alarm (&gt;= 10 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_011_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-011 Low Toxic Alarm (&gt;= 10...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: AIT_H2S_011_Scaled &ge; SET_H2S_HiHiAlm_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">AIT_H2S_011_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_H2S_HiHiAlm_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('AIT_H2S_011_HiHiAlm')" title="Energize Coil: AIT_H2S_011_HiHiAlm &#10;H2S-011 High-High Toxic Alarm (&gt;= 20 ppm H2S)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">AIT_H2S_011_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2S-011 High-High Toxic Alarm ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ GEQ(AIT_H2S_011_Scaled,SET_H2S_LowAlm_PPM) OTE(AIT_H2S_011_LowAlm) , GEQ(AIT_H2S_011_Scaled,SET_H2S_HiHiAlm_PPM) OTE(AIT_H2S_011_HiHiAlm) ];
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-FAG_Optical_Flame">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">FAG_Optical_Flame</span>
                        <span>Triple-IR Optical Flame Detection (Immediate Deluge & ESD Trigger)</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">4</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-FAG_Optical_Flame-0" data-routine="FAG_Optical_Flame" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Optical_Flame</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(Local:4:I.Ch11Data,16000) OTE(DF_7404_001_FireAlarm);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DF-001 Triple-IR Optical Flame Detector Trip Evaluation</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: Local:4:I.Ch11Data > 16000">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">Local:4:I.Ch11Data</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">16000</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DF_7404_001_FireAlarm')" title="Energize Coil: DF_7404_001_FireAlarm &#10;7404-DF-001 Triple-IR Optical Flame Confirmed Alarm">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DF_7404_001_FireAlarm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DF-001 Triple-IR Optical ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(Local:4:I.Ch11Data,16000) OTE(DF_7404_001_FireAlarm);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Optical_Flame-1" data-routine="FAG_Optical_Flame" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Optical_Flame</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(Local:4:I.Ch12Data,16000) OTE(DF_7404_002_FireAlarm);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DF-002 Triple-IR Optical Flame Detector Trip Evaluation</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: Local:4:I.Ch12Data > 16000">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">Local:4:I.Ch12Data</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">16000</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DF_7404_002_FireAlarm')" title="Energize Coil: DF_7404_002_FireAlarm &#10;7404-DF-002 Triple-IR Optical Flame Confirmed Alarm">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DF_7404_002_FireAlarm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DF-002 Triple-IR Optical ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(Local:4:I.Ch12Data,16000) OTE(DF_7404_002_FireAlarm);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Optical_Flame-2" data-routine="FAG_Optical_Flame" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Optical_Flame</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(Local:4:I.Ch13Data,16000) OTE(DF_7404_003_FireAlarm);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DF-003 Triple-IR Optical Flame Detector Trip Evaluation</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: Local:4:I.Ch13Data > 16000">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">Local:4:I.Ch13Data</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">16000</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DF_7404_003_FireAlarm')" title="Energize Coil: DF_7404_003_FireAlarm &#10;7404-DF-003 Triple-IR Optical Flame Confirmed Alarm">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DF_7404_003_FireAlarm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DF-003 Triple-IR Optical ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(Local:4:I.Ch13Data,16000) OTE(DF_7404_003_FireAlarm);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Optical_Flame-3" data-routine="FAG_Optical_Flame" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Optical_Flame</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ XIC(DF_7404_001_FireAlarm) , XIC(DF_7404_002_FireAlarm) , XIC(DF_7404_003_FireAlarm) ] OTE(VOTE_Any_Confirmed_Fire);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Global Confirmed Optical Fire Alarm Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DF_7404_001_FireAlarm')" title="Normally Open: DF_7404_001_FireAlarm &#10;7404-DF-001 Triple-IR Optical Flame Confirmed Alarm">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DF_7404_001_FireAlarm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DF-001 Triple-IR Optical ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DF_7404_002_FireAlarm')" title="Normally Open: DF_7404_002_FireAlarm &#10;7404-DF-002 Triple-IR Optical Flame Confirmed Alarm">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DF_7404_002_FireAlarm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DF-002 Triple-IR Optical ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DF_7404_003_FireAlarm')" title="Normally Open: DF_7404_003_FireAlarm &#10;7404-DF-003 Triple-IR Optical Flame Confirmed Alarm">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DF_7404_003_FireAlarm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DF-003 Triple-IR Optical ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('VOTE_Any_Confirmed_Fire')" title="Energize Coil: VOTE_Any_Confirmed_Fire &#10;Global Plant Confirmed Optical Flame / Fire Detected">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Any_Confirmed_Fire</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Global Plant Confirmed Optical...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ XIC(DF_7404_001_FireAlarm) , XIC(DF_7404_002_FireAlarm) , XIC(DF_7404_003_FireAlarm) ] OTE(VOTE_Any_Confirmed_Fire);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-FAG_Smoke_Detection">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">FAG_Smoke_Detection</span>
                        <span>Gas Generator Building Smoke Detection & Turbine Trip Logic</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">2</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-FAG_Smoke_Detection-0" data-routine="FAG_Smoke_Detection" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Smoke_Detection</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(Local:4:I.Ch14Data,16000) OTE(SD_001_002_Alarm);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> SD-001/002 Gas Generator Building Optical Smoke Detector</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: Local:4:I.Ch14Data > 16000">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">Local:4:I.Ch14Data</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">16000</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('SD_001_002_Alarm')" title="Energize Coil: SD_001_002_Alarm &#10;SD-001/002 Gas Generator Smoke Confirmed Alarm">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_001_002_Alarm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">SD-001/002 Gas Generator Smoke...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(Local:4:I.Ch14Data,16000) OTE(SD_001_002_Alarm);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FAG_Smoke_Detection-1" data-routine="FAG_Smoke_Detection" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FAG_Smoke_Detection</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(SD_001_002_Alarm) [ OTE(ESD_Gas_Turbine_Trip) , OTE(ALARM_Smoke_SirenStrobe) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Gas Generator Building Smoke Shutdown Trip Initiate</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('SD_001_002_Alarm')" title="Normally Open: SD_001_002_Alarm &#10;SD-001/002 Gas Generator Smoke Confirmed Alarm">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_001_002_Alarm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">SD-001/002 Gas Generator Smoke...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('ESD_Gas_Turbine_Trip')" title="Energize Coil: ESD_Gas_Turbine_Trip &#10;Gas Turbine Generators Shutdown Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Gas_Turbine_Trip</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Gas Turbine Generators Shutdow...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('ALARM_Smoke_SirenStrobe')" title="Energize Coil: ALARM_Smoke_SirenStrobe &#10;SDA-001: Smoke Detection Siren and Amber Strobe Beacon">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ALARM_Smoke_SirenStrobe</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">SDA-001: Smoke Detection Siren...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(SD_001_002_Alarm) [ OTE(ESD_Gas_Turbine_Trip) , OTE(ALARM_Smoke_SirenStrobe) ];
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Voting_2ooN_Coincidence">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Voting_2ooN_Coincidence</span>
                        <span>Multi-Zone 2-out-of-N Coincidence Voting Matrix</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">5</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Voting_2ooN_Coincidence-0" data-routine="Voting_2ooN_Coincidence" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Voting_2ooN_Coincidence</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ [ XIC(DG_7404_001_HiHiAlm) XIC(DG_7404_002_HiHiAlm) ] , [ XIC(DG_7404_001_HiHiAlm) XIC(DG_7404_003_HiHiAlm) ] , [ XIC(DG_7404_002_HiHiAlm) XIC(DG_7404_003_HiHiAlm) ] ] OTE(VOTE_Zone1_Gas_Confirmed);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Zone 1 (Separator Area) 2ooN Gas Voting (DG-001 .. 003)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_001_HiHiAlm')" title="Normally Open: DG_7404_001_HiHiAlm &#10;7404-DG-001 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_001_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-001 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_002_HiHiAlm')" title="Normally Open: DG_7404_002_HiHiAlm &#10;7404-DG-002 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_002_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-002 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_001_HiHiAlm')" title="Normally Open: DG_7404_001_HiHiAlm &#10;7404-DG-001 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_001_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-001 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_003_HiHiAlm')" title="Normally Open: DG_7404_003_HiHiAlm &#10;7404-DG-003 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_003_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-003 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_002_HiHiAlm')" title="Normally Open: DG_7404_002_HiHiAlm &#10;7404-DG-002 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_002_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-002 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_003_HiHiAlm')" title="Normally Open: DG_7404_003_HiHiAlm &#10;7404-DG-003 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_003_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-003 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('VOTE_Zone1_Gas_Confirmed')" title="Energize Coil: VOTE_Zone1_Gas_Confirmed &#10;Zone 1 (Separator Area) 2ooN Confirmed Gas Cloud">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Zone1_Gas_Confirmed</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Zone 1 (Separator Area) 2ooN C...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ [ XIC(DG_7404_001_HiHiAlm) XIC(DG_7404_002_HiHiAlm) ] , [ XIC(DG_7404_001_HiHiAlm) XIC(DG_7404_003_HiHiAlm) ] , [ XIC(DG_7404_002_HiHiAlm) XIC(DG_7404_003_HiHiAlm) ] ] OTE(VOTE_Zone1_Gas_Confirmed);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Voting_2ooN_Coincidence-1" data-routine="Voting_2ooN_Coincidence" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Voting_2ooN_Coincidence</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ [ XIC(DG_7404_004_HiHiAlm) XIC(DG_7404_005_HiHiAlm) ] , [ XIC(DG_7404_004_HiHiAlm) XIC(DG_7404_006_HiHiAlm) ] , [ XIC(DG_7404_005_HiHiAlm) XIC(DG_7404_006_HiHiAlm) ] ] OTE(VOTE_Zone2_Gas_Confirmed);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Zone 2 (Pump House) 2ooN Gas Voting (DG-004 .. 006)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_004_HiHiAlm')" title="Normally Open: DG_7404_004_HiHiAlm &#10;7404-DG-004 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_004_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-004 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_005_HiHiAlm')" title="Normally Open: DG_7404_005_HiHiAlm &#10;7404-DG-005 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_005_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-005 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_004_HiHiAlm')" title="Normally Open: DG_7404_004_HiHiAlm &#10;7404-DG-004 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_004_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-004 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_006_HiHiAlm')" title="Normally Open: DG_7404_006_HiHiAlm &#10;7404-DG-006 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_006_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-006 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_005_HiHiAlm')" title="Normally Open: DG_7404_005_HiHiAlm &#10;7404-DG-005 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_005_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-005 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_006_HiHiAlm')" title="Normally Open: DG_7404_006_HiHiAlm &#10;7404-DG-006 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_006_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-006 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('VOTE_Zone2_Gas_Confirmed')" title="Energize Coil: VOTE_Zone2_Gas_Confirmed &#10;Zone 2 (Pump House) 2ooN Confirmed Gas Cloud">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Zone2_Gas_Confirmed</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Zone 2 (Pump House) 2ooN Confi...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ [ XIC(DG_7404_004_HiHiAlm) XIC(DG_7404_005_HiHiAlm) ] , [ XIC(DG_7404_004_HiHiAlm) XIC(DG_7404_006_HiHiAlm) ] , [ XIC(DG_7404_005_HiHiAlm) XIC(DG_7404_006_HiHiAlm) ] ] OTE(VOTE_Zone2_Gas_Confirmed);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Voting_2ooN_Coincidence-2" data-routine="Voting_2ooN_Coincidence" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Voting_2ooN_Coincidence</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ [ XIC(DG_7404_007_HiHiAlm) XIC(DG_7404_008_HiHiAlm) ] , [ XIC(DG_7404_008_HiHiAlm) XIC(DG_7404_009_HiHiAlm) ] , [ XIC(DG_7404_009_HiHiAlm) XIC(DG_7404_010_HiHiAlm) ] ] OTE(VOTE_Zone3_Gas_Confirmed);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Zone 3 (Tank Farm) 2ooN Gas Voting (DG-007 .. 010)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_007_HiHiAlm')" title="Normally Open: DG_7404_007_HiHiAlm &#10;7404-DG-007 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_007_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-007 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_008_HiHiAlm')" title="Normally Open: DG_7404_008_HiHiAlm &#10;7404-DG-008 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_008_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-008 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_008_HiHiAlm')" title="Normally Open: DG_7404_008_HiHiAlm &#10;7404-DG-008 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_008_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-008 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_009_HiHiAlm')" title="Normally Open: DG_7404_009_HiHiAlm &#10;7404-DG-009 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_009_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-009 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_009_HiHiAlm')" title="Normally Open: DG_7404_009_HiHiAlm &#10;7404-DG-009 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_009_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-009 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_010_HiHiAlm')" title="Normally Open: DG_7404_010_HiHiAlm &#10;7404-DG-010 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_010_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-010 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('VOTE_Zone3_Gas_Confirmed')" title="Energize Coil: VOTE_Zone3_Gas_Confirmed &#10;Zone 3 (Tank Farm) 2ooN Confirmed Gas Cloud">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Zone3_Gas_Confirmed</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Zone 3 (Tank Farm) 2ooN Confir...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ [ XIC(DG_7404_007_HiHiAlm) XIC(DG_7404_008_HiHiAlm) ] , [ XIC(DG_7404_008_HiHiAlm) XIC(DG_7404_009_HiHiAlm) ] , [ XIC(DG_7404_009_HiHiAlm) XIC(DG_7404_010_HiHiAlm) ] ] OTE(VOTE_Zone3_Gas_Confirmed);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Voting_2ooN_Coincidence-3" data-routine="Voting_2ooN_Coincidence" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Voting_2ooN_Coincidence</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ [ XIC(DG_7404_011_HiHiAlm) XIC(DG_7404_012_HiHiAlm) ] , [ XIC(DG_7404_012_HiHiAlm) XIC(DG_7404_013_HiHiAlm) ] ] OTE(VOTE_Zone4_Gas_Confirmed);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Zone 4 (Generator Room) 2ooN Gas Voting (DG-011 .. 013)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_011_HiHiAlm')" title="Normally Open: DG_7404_011_HiHiAlm &#10;7404-DG-011 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_011_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-011 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_012_HiHiAlm')" title="Normally Open: DG_7404_012_HiHiAlm &#10;7404-DG-012 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_012_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-012 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_012_HiHiAlm')" title="Normally Open: DG_7404_012_HiHiAlm &#10;7404-DG-012 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_012_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-012 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('DG_7404_013_HiHiAlm')" title="Normally Open: DG_7404_013_HiHiAlm &#10;7404-DG-013 High-High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DG_7404_013_HiHiAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DG-013 High-High Gas Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('VOTE_Zone4_Gas_Confirmed')" title="Energize Coil: VOTE_Zone4_Gas_Confirmed &#10;Zone 4 (Gas Generator Building) 2ooN Confirmed Gas Cloud">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Zone4_Gas_Confirmed</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Zone 4 (Gas Generator Building...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ [ XIC(DG_7404_011_HiHiAlm) XIC(DG_7404_012_HiHiAlm) ] , [ XIC(DG_7404_012_HiHiAlm) XIC(DG_7404_013_HiHiAlm) ] ] OTE(VOTE_Zone4_Gas_Confirmed);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Voting_2ooN_Coincidence-4" data-routine="Voting_2ooN_Coincidence" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Voting_2ooN_Coincidence</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ XIC(VOTE_Zone1_Gas_Confirmed) , XIC(VOTE_Zone2_Gas_Confirmed) , XIC(VOTE_Zone3_Gas_Confirmed) , XIC(VOTE_Zone4_Gas_Confirmed) ] OTE(VOTE_Any_Confirmed_Gas);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Global Confirmed Combustible Gas Cloud Active</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('VOTE_Zone1_Gas_Confirmed')" title="Normally Open: VOTE_Zone1_Gas_Confirmed &#10;Zone 1 (Separator Area) 2ooN Confirmed Gas Cloud">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Zone1_Gas_Confirmed</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Zone 1 (Separator Area) 2ooN C...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('VOTE_Zone2_Gas_Confirmed')" title="Normally Open: VOTE_Zone2_Gas_Confirmed &#10;Zone 2 (Pump House) 2ooN Confirmed Gas Cloud">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Zone2_Gas_Confirmed</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Zone 2 (Pump House) 2ooN Confi...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('VOTE_Zone3_Gas_Confirmed')" title="Normally Open: VOTE_Zone3_Gas_Confirmed &#10;Zone 3 (Tank Farm) 2ooN Confirmed Gas Cloud">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Zone3_Gas_Confirmed</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Zone 3 (Tank Farm) 2ooN Confir...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('VOTE_Zone4_Gas_Confirmed')" title="Normally Open: VOTE_Zone4_Gas_Confirmed &#10;Zone 4 (Gas Generator Building) 2ooN Confirmed Gas Cloud">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Zone4_Gas_Confirmed</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Zone 4 (Gas Generator Building...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('VOTE_Any_Confirmed_Gas')" title="Energize Coil: VOTE_Any_Confirmed_Gas &#10;Global Plant Confirmed Combustible Gas Detected">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Any_Confirmed_Gas</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Global Plant Confirmed Combust...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ XIC(VOTE_Zone1_Gas_Confirmed) , XIC(VOTE_Zone2_Gas_Confirmed) , XIC(VOTE_Zone3_Gas_Confirmed) , XIC(VOTE_Zone4_Gas_Confirmed) ] OTE(VOTE_Any_Confirmed_Gas);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Process_Pressure_Safeguards">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Process_Pressure_Safeguards</span>
                        <span>Process Pressure Monitoring & Equipment Safety Interlocks</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">11</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Process_Pressure_Safeguards-0" data-routine="Process_Pressure_Safeguards" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Pressure_Safeguards</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(PIT_001_OilExped_Scaled,(150.0/32000.0)*Local:3:I.Ch0Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale PIT-001 Oil Expedition Pressure (0-150 psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('PIT_001_OilExped_Scaled')" title="Compute Expression: PIT_001_OilExped_Scaled = (150.0/32000.0)*Local:3:I.Ch0Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">PIT_001_OilExped_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(150.0/32000.0)*Local:3:I.Ch0Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(PIT_001_OilExped_Scaled,(150.0/32000.0)*Local:3:I.Ch0Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Pressure_Safeguards-1" data-routine="Process_Pressure_Safeguards" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Pressure_Safeguards</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(PIT_002_WaterInjMan_Scaled,(1000.0/32000.0)*Local:3:I.Ch1Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale PIT-002 Water Injection Manifold Pressure (0-1000 psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('PIT_002_WaterInjMan_Scaled')" title="Compute Expression: PIT_002_WaterInjMan_Scaled = (1000.0/32000.0)*Local:3:I.Ch1Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">PIT_002_WaterInjMan_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(1000.0/32000.0)*Local:3:I.Ch1Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(PIT_002_WaterInjMan_Scaled,(1000.0/32000.0)*Local:3:I.Ch1Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Pressure_Safeguards-2" data-routine="Process_Pressure_Safeguards" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Pressure_Safeguards</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(PIT_003_OilInjMan_Scaled,(3500.0/32000.0)*Local:3:I.Ch2Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale PIT-003 Oil Injection Manifold Pressure (0-3500 psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('PIT_003_OilInjMan_Scaled')" title="Compute Expression: PIT_003_OilInjMan_Scaled = (3500.0/32000.0)*Local:3:I.Ch2Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">PIT_003_OilInjMan_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(3500.0/32000.0)*Local:3:I.Ch2Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(PIT_003_OilInjMan_Scaled,(3500.0/32000.0)*Local:3:I.Ch2Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Pressure_Safeguards-3" data-routine="Process_Pressure_Safeguards" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Pressure_Safeguards</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(PST_7503_001_Deluge_Scaled,(150.0/32000.0)*Local:3:I.Ch3Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7503-PST-001 Deluge Discharge Header Pressure (0-150 psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('PST_7503_001_Deluge_Scaled')" title="Compute Expression: PST_7503_001_Deluge_Scaled = (150.0/32000.0)*Local:3:I.Ch3Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">PST_7503_001_Deluge_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(150.0/32000.0)*Local:3:I.Ch3Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(PST_7503_001_Deluge_Scaled,(150.0/32000.0)*Local:3:I.Ch3Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Pressure_Safeguards-4" data-routine="Process_Pressure_Safeguards" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Pressure_Safeguards</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(PST_7002_001_AirAcc_Scaled,(150.0/32000.0)*Local:3:I.Ch4Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7002-PST-001 ESDV Air Supply Accumulator Pressure (0-150 psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('PST_7002_001_AirAcc_Scaled')" title="Compute Expression: PST_7002_001_AirAcc_Scaled = (150.0/32000.0)*Local:3:I.Ch4Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">PST_7002_001_AirAcc_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(150.0/32000.0)*Local:3:I.Ch4Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(PST_7002_001_AirAcc_Scaled,(150.0/32000.0)*Local:3:I.Ch4Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Pressure_Safeguards-5" data-routine="Process_Pressure_Safeguards" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Pressure_Safeguards</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(PST_6401_001_FuelGas_Scaled,(150.0/32000.0)*Local:3:I.Ch5Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 6401-PST-001 Fuel Gas Line Pressure (0-150 psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('PST_6401_001_FuelGas_Scaled')" title="Compute Expression: PST_6401_001_FuelGas_Scaled = (150.0/32000.0)*Local:3:I.Ch5Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">PST_6401_001_FuelGas_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(150.0/32000.0)*Local:3:I.Ch5Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(PST_6401_001_FuelGas_Scaled,(150.0/32000.0)*Local:3:I.Ch5Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Pressure_Safeguards-6" data-routine="Process_Pressure_Safeguards" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Pressure_Safeguards</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GEQ(PIT_003_OilInjMan_Scaled,SET_OilInj_PAHH_PSI) [ OTE(PIT_003_OilInjMan_HiHiAlm) , OTE(ESD_Power_Oil_Trip) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Oil Injection Manifold High-High Pressure Trip (PAHH &gt;= 2800 psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: PIT_003_OilInjMan_Scaled &ge; SET_OilInj_PAHH_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_003_OilInjMan_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_OilInj_PAHH_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('PIT_003_OilInjMan_HiHiAlm')" title="Energize Coil: PIT_003_OilInjMan_HiHiAlm &#10;PIT-003 High-High Shutdown Trip Flag">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_OilInjMan_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PIT-003 High-High Shutdown Tri...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('ESD_Power_Oil_Trip')" title="Energize Coil: ESD_Power_Oil_Trip &#10;Power Oil Booster Pumps P2100/P2200 Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Power_Oil_Trip</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Power Oil Booster Pumps P2100/...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GEQ(PIT_003_OilInjMan_Scaled,SET_OilInj_PAHH_PSI) [ OTE(PIT_003_OilInjMan_HiHiAlm) , OTE(ESD_Power_Oil_Trip) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Pressure_Safeguards-7" data-routine="Process_Pressure_Safeguards" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Pressure_Safeguards</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GEQ(PIT_002_WaterInjMan_Scaled,SET_WaterInj_PAHH_PSI) [ OTE(PIT_002_WaterInjMan_HiHiAlm) , OTE(ESD_Water_Inj_Trip) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Water Injection Manifold High-High Pressure Trip (PAHH &gt;= 800 psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: PIT_002_WaterInjMan_Scaled &ge; SET_WaterInj_PAHH_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_002_WaterInjMan_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_WaterInj_PAHH_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('PIT_002_WaterInjMan_HiHiAlm')" title="Energize Coil: PIT_002_WaterInjMan_HiHiAlm &#10;PIT-002 High-High Shutdown Trip Flag">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_WaterInjMan_HiHiAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PIT-002 High-High Shutdown Tri...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('ESD_Water_Inj_Trip')" title="Energize Coil: ESD_Water_Inj_Trip &#10;Water Injection Booster Pumps P3600/P3700 Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Water_Inj_Trip</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Water Injection Booster Pumps ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GEQ(PIT_002_WaterInjMan_Scaled,SET_WaterInj_PAHH_PSI) [ OTE(PIT_002_WaterInjMan_HiHiAlm) , OTE(ESD_Water_Inj_Trip) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Pressure_Safeguards-8" data-routine="Process_Pressure_Safeguards" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Pressure_Safeguards</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GEQ(PST_6401_001_FuelGas_Scaled,SET_FuelGas_PAH_PSI) [ OTE(PST_6401_001_FuelGas_HighAlm) , OTE(ESD_Matrix_Master_Trip) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Fuel Gas Line High Pressure Trip (PAH &gt;= 100 psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: PST_6401_001_FuelGas_Scaled &ge; SET_FuelGas_PAH_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PST_6401_001_FuelGas_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_FuelGas_PAH_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('PST_6401_001_FuelGas_HighAlm')" title="Energize Coil: PST_6401_001_FuelGas_HighAlm &#10;6401-PST-001 High Alarm Flag">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PST_6401_001_FuelGas_HighAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">6401-PST-001 High Alarm Flag</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('ESD_Matrix_Master_Trip')" title="Energize Coil: ESD_Matrix_Master_Trip &#10;Master Cause &amp; Effect Matrix Plant Shutdown Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Matrix_Master_Trip</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Master Cause &amp; Effect Matrix P...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GEQ(PST_6401_001_FuelGas_Scaled,SET_FuelGas_PAH_PSI) [ OTE(PST_6401_001_FuelGas_HighAlm) , OTE(ESD_Matrix_Master_Trip) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Pressure_Safeguards-9" data-routine="Process_Pressure_Safeguards" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Pressure_Safeguards</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LEQ(PST_6401_001_FuelGas_Scaled,SET_FuelGas_PAL_PSI) [ OTE(PST_6401_001_FuelGas_LowAlm) , OTE(LED_L17_LowFuelGas) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Fuel Gas Line Low Pressure Alarm (PAL &lt;= 40 psi) -&gt; PCR Amber LED L17</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: PST_6401_001_FuelGas_Scaled &le; SET_FuelGas_PAL_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LEQ &bull; Compare (&le;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PST_6401_001_FuelGas_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_FuelGas_PAL_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('PST_6401_001_FuelGas_LowAlm')" title="Energize Coil: PST_6401_001_FuelGas_LowAlm &#10;6401-PST-001 Low Alarm / Low Supply Flag">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PST_6401_001_FuelGas_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">6401-PST-001 Low Alarm / Low S...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('LED_L17_LowFuelGas')" title="Energize Coil: LED_L17_LowFuelGas &#10;FGCP-L17: PCR Panel LED L17: Fuel Gas Line Low Pressure (Amber)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LED_L17_LowFuelGas</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP-L17: PCR Panel LED L17: F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LEQ(PST_6401_001_FuelGas_Scaled,SET_FuelGas_PAL_PSI) [ OTE(PST_6401_001_FuelGas_LowAlm) , OTE(LED_L17_LowFuelGas) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Pressure_Safeguards-10" data-routine="Process_Pressure_Safeguards" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Pressure_Safeguards</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LEQ(PST_7002_001_AirAcc_Scaled,SET_AirAcc_Low_PSI) [ OTE(PST_7002_001_AirAcc_LowAlm) , OTE(LED_L16_LowAirAcc) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> ESDV Low Air Accumulator Supply (&lt;= 50 psi) -&gt; PCR Amber LED L16</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: PST_7002_001_AirAcc_Scaled &le; SET_AirAcc_Low_PSI">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LEQ &bull; Compare (&le;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PST_7002_001_AirAcc_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_AirAcc_Low_PSI</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('PST_7002_001_AirAcc_LowAlm')" title="Energize Coil: PST_7002_001_AirAcc_LowAlm &#10;7002-PST-001 Low Alarm / Low Supply Flag">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PST_7002_001_AirAcc_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7002-PST-001 Low Alarm / Low S...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('LED_L16_LowAirAcc')" title="Energize Coil: LED_L16_LowAirAcc &#10;FGCP-L16: PCR Panel LED L16: ESDV Low Air Supply Accumulator (Amber)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LED_L16_LowAirAcc</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP-L16: PCR Panel LED L16: E...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LEQ(PST_7002_001_AirAcc_Scaled,SET_AirAcc_Low_PSI) [ OTE(PST_7002_001_AirAcc_LowAlm) , OTE(LED_L16_LowAirAcc) ];
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Process_Tank_Levels">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Process_Tank_Levels</span>
                        <span>Crude Storage Radar Levels & Firewater Auxiliary Tank Monitoring</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">7</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Process_Tank_Levels-0" data-routine="Process_Tank_Levels" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Tank_Levels</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(LIT_100_Tank_Scaled,(14.0/32000.0)*Local:6:I.Ch0Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale LIT-100 Tank T-100 Radar Level (0-14 m)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('LIT_100_Tank_Scaled')" title="Compute Expression: LIT_100_Tank_Scaled = (14.0/32000.0)*Local:6:I.Ch0Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">LIT_100_Tank_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(14.0/32000.0)*Local:6:I.Ch0Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(LIT_100_Tank_Scaled,(14.0/32000.0)*Local:6:I.Ch0Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Tank_Levels-1" data-routine="Process_Tank_Levels" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Tank_Levels</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(LIT_200_Tank_Scaled,(14.0/32000.0)*Local:6:I.Ch1Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale LIT-200 Tank T-200 Radar Level (0-14 m)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('LIT_200_Tank_Scaled')" title="Compute Expression: LIT_200_Tank_Scaled = (14.0/32000.0)*Local:6:I.Ch1Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">LIT_200_Tank_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(14.0/32000.0)*Local:6:I.Ch1Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(LIT_200_Tank_Scaled,(14.0/32000.0)*Local:6:I.Ch1Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Tank_Levels-2" data-routine="Process_Tank_Levels" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Tank_Levels</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(LIT_300_Tank_Scaled,(14.0/32000.0)*Local:6:I.Ch2Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale LIT-300 Tank T-300 Radar Level (0-14 m)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('LIT_300_Tank_Scaled')" title="Compute Expression: LIT_300_Tank_Scaled = (14.0/32000.0)*Local:6:I.Ch2Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">LIT_300_Tank_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(14.0/32000.0)*Local:6:I.Ch2Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(LIT_300_Tank_Scaled,(14.0/32000.0)*Local:6:I.Ch2Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Tank_Levels-3" data-routine="Process_Tank_Levels" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Tank_Levels</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(LIT_400_Tank_Scaled,(14.0/32000.0)*Local:6:I.Ch3Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale LIT-400 Tank T-400 Radar Level (0-14 m)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('LIT_400_Tank_Scaled')" title="Compute Expression: LIT_400_Tank_Scaled = (14.0/32000.0)*Local:6:I.Ch3Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">LIT_400_Tank_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(14.0/32000.0)*Local:6:I.Ch3Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(LIT_400_Tank_Scaled,(14.0/32000.0)*Local:6:I.Ch3Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Tank_Levels-4" data-routine="Process_Tank_Levels" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Tank_Levels</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ LEQ(LIT_100_Tank_Scaled,SET_Tank_LAL_Meters) OTE(LIT_100_Tank_LowAlm) , GEQ(LIT_100_Tank_Scaled,SET_Tank_LAH_Meters) OTE(LIT_100_Tank_HighAlm) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> T-100 Low Level (&lt;= 0.7m) &amp; High Level (&gt;= 9.0m) Alarms</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: LIT_100_Tank_Scaled &le; SET_Tank_LAL_Meters">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LEQ &bull; Compare (&le;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">LIT_100_Tank_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_Tank_LAL_Meters</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LIT_100_Tank_LowAlm')" title="Energize Coil: LIT_100_Tank_LowAlm &#10;LIT-100 Low Tank Level Alarm (LAL &lt;= 0.7m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_100_Tank_LowAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">LIT-100 Low Tank Level Alarm (...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: LIT_100_Tank_Scaled &ge; SET_Tank_LAH_Meters">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">LIT_100_Tank_Scaled</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SET_Tank_LAH_Meters</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LIT_100_Tank_HighAlm')" title="Energize Coil: LIT_100_Tank_HighAlm &#10;LIT-100 High Tank Level Alarm (LAH &gt;= 9.0m/11.0m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_100_Tank_HighAlm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">LIT-100 High Tank Level Alarm ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ LEQ(LIT_100_Tank_Scaled,SET_Tank_LAL_Meters) OTE(LIT_100_Tank_LowAlm) , GEQ(LIT_100_Tank_Scaled,SET_Tank_LAH_Meters) OTE(LIT_100_Tank_HighAlm) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Tank_Levels-5" data-routine="Process_Tank_Levels" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Tank_Levels</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(LS_7503_001_FoamTank) OTE(HORN_PCR_Z1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> AFFF Foam Concentrate Tank Low Level Switch (7503-LS-001)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('LS_7503_001_FoamTank')" title="Normally Open: LS_7503_001_FoamTank &#10;7503-LS-001: AFFF Foam Concentrate Tank Low Level Switch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LS_7503_001_FoamTank</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7503-LS-001: AFFF Foam Concent...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('HORN_PCR_Z1')" title="Energize Coil: HORN_PCR_Z1 &#10;FGCP-Z1: Production Control Room Main Alarm Horn Z1">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">HORN_PCR_Z1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP-Z1: Production Control Ro...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(LS_7503_001_FoamTank) OTE(HORN_PCR_Z1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Process_Tank_Levels-6" data-routine="Process_Tank_Levels" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Process_Tank_Levels</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(LS_7503_002_DieselTank) OTE(HORN_PCR_Z1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Deluge Diesel Fuel Tank Low Level Switch (7503-LS-002)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('LS_7503_002_DieselTank')" title="Normally Open: LS_7503_002_DieselTank &#10;7503-LS-002: Deluge Standby Diesel Fuel Tank Low Level Switch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LS_7503_002_DieselTank</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7503-LS-002: Deluge Standby Di...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('HORN_PCR_Z1')" title="Energize Coil: HORN_PCR_Z1 &#10;FGCP-Z1: Production Control Room Main Alarm Horn Z1">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">HORN_PCR_Z1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP-Z1: Production Control Ro...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(LS_7503_002_DieselTank) OTE(HORN_PCR_Z1);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Deluge_Firewater_Control">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Deluge_Firewater_Control</span>
                        <span>Deluge Firewater Pump Auto-Start, 30s Transition & Line Supervision</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">7</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Deluge_Firewater_Control-0" data-routine="Deluge_Firewater_Control" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Deluge_Firewater_Control</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(TMR_Deluge_Pulse_Width.DN) TON(TMR_Deluge_Pulse_Period,?,?);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Periodic 60s Timer for Deluge Trip Coil Continuity Line Check</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('TMR_Deluge_Pulse_Width.DN')" title="Normally Closed: TMR_Deluge_Pulse_Width.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_Deluge_Pulse_Width.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_Deluge_Pulse_Period')" title="Timer On Delay: TMR_Deluge_Pulse_Period">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_Deluge_Pulse_Period</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(TMR_Deluge_Pulse_Width.DN) TON(TMR_Deluge_Pulse_Period,?,?);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Deluge_Firewater_Control-1" data-routine="Deluge_Firewater_Control" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Deluge_Firewater_Control</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(TMR_Deluge_Pulse_Period.DN) [ TON(TMR_Deluge_Pulse_Width,?,?) , OTE(DO_7503_PumpA_Pulse) , OTE(DO_7503_PumpB_Pulse) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 1.0s Pulse Output for Deluge Solenoid Integrity Supervision</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_Deluge_Pulse_Period.DN')" title="Normally Open: TMR_Deluge_Pulse_Period.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_Deluge_Pulse_Period.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_Deluge_Pulse_Width')" title="Timer On Delay: TMR_Deluge_Pulse_Width">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_Deluge_Pulse_Width</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('DO_7503_PumpA_Pulse')" title="Energize Coil: DO_7503_PumpA_Pulse &#10;7503-PUMP-A-PULSE: Deluge Pump A Trip Coil Test Pulse Output">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DO_7503_PumpA_Pulse</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7503-PUMP-A-PULSE: Deluge Pump...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('DO_7503_PumpB_Pulse')" title="Energize Coil: DO_7503_PumpB_Pulse &#10;7503-PUMP-B-PULSE: Deluge Standby Pump B Test Pulse Output">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DO_7503_PumpB_Pulse</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7503-PUMP-B-PULSE: Deluge Stan...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(TMR_Deluge_Pulse_Period.DN) [ TON(TMR_Deluge_Pulse_Width,?,?) , OTE(DO_7503_PumpA_Pulse) , OTE(DO_7503_PumpB_Pulse) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Deluge_Firewater_Control-2" data-routine="Deluge_Firewater_Control" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Deluge_Firewater_Control</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ XIC(VOTE_Any_Confirmed_Fire) , XIC(VOTE_Any_Confirmed_Gas) , XIC(FR_7503_003_LocalCP_Scaled) , XIC(FR_7503_001_002_Field_Scaled) , XIC(PSLL_7404_001_LoPress) ] XIO(KEY_S2_FoamInhibit) XIO(FS_7503_001_FoamStop) OTE(VOTE_Deluge_Demand);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Deluge Firewater Demand Initiation (Fire, Foam Pushbutton, 2ooN Gas, or Header Low Pressure)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('VOTE_Any_Confirmed_Fire')" title="Normally Open: VOTE_Any_Confirmed_Fire &#10;Global Plant Confirmed Optical Flame / Fire Detected">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Any_Confirmed_Fire</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Global Plant Confirmed Optical...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('VOTE_Any_Confirmed_Gas')" title="Normally Open: VOTE_Any_Confirmed_Gas &#10;Global Plant Confirmed Combustible Gas Detected">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Any_Confirmed_Gas</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Global Plant Confirmed Combust...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('FR_7503_003_LocalCP_Scaled')" title="Normally Open: FR_7503_003_LocalCP_Scaled &#10;7503-FR-003 Scaled Process Value (Manual Foam Release Button Inside Local CP)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">FR_7503_003_LocalCP_Scaled</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7503-FR-003 Scaled Process Val...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('FR_7503_001_002_Field_Scaled')" title="Normally Open: FR_7503_001_002_Field_Scaled &#10;7503-FR-001/002 Scaled Process Value (Manual Foam Release Button Outside in Field)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">FR_7503_001_002_Field_Scaled</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7503-FR-001/002 Scaled Process...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PSLL_7404_001_LoPress')" title="Normally Open: PSLL_7404_001_LoPress &#10;7404-PSLL-001: Firewater Ring Main Header Low Pressure Switch (&lt; 7.0 bar)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PSLL_7404_001_LoPress</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-PSLL-001: Firewater Ring ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('KEY_S2_FoamInhibit')" title="Normally Closed: KEY_S2_FoamInhibit &#10;FGCP-7404-001-S2: Deluge Foam Release Inhibit Keyswitch (S2)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">KEY_S2_FoamInhibit</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP-7404-001-S2: Deluge Foam ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('FS_7503_001_FoamStop')" title="Normally Closed: FS_7503_001_FoamStop &#10;7503-FS-001: Deluge Foam Release System Stop Pushbutton">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">FS_7503_001_FoamStop</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7503-FS-001: Deluge Foam Relea...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('VOTE_Deluge_Demand')" title="Energize Coil: VOTE_Deluge_Demand &#10;Master Deluge Firewater Release Demand Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Deluge_Demand</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Master Deluge Firewater Releas...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ XIC(VOTE_Any_Confirmed_Fire) , XIC(VOTE_Any_Confirmed_Gas) , XIC(FR_7503_003_LocalCP_Scaled) , XIC(FR_7503_001_002_Field_Scaled) , XIC(PSLL_7404_001_LoPress) ] XIO(KEY_S2_FoamInhibit) XIO(FS_7503_001_FoamStop) OTE(VOTE_Deluge_Demand);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Deluge_Firewater_Control-3" data-routine="Deluge_Firewater_Control" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Deluge_Firewater_Control</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(VOTE_Deluge_Demand) OTE(DO_7503_PumpA_Cmd);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Command Duty Electric Pump A Run Output</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('VOTE_Deluge_Demand')" title="Normally Open: VOTE_Deluge_Demand &#10;Master Deluge Firewater Release Demand Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Deluge_Demand</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Master Deluge Firewater Releas...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('DO_7503_PumpA_Cmd')" title="Energize Coil: DO_7503_PumpA_Cmd &#10;7503-PUMP-A-CMD: Deluge Duty Electric Pump A Run Command">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DO_7503_PumpA_Cmd</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7503-PUMP-A-CMD: Deluge Duty E...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(VOTE_Deluge_Demand) OTE(DO_7503_PumpA_Cmd);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Deluge_Firewater_Control-4" data-routine="Deluge_Firewater_Control" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Deluge_Firewater_Control</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(DO_7503_PumpA_Cmd) XIO(PUMP_A_Run_Feedback) TON(TMR_PumpA_FailToRun,?,?);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Duty Pump A Pressure Proving &amp; 30-Second Fail-to-Run Timer</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('DO_7503_PumpA_Cmd')" title="Normally Open: DO_7503_PumpA_Cmd &#10;7503-PUMP-A-CMD: Deluge Duty Electric Pump A Run Command">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DO_7503_PumpA_Cmd</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7503-PUMP-A-CMD: Deluge Duty E...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('PUMP_A_Run_Feedback')" title="Normally Closed: PUMP_A_Run_Feedback &#10;PUMP-A-AUX: Deluge Electric Duty Pump A Run Aux Contact">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PUMP_A_Run_Feedback</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PUMP-A-AUX: Deluge Electric Du...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_PumpA_FailToRun')" title="Timer On Delay: TMR_PumpA_FailToRun">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_PumpA_FailToRun</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(DO_7503_PumpA_Cmd) XIO(PUMP_A_Run_Feedback) TON(TMR_PumpA_FailToRun,?,?);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Deluge_Firewater_Control-5" data-routine="Deluge_Firewater_Control" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Deluge_Firewater_Control</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(TMR_PumpA_FailToRun.DN) XIO(SB_75_01B_PumpBInhKey) XIO(PUMP_B_Run_Feedback) [ OTE(DO_7503_PumpB_Start) , TON(TMR_PumpB_StartCrank,?,?) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initiate Standby Diesel Pump B Crank Cycle on Pump A Failure</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_PumpA_FailToRun.DN')" title="Normally Open: TMR_PumpA_FailToRun.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_PumpA_FailToRun.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('SB_75_01B_PumpBInhKey')" title="Normally Closed: SB_75_01B_PumpBInhKey &#10;75-SB-01B: Standby Diesel Pump B Maintenance Inhibit Keyswitch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SB_75_01B_PumpBInhKey</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">75-SB-01B: Standby Diesel Pump...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('PUMP_B_Run_Feedback')" title="Normally Closed: PUMP_B_Run_Feedback &#10;PUMP-B-AUX: Deluge Diesel Standby Pump B Run Aux Contact">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PUMP_B_Run_Feedback</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PUMP-B-AUX: Deluge Diesel Stan...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('DO_7503_PumpB_Start')" title="Energize Coil: DO_7503_PumpB_Start &#10;7503-PUMP-B-START: Deluge Standby Diesel Pump B Start Pulse">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DO_7503_PumpB_Start</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7503-PUMP-B-START: Deluge Stan...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_PumpB_StartCrank')" title="Timer On Delay: TMR_PumpB_StartCrank">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_PumpB_StartCrank</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(TMR_PumpA_FailToRun.DN) XIO(SB_75_01B_PumpBInhKey) XIO(PUMP_B_Run_Feedback) [ OTE(DO_7503_PumpB_Start) , TON(TMR_PumpB_StartCrank,?,?) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Deluge_Firewater_Control-6" data-routine="Deluge_Firewater_Control" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Deluge_Firewater_Control</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(FS_7503_001_FoamStop) [ OTU(VOTE_Deluge_Demand) , OTE(DO_7503_PumpB_Stop) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset Deluge Demand on Foam Stop Pushbutton Press</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('FS_7503_001_FoamStop')" title="Normally Open: FS_7503_001_FoamStop &#10;7503-FS-001: Deluge Foam Release System Stop Pushbutton">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">FS_7503_001_FoamStop</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7503-FS-001: Deluge Foam Relea...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otu" onclick="inspectTag('VOTE_Deluge_Demand')" title="Unlatch Coil: VOTE_Deluge_Demand &#10;Master Deluge Firewater Release Demand Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Deluge_Demand</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Master Deluge Firewater Releas...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('DO_7503_PumpB_Stop')" title="Energize Coil: DO_7503_PumpB_Stop &#10;7503-PUMP-B-STOP: Deluge Standby Diesel Pump B Stop Pulse">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DO_7503_PumpB_Stop</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7503-PUMP-B-STOP: Deluge Stand...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(FS_7503_001_FoamStop) [ OTU(VOTE_Deluge_Demand) , OTE(DO_7503_PumpB_Stop) ];
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-ESD_Cause_Effect_Matrix">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">ESD_Cause_Effect_Matrix</span>
                        <span>Cause & Effect Matrix Implementation (Fail-Safe De-energize to Trip)</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">6</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-ESD_Cause_Effect_Matrix-0" data-routine="ESD_Cause_Effect_Matrix" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: ESD_Cause_Effect_Matrix</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ XIC(PB_E9_ESD_FuelGas) , XIC(VOTE_Any_Confirmed_Fire) , XIC(VOTE_Any_Confirmed_Gas) , XIC(PST_6401_001_FuelGas_HighAlm) ] XIO(KEY_S3_AllOutputsInhibit) OTE(ESD_Matrix_Master_Trip);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Master Plant Emergency Shutdown Demand Initiation (PB-E9, Flame, 2ooN Gas, High Fuel Gas)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PB_E9_ESD_FuelGas')" title="Normally Open: PB_E9_ESD_FuelGas &#10;6401-ESDV-001-E9: Emergency Shutdown Fuel Gas Line Pushbutton (E9)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PB_E9_ESD_FuelGas</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-ESDV-001-E9: Emergency Sh...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('VOTE_Any_Confirmed_Fire')" title="Normally Open: VOTE_Any_Confirmed_Fire &#10;Global Plant Confirmed Optical Flame / Fire Detected">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Any_Confirmed_Fire</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Global Plant Confirmed Optical...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('VOTE_Any_Confirmed_Gas')" title="Normally Open: VOTE_Any_Confirmed_Gas &#10;Global Plant Confirmed Combustible Gas Detected">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Any_Confirmed_Gas</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Global Plant Confirmed Combust...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PST_6401_001_FuelGas_HighAlm')" title="Normally Open: PST_6401_001_FuelGas_HighAlm &#10;6401-PST-001 High Alarm Flag">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PST_6401_001_FuelGas_HighAlm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-PST-001 High Alarm Flag</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('KEY_S3_AllOutputsInhibit')" title="Normally Closed: KEY_S3_AllOutputsInhibit &#10;FGCP-7404-001-S3: Maintenance Override Inhibit All Outputs Keyswitch (S3)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">KEY_S3_AllOutputsInhibit</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP-7404-001-S3: Maintenance ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('ESD_Matrix_Master_Trip')" title="Energize Coil: ESD_Matrix_Master_Trip &#10;Master Cause &amp; Effect Matrix Plant Shutdown Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Matrix_Master_Trip</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Master Cause &amp; Effect Matrix P...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ XIC(PB_E9_ESD_FuelGas) , XIC(VOTE_Any_Confirmed_Fire) , XIC(VOTE_Any_Confirmed_Gas) , XIC(PST_6401_001_FuelGas_HighAlm) ] XIO(KEY_S3_AllOutputsInhibit) OTE(ESD_Matrix_Master_Trip);
                </div>
            </div>
            
            <div class="rung-card" id="rung-ESD_Cause_Effect_Matrix-1" data-routine="ESD_Cause_Effect_Matrix" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: ESD_Cause_Effect_Matrix</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(ESD_Matrix_Master_Trip) OTE(ESD_TRIP_Master);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Master Pump Shutdown Relay (Fail-Safe 1=Run, De-energize to Trip)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('ESD_Matrix_Master_Trip')" title="Normally Closed: ESD_Matrix_Master_Trip &#10;Master Cause &amp; Effect Matrix Plant Shutdown Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Matrix_Master_Trip</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Master Cause &amp; Effect Matrix P...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('ESD_TRIP_Master')" title="Energize Coil: ESD_TRIP_Master &#10;ESD_TRIP: Master Plant Emergency Shutdown Relay (Fail-Safe 1=Run)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_TRIP_Master</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">ESD_TRIP: Master Plant Emergen...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(ESD_Matrix_Master_Trip) OTE(ESD_TRIP_Master);
                </div>
            </div>
            
            <div class="rung-card" id="rung-ESD_Cause_Effect_Matrix-2" data-routine="ESD_Cause_Effect_Matrix" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: ESD_Cause_Effect_Matrix</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(ESD_Matrix_Master_Trip) OTE(EY_6401_001_002);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Fuel Gas ESDV Solenoid (Fail-Safe 1=Open, De-energize to Slam Shut)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('ESD_Matrix_Master_Trip')" title="Normally Closed: ESD_Matrix_Master_Trip &#10;Master Cause &amp; Effect Matrix Plant Shutdown Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Matrix_Master_Trip</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Master Cause &amp; Effect Matrix P...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('EY_6401_001_002')" title="Energize Coil: EY_6401_001_002 &#10;6401-EY-001/002: Fuel Gas ESDV Solenoid Valve (Fail-Safe 1=Open)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">EY_6401_001_002</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">6401-EY-001/002: Fuel Gas ESDV...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(ESD_Matrix_Master_Trip) OTE(EY_6401_001_002);
                </div>
            </div>
            
            <div class="rung-card" id="rung-ESD_Cause_Effect_Matrix-3" data-routine="ESD_Cause_Effect_Matrix" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: ESD_Cause_Effect_Matrix</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ XIO(ESD_Matrix_Master_Trip) XIO(ESD_Power_Oil_Trip) XIO(PB_E1_E4_PowerOilStop) ] OTE(EDB1_OilBoosterStop);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Power Oil Booster Pumps P-2100 / P-2200 Trip Relay (Fail-Safe 1=Run)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('ESD_Matrix_Master_Trip')" title="Normally Closed: ESD_Matrix_Master_Trip &#10;Master Cause &amp; Effect Matrix Plant Shutdown Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Matrix_Master_Trip</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Master Cause &amp; Effect Matrix P...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('ESD_Power_Oil_Trip')" title="Normally Closed: ESD_Power_Oil_Trip &#10;Power Oil Booster Pumps P2100/P2200 Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Power_Oil_Trip</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Power Oil Booster Pumps P2100/...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('PB_E1_E4_PowerOilStop')" title="Normally Closed: PB_E1_E4_PowerOilStop &#10;E1-E4: Emergency Stop Power Oil Pumps Pushbuttons E1..E4">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PB_E1_E4_PowerOilStop</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">E1-E4: Emergency Stop Power Oi...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('EDB1_OilBoosterStop')" title="Energize Coil: EDB1_OilBoosterStop &#10;EDB1-OIL: Oil Booster Pump Shutdown Relay (Fail-Safe 1=Run)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">EDB1_OilBoosterStop</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">EDB1-OIL: Oil Booster Pump Shu...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ XIO(ESD_Matrix_Master_Trip) XIO(ESD_Power_Oil_Trip) XIO(PB_E1_E4_PowerOilStop) ] OTE(EDB1_OilBoosterStop);
                </div>
            </div>
            
            <div class="rung-card" id="rung-ESD_Cause_Effect_Matrix-4" data-routine="ESD_Cause_Effect_Matrix" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: ESD_Cause_Effect_Matrix</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ XIO(ESD_Matrix_Master_Trip) XIO(ESD_Water_Inj_Trip) XIO(PB_E5_E6_WaterInjStop) ] OTE(EDB1_WaterBoosterStop);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Water Injection Booster Pumps P-3600 / P-3700 Trip Relay (Fail-Safe 1=Run)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('ESD_Matrix_Master_Trip')" title="Normally Closed: ESD_Matrix_Master_Trip &#10;Master Cause &amp; Effect Matrix Plant Shutdown Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Matrix_Master_Trip</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Master Cause &amp; Effect Matrix P...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('ESD_Water_Inj_Trip')" title="Normally Closed: ESD_Water_Inj_Trip &#10;Water Injection Booster Pumps P3600/P3700 Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Water_Inj_Trip</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Water Injection Booster Pumps ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('PB_E5_E6_WaterInjStop')" title="Normally Closed: PB_E5_E6_WaterInjStop &#10;E5-E6: Emergency Stop Water Injection Pumps Pushbuttons E5..E6">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PB_E5_E6_WaterInjStop</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">E5-E6: Emergency Stop Water In...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('EDB1_WaterBoosterStop')" title="Energize Coil: EDB1_WaterBoosterStop &#10;EDB1-WATER: Water Booster Pump Shutdown Relay (Fail-Safe 1=Run)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">EDB1_WaterBoosterStop</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">EDB1-WATER: Water Booster Pump...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ XIO(ESD_Matrix_Master_Trip) XIO(ESD_Water_Inj_Trip) XIO(PB_E5_E6_WaterInjStop) ] OTE(EDB1_WaterBoosterStop);
                </div>
            </div>
            
            <div class="rung-card" id="rung-ESD_Cause_Effect_Matrix-5" data-routine="ESD_Cause_Effect_Matrix" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: ESD_Cause_Effect_Matrix</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(ESD_Gas_Turbine_Trip) OTE(SD_GE_GasGenTrip);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Emergency Trip of All Gas Turbine Generators (Fail-Safe De-energize to Trip)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('ESD_Gas_Turbine_Trip')" title="Normally Open: ESD_Gas_Turbine_Trip &#10;Gas Turbine Generators Shutdown Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Gas_Turbine_Trip</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Gas Turbine Generators Shutdow...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('SD_GE_GasGenTrip')" title="Energize Coil: SD_GE_GasGenTrip &#10;SD-GE: Emergency Trip of All Gas Turbine Generators Output">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_GE_GasGenTrip</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">SD-GE: Emergency Trip of All G...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(ESD_Gas_Turbine_Trip) OTE(SD_GE_GasGenTrip);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Inhibit_Maintenance">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Inhibit_Maintenance</span>
                        <span>Maintenance Bypass Keyswitches S2 & S3 Interlock Supervision</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">2</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Inhibit_Maintenance-0" data-routine="Inhibit_Maintenance" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Inhibit_Maintenance</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(KEY_S2_FoamInhibit) [ OTE(HORN_PCR_Z1) , OTE(SA_7404_001_002) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Deluge Foam Release Inhibit Active (Keyswitch S2 Turned to Position I)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('KEY_S2_FoamInhibit')" title="Normally Open: KEY_S2_FoamInhibit &#10;FGCP-7404-001-S2: Deluge Foam Release Inhibit Keyswitch (S2)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">KEY_S2_FoamInhibit</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP-7404-001-S2: Deluge Foam ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('HORN_PCR_Z1')" title="Energize Coil: HORN_PCR_Z1 &#10;FGCP-Z1: Production Control Room Main Alarm Horn Z1">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">HORN_PCR_Z1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP-Z1: Production Control Ro...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('SA_7404_001_002')" title="Energize Coil: SA_7404_001_002 &#10;7404-SA-001/002: Pump House Local Fire &amp; Gas Alarm Bell">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SA_7404_001_002</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-SA-001/002: Pump House Lo...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(KEY_S2_FoamInhibit) [ OTE(HORN_PCR_Z1) , OTE(SA_7404_001_002) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Inhibit_Maintenance-1" data-routine="Inhibit_Maintenance" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Inhibit_Maintenance</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(KEY_S3_AllOutputsInhibit) OTE(HORN_PCR_Z1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> All Safety Outputs Inhibit Active (Keyswitch S3 Turned to Position I)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('KEY_S3_AllOutputsInhibit')" title="Normally Open: KEY_S3_AllOutputsInhibit &#10;FGCP-7404-001-S3: Maintenance Override Inhibit All Outputs Keyswitch (S3)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">KEY_S3_AllOutputsInhibit</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP-7404-001-S3: Maintenance ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('HORN_PCR_Z1')" title="Energize Coil: HORN_PCR_Z1 &#10;FGCP-Z1: Production Control Room Main Alarm Horn Z1">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">HORN_PCR_Z1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP-Z1: Production Control Ro...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(KEY_S3_AllOutputsInhibit) OTE(HORN_PCR_Z1);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Annunciation_PCR_Panel">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Annunciation_PCR_Panel</span>
                        <span>PCR Annunciator LEDs (L8..L17), Audible Horns & Rotating Beacons</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">7</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Annunciation_PCR_Panel-0" data-routine="Annunciation_PCR_Panel" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Annunciation_PCR_Panel</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(ZSL_6401_001) OTE(LED_L14_ESDV_Closed);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> ESDV Fuel Gas Closed Red LED Indicator (L14)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('ZSL_6401_001')" title="Normally Open: ZSL_6401_001 &#10;6401-ZSL-001: ESDV Fuel Gas Fully Closed Limit Switch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ZSL_6401_001</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-ZSL-001: ESDV Fuel Gas Fu...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LED_L14_ESDV_Closed')" title="Energize Coil: LED_L14_ESDV_Closed &#10;FGCP-L14: PCR Panel LED L14: ESDV Fuel Gas Closed (Red)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LED_L14_ESDV_Closed</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP-L14: PCR Panel LED L14: E...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(ZSL_6401_001) OTE(LED_L14_ESDV_Closed);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Annunciation_PCR_Panel-1" data-routine="Annunciation_PCR_Panel" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Annunciation_PCR_Panel</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(ZSH_6401_001) OTE(LED_L15_ESDV_Open);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> ESDV Fuel Gas Open Green LED Indicator (L15)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('ZSH_6401_001')" title="Normally Open: ZSH_6401_001 &#10;6401-ZSH-001: ESDV Fuel Gas Fully Open Limit Switch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ZSH_6401_001</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-ZSH-001: ESDV Fuel Gas Fu...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LED_L15_ESDV_Open')" title="Energize Coil: LED_L15_ESDV_Open &#10;FGCP-L15: PCR Panel LED L15: ESDV Fuel Gas Open (Green)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LED_L15_ESDV_Open</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP-L15: PCR Panel LED L15: E...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(ZSH_6401_001) OTE(LED_L15_ESDV_Open);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Annunciation_PCR_Panel-2" data-routine="Annunciation_PCR_Panel" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Annunciation_PCR_Panel</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(ESD_Power_Oil_Trip) [ OTE(CR1_P2300_Stop_L8) , OTE(CR2_P2400_Stop_L9) , OTE(CR3_P2500_Stop_L10) , OTE(CR4_P2600_Stop_L11) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Stop Power Oil Pumps Relays &amp; PCR Red LEDs L8..L11</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('ESD_Power_Oil_Trip')" title="Normally Open: ESD_Power_Oil_Trip &#10;Power Oil Booster Pumps P2100/P2200 Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Power_Oil_Trip</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Power Oil Booster Pumps P2100/...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('CR1_P2300_Stop_L8')" title="Energize Coil: CR1_P2300_Stop_L8 &#10;CR1-L8: Stop Power Oil Pump P-2300 Relay &amp; PCR LED L8">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR1_P2300_Stop_L8</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">CR1-L8: Stop Power Oil Pump P-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('CR2_P2400_Stop_L9')" title="Energize Coil: CR2_P2400_Stop_L9 &#10;CR2-L9: Stop Power Oil Pump P-2400 Relay &amp; PCR LED L9">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR2_P2400_Stop_L9</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">CR2-L9: Stop Power Oil Pump P-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('CR3_P2500_Stop_L10')" title="Energize Coil: CR3_P2500_Stop_L10 &#10;CR3-L10: Stop Power Oil Pump P-2500 Relay &amp; PCR LED L10">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR3_P2500_Stop_L10</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">CR3-L10: Stop Power Oil Pump P...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('CR4_P2600_Stop_L11')" title="Energize Coil: CR4_P2600_Stop_L11 &#10;CR4-L11: Stop Power Oil Pump P-2600 Relay &amp; PCR LED L11">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR4_P2600_Stop_L11</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">CR4-L11: Stop Power Oil Pump P...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(ESD_Power_Oil_Trip) [ OTE(CR1_P2300_Stop_L8) , OTE(CR2_P2400_Stop_L9) , OTE(CR3_P2500_Stop_L10) , OTE(CR4_P2600_Stop_L11) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Annunciation_PCR_Panel-3" data-routine="Annunciation_PCR_Panel" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Annunciation_PCR_Panel</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(ESD_Water_Inj_Trip) [ OTE(CR5_P3800_Stop_L12) , OTE(CR6_P3900_Stop_L13) ];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Stop Water Injection Pumps Relays &amp; PCR Red LEDs L12..L13</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('ESD_Water_Inj_Trip')" title="Normally Open: ESD_Water_Inj_Trip &#10;Water Injection Booster Pumps P3600/P3700 Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Water_Inj_Trip</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Water Injection Booster Pumps ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('CR5_P3800_Stop_L12')" title="Energize Coil: CR5_P3800_Stop_L12 &#10;CR5-L12: Stop Water Injection Pump P-3800 Relay &amp; PCR LED L12">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR5_P3800_Stop_L12</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">CR5-L12: Stop Water Injection ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('CR6_P3900_Stop_L13')" title="Energize Coil: CR6_P3900_Stop_L13 &#10;CR6-L13: Stop Water Injection Pump P-3900 Relay &amp; PCR LED L13">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR6_P3900_Stop_L13</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">CR6-L13: Stop Water Injection ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(ESD_Water_Inj_Trip) [ OTE(CR5_P3800_Stop_L12) , OTE(CR6_P3900_Stop_L13) ];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Annunciation_PCR_Panel-4" data-routine="Annunciation_PCR_Panel" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Annunciation_PCR_Panel</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ XIC(VOTE_Any_Confirmed_Gas) , XIC(VOTE_Any_Confirmed_Fire) , XIC(ESD_Matrix_Master_Trip) ] XIO(PB_E12_AlarmMute) OTE(HORN_PCR_Z1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PCR Main Alarm Horn Z1 Trigger &amp; Acoustic Silence Coordination</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('VOTE_Any_Confirmed_Gas')" title="Normally Open: VOTE_Any_Confirmed_Gas &#10;Global Plant Confirmed Combustible Gas Detected">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Any_Confirmed_Gas</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Global Plant Confirmed Combust...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('VOTE_Any_Confirmed_Fire')" title="Normally Open: VOTE_Any_Confirmed_Fire &#10;Global Plant Confirmed Optical Flame / Fire Detected">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Any_Confirmed_Fire</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Global Plant Confirmed Optical...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('ESD_Matrix_Master_Trip')" title="Normally Open: ESD_Matrix_Master_Trip &#10;Master Cause &amp; Effect Matrix Plant Shutdown Trip Latch">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Matrix_Master_Trip</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Master Cause &amp; Effect Matrix P...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('PB_E12_AlarmMute')" title="Normally Closed: PB_E12_AlarmMute &#10;FGCP-7404-001-E12: Master Alarm Acoustic Mute / Silence Pushbutton (E12)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PB_E12_AlarmMute</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP-7404-001-E12: Master Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('HORN_PCR_Z1')" title="Energize Coil: HORN_PCR_Z1 &#10;FGCP-Z1: Production Control Room Main Alarm Horn Z1">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">HORN_PCR_Z1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP-Z1: Production Control Ro...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ XIC(VOTE_Any_Confirmed_Gas) , XIC(VOTE_Any_Confirmed_Fire) , XIC(ESD_Matrix_Master_Trip) ] XIO(PB_E12_AlarmMute) OTE(HORN_PCR_Z1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Annunciation_PCR_Panel-5" data-routine="Annunciation_PCR_Panel" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Annunciation_PCR_Panel</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[ XIC(VOTE_Any_Confirmed_Gas) , XIC(VOTE_Any_Confirmed_Fire) ] XIO(PB_E12_AlarmMute) OTE(HORN_PA_001_Building);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Process Building Alarm Siren Trigger</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('VOTE_Any_Confirmed_Gas')" title="Normally Open: VOTE_Any_Confirmed_Gas &#10;Global Plant Confirmed Combustible Gas Detected">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Any_Confirmed_Gas</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Global Plant Confirmed Combust...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('VOTE_Any_Confirmed_Fire')" title="Normally Open: VOTE_Any_Confirmed_Fire &#10;Global Plant Confirmed Optical Flame / Fire Detected">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Any_Confirmed_Fire</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Global Plant Confirmed Optical...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('PB_E12_AlarmMute')" title="Normally Closed: PB_E12_AlarmMute &#10;FGCP-7404-001-E12: Master Alarm Acoustic Mute / Silence Pushbutton (E12)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PB_E12_AlarmMute</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP-7404-001-E12: Master Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('HORN_PA_001_Building')" title="Energize Coil: HORN_PA_001_Building &#10;PA-001: Process Production Building Alarm Siren">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">HORN_PA_001_Building</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PA-001: Process Production Bui...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[ XIC(VOTE_Any_Confirmed_Gas) , XIC(VOTE_Any_Confirmed_Fire) ] XIO(PB_E12_AlarmMute) OTE(HORN_PA_001_Building);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Annunciation_PCR_Panel-6" data-routine="Annunciation_PCR_Panel" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Annunciation_PCR_Panel</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(VOTE_Any_Confirmed_Toxic) OTE(ALARM_H2S_SirenStrobe);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> H2S Toxic Siren &amp; Blue Strobe Beacon Trigger</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('VOTE_Any_Confirmed_Toxic')" title="Normally Open: VOTE_Any_Confirmed_Toxic &#10;Global Plant Confirmed Toxic H2S Gas Detected">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">VOTE_Any_Confirmed_Toxic</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Global Plant Confirmed Toxic H...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('ALARM_H2S_SirenStrobe')" title="Energize Coil: ALARM_H2S_SirenStrobe &#10;H2SA-001/002: H2S Toxic Gas Siren and Blue Strobe Beacon">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ALARM_H2S_SirenStrobe</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">H2SA-001/002: H2S Toxic Gas Si...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(VOTE_Any_Confirmed_Toxic) OTE(ALARM_H2S_SirenStrobe);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-IO_Output_Dispatch">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">IO_Output_Dispatch</span>
                        <span>Slot 8 1756-OB32 Safe Digital Output Image Mapping</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">25</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-IO_Output_Dispatch-0" data-routine="IO_Output_Dispatch" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(ESD_TRIP_Master) OTE(Local:8:O.Data.0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 0: PumpShutdown (Local:8:O.Data.0) Master ESD Trip Relay (Fail-Safe 1=Run)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('ESD_TRIP_Master')" title="Normally Open: ESD_TRIP_Master &#10;ESD_TRIP: Master Plant Emergency Shutdown Relay (Fail-Safe 1=Run)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_TRIP_Master</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">ESD_TRIP: Master Plant Emergen...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.0')" title="Energize Coil: Local:8:O.Data.0 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(ESD_TRIP_Master) OTE(Local:8:O.Data.0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-1" data-routine="IO_Output_Dispatch" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(EY_6401_001_002) OTE(Local:8:O.Data.1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 1: 6401-EY-001/002 (Local:8:O.Data.1) Fuel Gas ESDV Solenoid (Fail-Safe 1=Open)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('EY_6401_001_002')" title="Normally Open: EY_6401_001_002 &#10;6401-EY-001/002: Fuel Gas ESDV Solenoid Valve (Fail-Safe 1=Open)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">EY_6401_001_002</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-EY-001/002: Fuel Gas ESDV...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.1')" title="Energize Coil: Local:8:O.Data.1 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(EY_6401_001_002) OTE(Local:8:O.Data.1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-2" data-routine="IO_Output_Dispatch" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(SA_7404_001_002) OTE(Local:8:O.Data.2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 2: 7404-SA-001/002 (Local:8:O.Data.2) Pump House Local Alarm Bell</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('SA_7404_001_002')" title="Normally Open: SA_7404_001_002 &#10;7404-SA-001/002: Pump House Local Fire &amp; Gas Alarm Bell">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SA_7404_001_002</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-SA-001/002: Pump House Lo...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.2')" title="Energize Coil: Local:8:O.Data.2 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(SA_7404_001_002) OTE(Local:8:O.Data.2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-3" data-routine="IO_Output_Dispatch" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(DO_7503_PumpA_Pulse) OTE(Local:8:O.Data.3);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 3: Pump A Pulsed Output (Local:8:O.Data.3)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('DO_7503_PumpA_Pulse')" title="Normally Open: DO_7503_PumpA_Pulse &#10;7503-PUMP-A-PULSE: Deluge Pump A Trip Coil Test Pulse Output">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DO_7503_PumpA_Pulse</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7503-PUMP-A-PULSE: Deluge Pump...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.3')" title="Energize Coil: Local:8:O.Data.3 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(DO_7503_PumpA_Pulse) OTE(Local:8:O.Data.3);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-4" data-routine="IO_Output_Dispatch" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(DO_7503_PumpA_Cmd) OTE(Local:8:O.Data.4);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 4: Deluge Pump A Run Command (Local:8:O.Data.4)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('DO_7503_PumpA_Cmd')" title="Normally Open: DO_7503_PumpA_Cmd &#10;7503-PUMP-A-CMD: Deluge Duty Electric Pump A Run Command">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DO_7503_PumpA_Cmd</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7503-PUMP-A-CMD: Deluge Duty E...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.4')" title="Energize Coil: Local:8:O.Data.4 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(DO_7503_PumpA_Cmd) OTE(Local:8:O.Data.4);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-5" data-routine="IO_Output_Dispatch" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(DO_7503_PumpB_Pulse) OTE(Local:8:O.Data.5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 5: Pump B Pulsed Output (Local:8:O.Data.5)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('DO_7503_PumpB_Pulse')" title="Normally Open: DO_7503_PumpB_Pulse &#10;7503-PUMP-B-PULSE: Deluge Standby Pump B Test Pulse Output">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DO_7503_PumpB_Pulse</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7503-PUMP-B-PULSE: Deluge Stan...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.5')" title="Energize Coil: Local:8:O.Data.5 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.5</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(DO_7503_PumpB_Pulse) OTE(Local:8:O.Data.5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-6" data-routine="IO_Output_Dispatch" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(DO_7503_PumpB_Start) OTE(Local:8:O.Data.6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 6: Deluge Pump B Start Pulse (Local:8:O.Data.6)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('DO_7503_PumpB_Start')" title="Normally Open: DO_7503_PumpB_Start &#10;7503-PUMP-B-START: Deluge Standby Diesel Pump B Start Pulse">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DO_7503_PumpB_Start</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7503-PUMP-B-START: Deluge Stan...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.6')" title="Energize Coil: Local:8:O.Data.6 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.6</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(DO_7503_PumpB_Start) OTE(Local:8:O.Data.6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-7" data-routine="IO_Output_Dispatch" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(DO_7503_PumpB_Stop) OTE(Local:8:O.Data.7);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 7: Deluge Pump B Stop Pulse (Local:8:O.Data.7)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('DO_7503_PumpB_Stop')" title="Normally Open: DO_7503_PumpB_Stop &#10;7503-PUMP-B-STOP: Deluge Standby Diesel Pump B Stop Pulse">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DO_7503_PumpB_Stop</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7503-PUMP-B-STOP: Deluge Stand...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.7')" title="Energize Coil: Local:8:O.Data.7 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.7</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(DO_7503_PumpB_Stop) OTE(Local:8:O.Data.7);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-8" data-routine="IO_Output_Dispatch" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(EDB1_OilBoosterStop) OTE(Local:8:O.Data.8);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 8: Oil Booster Pump Relay (Local:8:O.Data.8)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('EDB1_OilBoosterStop')" title="Normally Open: EDB1_OilBoosterStop &#10;EDB1-OIL: Oil Booster Pump Shutdown Relay (Fail-Safe 1=Run)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">EDB1_OilBoosterStop</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">EDB1-OIL: Oil Booster Pump Shu...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.8')" title="Energize Coil: Local:8:O.Data.8 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.8</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(EDB1_OilBoosterStop) OTE(Local:8:O.Data.8);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-9" data-routine="IO_Output_Dispatch" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(EDB1_WaterBoosterStop) OTE(Local:8:O.Data.9);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 9: Water Booster Pump Relay (Local:8:O.Data.9)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('EDB1_WaterBoosterStop')" title="Normally Open: EDB1_WaterBoosterStop &#10;EDB1-WATER: Water Booster Pump Shutdown Relay (Fail-Safe 1=Run)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">EDB1_WaterBoosterStop</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">EDB1-WATER: Water Booster Pump...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.9')" title="Energize Coil: Local:8:O.Data.9 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.9</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(EDB1_WaterBoosterStop) OTE(Local:8:O.Data.9);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-10" data-routine="IO_Output_Dispatch" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(LED_L14_ESDV_Closed) OTE(Local:8:O.Data.11);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 11: ESDV Closed Red LED L14 (Local:8:O.Data.11)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('LED_L14_ESDV_Closed')" title="Normally Open: LED_L14_ESDV_Closed &#10;FGCP-L14: PCR Panel LED L14: ESDV Fuel Gas Closed (Red)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LED_L14_ESDV_Closed</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP-L14: PCR Panel LED L14: E...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.11')" title="Energize Coil: Local:8:O.Data.11 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.11</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(LED_L14_ESDV_Closed) OTE(Local:8:O.Data.11);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-11" data-routine="IO_Output_Dispatch" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(LED_L15_ESDV_Open) OTE(Local:8:O.Data.12);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 12: ESDV Open Green LED L15 (Local:8:O.Data.12)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('LED_L15_ESDV_Open')" title="Normally Open: LED_L15_ESDV_Open &#10;FGCP-L15: PCR Panel LED L15: ESDV Fuel Gas Open (Green)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LED_L15_ESDV_Open</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP-L15: PCR Panel LED L15: E...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.12')" title="Energize Coil: Local:8:O.Data.12 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.12</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(LED_L15_ESDV_Open) OTE(Local:8:O.Data.12);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-12" data-routine="IO_Output_Dispatch" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(LED_L16_LowAirAcc) OTE(Local:8:O.Data.13);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 13: ESDV Low Air Accumulator Amber LED L16 (Local:8:O.Data.13)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('LED_L16_LowAirAcc')" title="Normally Open: LED_L16_LowAirAcc &#10;FGCP-L16: PCR Panel LED L16: ESDV Low Air Supply Accumulator (Amber)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LED_L16_LowAirAcc</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP-L16: PCR Panel LED L16: E...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.13')" title="Energize Coil: Local:8:O.Data.13 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.13</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(LED_L16_LowAirAcc) OTE(Local:8:O.Data.13);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-13" data-routine="IO_Output_Dispatch" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(LED_L17_LowFuelGas) OTE(Local:8:O.Data.14);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 14: Low Fuel Gas Line Amber LED L17 (Local:8:O.Data.14)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('LED_L17_LowFuelGas')" title="Normally Open: LED_L17_LowFuelGas &#10;FGCP-L17: PCR Panel LED L17: Fuel Gas Line Low Pressure (Amber)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LED_L17_LowFuelGas</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP-L17: PCR Panel LED L17: F...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.14')" title="Energize Coil: Local:8:O.Data.14 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.14</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(LED_L17_LowFuelGas) OTE(Local:8:O.Data.14);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-14" data-routine="IO_Output_Dispatch" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(CR1_P2300_Stop_L8) OTE(Local:8:O.Data.15);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 15: Stop Power Oil Pump P-2300 Relay &amp; L8 LED (Local:8:O.Data.15)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('CR1_P2300_Stop_L8')" title="Normally Open: CR1_P2300_Stop_L8 &#10;CR1-L8: Stop Power Oil Pump P-2300 Relay &amp; PCR LED L8">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR1_P2300_Stop_L8</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">CR1-L8: Stop Power Oil Pump P-...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.15')" title="Energize Coil: Local:8:O.Data.15 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.15</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(CR1_P2300_Stop_L8) OTE(Local:8:O.Data.15);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-15" data-routine="IO_Output_Dispatch" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(CR2_P2400_Stop_L9) OTE(Local:8:O.Data.16);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 16: Stop Power Oil Pump P-2400 Relay &amp; L9 LED (Local:8:O.Data.16)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('CR2_P2400_Stop_L9')" title="Normally Open: CR2_P2400_Stop_L9 &#10;CR2-L9: Stop Power Oil Pump P-2400 Relay &amp; PCR LED L9">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR2_P2400_Stop_L9</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">CR2-L9: Stop Power Oil Pump P-...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.16')" title="Energize Coil: Local:8:O.Data.16 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.16</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(CR2_P2400_Stop_L9) OTE(Local:8:O.Data.16);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-16" data-routine="IO_Output_Dispatch" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(CR3_P2500_Stop_L10) OTE(Local:8:O.Data.17);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 17: Stop Power Oil Pump P-2500 Relay &amp; L10 LED (Local:8:O.Data.17)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('CR3_P2500_Stop_L10')" title="Normally Open: CR3_P2500_Stop_L10 &#10;CR3-L10: Stop Power Oil Pump P-2500 Relay &amp; PCR LED L10">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR3_P2500_Stop_L10</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">CR3-L10: Stop Power Oil Pump P...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.17')" title="Energize Coil: Local:8:O.Data.17 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.17</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(CR3_P2500_Stop_L10) OTE(Local:8:O.Data.17);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-17" data-routine="IO_Output_Dispatch" data-rung="17">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 017</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(CR4_P2600_Stop_L11) OTE(Local:8:O.Data.18);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 18: Stop Power Oil Pump P-2600 Relay &amp; L11 LED (Local:8:O.Data.18)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('CR4_P2600_Stop_L11')" title="Normally Open: CR4_P2600_Stop_L11 &#10;CR4-L11: Stop Power Oil Pump P-2600 Relay &amp; PCR LED L11">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR4_P2600_Stop_L11</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">CR4-L11: Stop Power Oil Pump P...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.18')" title="Energize Coil: Local:8:O.Data.18 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.18</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(CR4_P2600_Stop_L11) OTE(Local:8:O.Data.18);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-18" data-routine="IO_Output_Dispatch" data-rung="18">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 018</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(CR5_P3800_Stop_L12) OTE(Local:8:O.Data.19);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 19: Stop Water Injection Pump P-3800 Relay &amp; L12 LED (Local:8:O.Data.19)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('CR5_P3800_Stop_L12')" title="Normally Open: CR5_P3800_Stop_L12 &#10;CR5-L12: Stop Water Injection Pump P-3800 Relay &amp; PCR LED L12">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR5_P3800_Stop_L12</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">CR5-L12: Stop Water Injection ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.19')" title="Energize Coil: Local:8:O.Data.19 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.19</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(CR5_P3800_Stop_L12) OTE(Local:8:O.Data.19);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-19" data-routine="IO_Output_Dispatch" data-rung="19">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 019</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(CR6_P3900_Stop_L13) OTE(Local:8:O.Data.20);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 20: Stop Water Injection Pump P-3900 Relay &amp; L13 LED (Local:8:O.Data.20)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('CR6_P3900_Stop_L13')" title="Normally Open: CR6_P3900_Stop_L13 &#10;CR6-L13: Stop Water Injection Pump P-3900 Relay &amp; PCR LED L13">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR6_P3900_Stop_L13</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">CR6-L13: Stop Water Injection ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.20')" title="Energize Coil: Local:8:O.Data.20 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.20</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(CR6_P3900_Stop_L13) OTE(Local:8:O.Data.20);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-20" data-routine="IO_Output_Dispatch" data-rung="20">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 020</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(SD_GE_GasGenTrip) OTE(Local:8:O.Data.21);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 21: Shut Down All Gas Generators (Local:8:O.Data.21)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('SD_GE_GasGenTrip')" title="Normally Open: SD_GE_GasGenTrip &#10;SD-GE: Emergency Trip of All Gas Turbine Generators Output">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_GE_GasGenTrip</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">SD-GE: Emergency Trip of All G...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.21')" title="Energize Coil: Local:8:O.Data.21 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.21</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(SD_GE_GasGenTrip) OTE(Local:8:O.Data.21);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-21" data-routine="IO_Output_Dispatch" data-rung="21">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 021</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(HORN_PCR_Z1) OTE(Local:8:O.Data.22);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 22: Production Control Room Alarm Horn Z1 (Local:8:O.Data.22)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('HORN_PCR_Z1')" title="Normally Open: HORN_PCR_Z1 &#10;FGCP-Z1: Production Control Room Main Alarm Horn Z1">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">HORN_PCR_Z1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP-Z1: Production Control Ro...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.22')" title="Energize Coil: Local:8:O.Data.22 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.22</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(HORN_PCR_Z1) OTE(Local:8:O.Data.22);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-22" data-routine="IO_Output_Dispatch" data-rung="22">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 022</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(HORN_PA_001_Building) OTE(Local:8:O.Data.23);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 23: Process Production Building Alarm Siren (Local:8:O.Data.23)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('HORN_PA_001_Building')" title="Normally Open: HORN_PA_001_Building &#10;PA-001: Process Production Building Alarm Siren">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">HORN_PA_001_Building</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PA-001: Process Production Bui...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.23')" title="Energize Coil: Local:8:O.Data.23 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.23</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(HORN_PA_001_Building) OTE(Local:8:O.Data.23);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-23" data-routine="IO_Output_Dispatch" data-rung="23">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 023</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(ALARM_H2S_SirenStrobe) OTE(Local:8:O.Data.30);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 30: H2S Siren &amp; Strobe Beacon (Local:8:O.Data.30)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('ALARM_H2S_SirenStrobe')" title="Normally Open: ALARM_H2S_SirenStrobe &#10;H2SA-001/002: H2S Toxic Gas Siren and Blue Strobe Beacon">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ALARM_H2S_SirenStrobe</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">H2SA-001/002: H2S Toxic Gas Si...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.30')" title="Energize Coil: Local:8:O.Data.30 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.30</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(ALARM_H2S_SirenStrobe) OTE(Local:8:O.Data.30);
                </div>
            </div>
            
            <div class="rung-card" id="rung-IO_Output_Dispatch-24" data-routine="IO_Output_Dispatch" data-rung="24">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 024</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: IO_Output_Dispatch</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(ALARM_Smoke_SirenStrobe) OTE(Local:8:O.Data.31);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 31: Smoke Siren &amp; Strobe Beacon (Local:8:O.Data.31)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('ALARM_Smoke_SirenStrobe')" title="Normally Open: ALARM_Smoke_SirenStrobe &#10;SDA-001: Smoke Detection Siren and Amber Strobe Beacon">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ALARM_Smoke_SirenStrobe</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">SDA-001: Smoke Detection Siren...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.31')" title="Energize Coil: Local:8:O.Data.31 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.31</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(ALARM_Smoke_SirenStrobe) OTE(Local:8:O.Data.31);
                </div>
            </div>
            
            </div>
        </section>
        
        </main>

        <!-- Right Drawer: Tag Inspector -->
        <div id="tagInspector" class="fixed right-0 top-0 bottom-0 w-96 bg-white shadow-2xl border-l border-slate-300 transform translate-x-full transition-transform duration-300 ease-in-out z-30 flex flex-col">
            <div class="p-4 bg-slate-900 text-white flex items-center justify-between">
                <div class="flex items-center space-x-2">
                    <span class="w-2.5 h-2.5 bg-emerald-400 rounded-full"></span>
                    <h3 class="font-bold text-sm">Tag Cross-Reference Inspector</h3>
                </div>
                <button onclick="closeInspector()" class="text-slate-400 hover:text-white">&times;</button>
            </div>
            <div class="p-4 flex-1 overflow-y-auto space-y-4">
                <div>
                    <span class="text-[10px] font-bold uppercase text-slate-400 tracking-wider">Tag Name</span>
                    <div id="inspectTagName" class="text-base font-black font-mono text-blue-600 mt-0.5 break-all"></div>
                </div>
                <div class="grid grid-cols-2 gap-2 text-xs">
                    <div class="bg-slate-50 p-2.5 rounded border border-slate-200">
                        <span class="text-[10px] font-semibold text-slate-500 uppercase">Data Type</span>
                        <div id="inspectTagType" class="font-bold text-slate-800 font-mono mt-0.5"></div>
                    </div>
                    <div class="bg-slate-50 p-2.5 rounded border border-slate-200">
                        <span class="text-[10px] font-semibold text-slate-500 uppercase">Hardware Alias</span>
                        <div id="inspectTagAlias" class="font-bold text-slate-800 font-mono mt-0.5 truncate"></div>
                    </div>
                </div>
                <div>
                    <span class="text-[10px] font-bold uppercase text-slate-400 tracking-wider">Engineering Description</span>
                    <div id="inspectTagDesc" class="text-xs text-slate-700 bg-slate-50 p-2.5 rounded border border-slate-200 mt-0.5 leading-relaxed"></div>
                </div>
                <div>
                    <span class="text-[10px] font-bold uppercase text-slate-400 tracking-wider">Referenced In Logic</span>
                    <div class="mt-2 space-y-3">
                        <div>
                            <div class="text-xs font-bold text-blue-700 mb-1 flex items-center">
                                <span class="w-2 h-2 rounded-full bg-blue-600 mr-1.5"></span>
                                Read References (XIC / XIO / Compare):
                            </div>
                            <div id="inspectReads" class="flex flex-wrap gap-1"></div>
                        </div>
                        <div>
                            <div class="text-xs font-bold text-emerald-700 mb-1 flex items-center">
                                <span class="w-2 h-2 rounded-full bg-emerald-600 mr-1.5"></span>
                                Write References (OTE / OTL / OTU / CPT):
                            </div>
                            <div id="inspectWrites" class="flex flex-wrap gap-1"></div>
                        </div>
                    </div>
                </div>
            </div>
            <div class="p-3 bg-slate-50 border-t border-slate-200">
                <button onclick="closeInspector()" class="w-full bg-slate-200 hover:bg-slate-300 text-slate-700 text-xs font-bold py-2 rounded transition">Close Inspector</button>
            </div>
        </div>

    </div>

    <!-- Client Script -->
    <script>
        const TAG_DB = {"TMR_Flash_Slow": {"type": "TIMER", "desc": "400ms Flasher Slow Timer (PCR Annunciator Flash)", "alias": "", "reads": ["Main_Scheduler:Rung 1"], "writes": []}, "TMR_Flash_Fast": {"type": "TIMER", "desc": "200ms Flasher Fast Timer (High-High Alarm Strobe)", "alias": "", "reads": ["Main_Scheduler:Rung 0"], "writes": []}, "TMR_ESDV_Transit": {"type": "TIMER", "desc": "15.0s ESDV-6401-001 Transit Discrepancy Timer", "alias": "", "reads": [], "writes": []}, "TMR_ESDV_CmdOpen": {"type": "TIMER", "desc": "5.0s ESDV-6401-001 Commanded Open Discrepancy Timer", "alias": "", "reads": [], "writes": []}, "TMR_ESDV_CmdClose": {"type": "TIMER", "desc": "5.0s ESDV-6401-001 Commanded Close Discrepancy Timer", "alias": "", "reads": [], "writes": []}, "TMR_Deluge_Pulse_Period": {"type": "TIMER", "desc": "60.0s Deluge Trip Coil Line Continuity Check Timer", "alias": "", "reads": ["Deluge_Firewater_Control:Rung 1"], "writes": []}, "TMR_Deluge_Pulse_Width": {"type": "TIMER", "desc": "1.0s Deluge Trip Coil Line Continuity Pulse Width", "alias": "", "reads": ["Deluge_Firewater_Control:Rung 0"], "writes": []}, "TMR_PumpA_WireFlt": {"type": "TIMER", "desc": "2.0s Deluge Pump A Coil Line Break Fault Timer", "alias": "", "reads": [], "writes": []}, "TMR_PumpB_WireFlt": {"type": "TIMER", "desc": "2.0s Deluge Pump B Coil Line Break Fault Timer", "alias": "", "reads": [], "writes": []}, "TMR_PumpA_FailToRun": {"type": "TIMER", "desc": "30.0s Deluge Pump A Pressure Proving & Fail-to-Run Timer", "alias": "", "reads": ["Deluge_Firewater_Control:Rung 5"], "writes": []}, "TMR_PumpB_StartCrank": {"type": "TIMER", "desc": "5.0s Diesel Pump B Starter Crank Pulse Timer", "alias": "", "reads": [], "writes": []}, "TMR_PumpB_CrankRest": {"type": "TIMER", "desc": "5.0s Diesel Pump B Starter Rest Interval Timer", "alias": "", "reads": [], "writes": []}, "TMR_H2S_Horn_Pulse": {"type": "TIMER", "desc": "1.0s H2S Discontinuous Alarm Pulse Timer", "alias": "", "reads": [], "writes": []}, "CTU_PumpB_Attempts": {"type": "COUNTER", "desc": "Standby Diesel Pump B Start Crank Attempt Counter (3 Attempts)", "alias": "", "reads": [], "writes": []}, "SYS_First_Scan": {"type": "BOOL", "desc": "Controller First Scan Initialization Flag", "alias": "", "reads": [], "writes": []}, "SYS_Watchdog_OK": {"type": "BOOL", "desc": "FGCP-7404-001 Controller System Watchdog Healthy", "alias": "", "reads": [], "writes": ["Main_Scheduler:Rung 16"]}, "SYS_Alarm_Horn_Muted": {"type": "BOOL", "desc": "Acoustic Horn Silence / Mute Latch", "alias": "", "reads": [], "writes": []}, "SYS_Alarm_Reset_Cmd": {"type": "BOOL", "desc": "Master Alarm Reset Command Pulse", "alias": "", "reads": [], "writes": []}, "DG_7404_001_Raw": {"type": "INT", "desc": "7404-DG-001 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch0Data", "reads": [], "writes": []}, "DG_7404_001_Scaled": {"type": "REAL", "desc": "7404-DG-001 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 1", "FAG_Combustible_CH4:Rung 2"], "writes": ["FAG_Combustible_CH4:Rung 0"]}, "DG_7404_001_LowAlm": {"type": "BOOL", "desc": "7404-DG-001 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 1"]}, "DG_7404_001_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-001 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 0"], "writes": ["FAG_Combustible_CH4:Rung 1"]}, "DG_7404_001_Flt_Low": {"type": "BOOL", "desc": "7404-DG-001 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 2"]}, "DG_7404_001_Flt_High": {"type": "BOOL", "desc": "7404-DG-001 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 2"]}, "DG_7404_001_BeamBlock": {"type": "BOOL", "desc": "7404-DG-001 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_001_Inhibit": {"type": "BOOL", "desc": "7404-DG-001 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_002_Raw": {"type": "INT", "desc": "7404-DG-002 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch1Data", "reads": [], "writes": []}, "DG_7404_002_Scaled": {"type": "REAL", "desc": "7404-DG-002 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 4", "FAG_Combustible_CH4:Rung 5"], "writes": ["FAG_Combustible_CH4:Rung 3"]}, "DG_7404_002_LowAlm": {"type": "BOOL", "desc": "7404-DG-002 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 4"]}, "DG_7404_002_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-002 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 0"], "writes": ["FAG_Combustible_CH4:Rung 4"]}, "DG_7404_002_Flt_Low": {"type": "BOOL", "desc": "7404-DG-002 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 5"]}, "DG_7404_002_Flt_High": {"type": "BOOL", "desc": "7404-DG-002 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 5"]}, "DG_7404_002_BeamBlock": {"type": "BOOL", "desc": "7404-DG-002 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_002_Inhibit": {"type": "BOOL", "desc": "7404-DG-002 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_003_Raw": {"type": "INT", "desc": "7404-DG-003 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch2Data", "reads": [], "writes": []}, "DG_7404_003_Scaled": {"type": "REAL", "desc": "7404-DG-003 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 7", "FAG_Combustible_CH4:Rung 8"], "writes": ["FAG_Combustible_CH4:Rung 6"]}, "DG_7404_003_LowAlm": {"type": "BOOL", "desc": "7404-DG-003 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 7"]}, "DG_7404_003_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-003 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 0"], "writes": ["FAG_Combustible_CH4:Rung 7"]}, "DG_7404_003_Flt_Low": {"type": "BOOL", "desc": "7404-DG-003 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 8"]}, "DG_7404_003_Flt_High": {"type": "BOOL", "desc": "7404-DG-003 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 8"]}, "DG_7404_003_BeamBlock": {"type": "BOOL", "desc": "7404-DG-003 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_003_Inhibit": {"type": "BOOL", "desc": "7404-DG-003 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_004_Raw": {"type": "INT", "desc": "7404-DG-004 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch3Data", "reads": [], "writes": []}, "DG_7404_004_Scaled": {"type": "REAL", "desc": "7404-DG-004 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 10", "FAG_Combustible_CH4:Rung 11"], "writes": ["FAG_Combustible_CH4:Rung 9"]}, "DG_7404_004_LowAlm": {"type": "BOOL", "desc": "7404-DG-004 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 10"]}, "DG_7404_004_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-004 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 1"], "writes": ["FAG_Combustible_CH4:Rung 10"]}, "DG_7404_004_Flt_Low": {"type": "BOOL", "desc": "7404-DG-004 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 11"]}, "DG_7404_004_Flt_High": {"type": "BOOL", "desc": "7404-DG-004 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 11"]}, "DG_7404_004_BeamBlock": {"type": "BOOL", "desc": "7404-DG-004 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_004_Inhibit": {"type": "BOOL", "desc": "7404-DG-004 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_005_Raw": {"type": "INT", "desc": "7404-DG-005 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch4Data", "reads": [], "writes": []}, "DG_7404_005_Scaled": {"type": "REAL", "desc": "7404-DG-005 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 13", "FAG_Combustible_CH4:Rung 14"], "writes": ["FAG_Combustible_CH4:Rung 12"]}, "DG_7404_005_LowAlm": {"type": "BOOL", "desc": "7404-DG-005 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 13"]}, "DG_7404_005_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-005 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 1"], "writes": ["FAG_Combustible_CH4:Rung 13"]}, "DG_7404_005_Flt_Low": {"type": "BOOL", "desc": "7404-DG-005 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 14"]}, "DG_7404_005_Flt_High": {"type": "BOOL", "desc": "7404-DG-005 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 14"]}, "DG_7404_005_BeamBlock": {"type": "BOOL", "desc": "7404-DG-005 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_005_Inhibit": {"type": "BOOL", "desc": "7404-DG-005 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_006_Raw": {"type": "INT", "desc": "7404-DG-006 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch5Data", "reads": [], "writes": []}, "DG_7404_006_Scaled": {"type": "REAL", "desc": "7404-DG-006 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 16", "FAG_Combustible_CH4:Rung 17"], "writes": ["FAG_Combustible_CH4:Rung 15"]}, "DG_7404_006_LowAlm": {"type": "BOOL", "desc": "7404-DG-006 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 16"]}, "DG_7404_006_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-006 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 1"], "writes": ["FAG_Combustible_CH4:Rung 16"]}, "DG_7404_006_Flt_Low": {"type": "BOOL", "desc": "7404-DG-006 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 17"]}, "DG_7404_006_Flt_High": {"type": "BOOL", "desc": "7404-DG-006 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 17"]}, "DG_7404_006_BeamBlock": {"type": "BOOL", "desc": "7404-DG-006 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_006_Inhibit": {"type": "BOOL", "desc": "7404-DG-006 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_007_Raw": {"type": "INT", "desc": "7404-DG-007 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch6Data", "reads": [], "writes": []}, "DG_7404_007_Scaled": {"type": "REAL", "desc": "7404-DG-007 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 19", "FAG_Combustible_CH4:Rung 20"], "writes": ["FAG_Combustible_CH4:Rung 18"]}, "DG_7404_007_LowAlm": {"type": "BOOL", "desc": "7404-DG-007 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 19"]}, "DG_7404_007_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-007 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 2"], "writes": ["FAG_Combustible_CH4:Rung 19"]}, "DG_7404_007_Flt_Low": {"type": "BOOL", "desc": "7404-DG-007 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 20"]}, "DG_7404_007_Flt_High": {"type": "BOOL", "desc": "7404-DG-007 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 20"]}, "DG_7404_007_BeamBlock": {"type": "BOOL", "desc": "7404-DG-007 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_007_Inhibit": {"type": "BOOL", "desc": "7404-DG-007 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_008_Raw": {"type": "INT", "desc": "7404-DG-008 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch7Data", "reads": [], "writes": []}, "DG_7404_008_Scaled": {"type": "REAL", "desc": "7404-DG-008 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 22", "FAG_Combustible_CH4:Rung 23"], "writes": ["FAG_Combustible_CH4:Rung 21"]}, "DG_7404_008_LowAlm": {"type": "BOOL", "desc": "7404-DG-008 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 22"]}, "DG_7404_008_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-008 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 2"], "writes": ["FAG_Combustible_CH4:Rung 22"]}, "DG_7404_008_Flt_Low": {"type": "BOOL", "desc": "7404-DG-008 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 23"]}, "DG_7404_008_Flt_High": {"type": "BOOL", "desc": "7404-DG-008 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 23"]}, "DG_7404_008_BeamBlock": {"type": "BOOL", "desc": "7404-DG-008 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_008_Inhibit": {"type": "BOOL", "desc": "7404-DG-008 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_009_Raw": {"type": "INT", "desc": "7404-DG-009 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch8Data", "reads": [], "writes": []}, "DG_7404_009_Scaled": {"type": "REAL", "desc": "7404-DG-009 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 25", "FAG_Combustible_CH4:Rung 26"], "writes": ["FAG_Combustible_CH4:Rung 24"]}, "DG_7404_009_LowAlm": {"type": "BOOL", "desc": "7404-DG-009 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 25"]}, "DG_7404_009_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-009 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 2"], "writes": ["FAG_Combustible_CH4:Rung 25"]}, "DG_7404_009_Flt_Low": {"type": "BOOL", "desc": "7404-DG-009 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 26"]}, "DG_7404_009_Flt_High": {"type": "BOOL", "desc": "7404-DG-009 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 26"]}, "DG_7404_009_BeamBlock": {"type": "BOOL", "desc": "7404-DG-009 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_009_Inhibit": {"type": "BOOL", "desc": "7404-DG-009 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_010_Raw": {"type": "INT", "desc": "7404-DG-010 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch9Data", "reads": [], "writes": []}, "DG_7404_010_Scaled": {"type": "REAL", "desc": "7404-DG-010 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 28", "FAG_Combustible_CH4:Rung 29"], "writes": ["FAG_Combustible_CH4:Rung 27"]}, "DG_7404_010_LowAlm": {"type": "BOOL", "desc": "7404-DG-010 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 28"]}, "DG_7404_010_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-010 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 2"], "writes": ["FAG_Combustible_CH4:Rung 28"]}, "DG_7404_010_Flt_Low": {"type": "BOOL", "desc": "7404-DG-010 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 29"]}, "DG_7404_010_Flt_High": {"type": "BOOL", "desc": "7404-DG-010 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 29"]}, "DG_7404_010_BeamBlock": {"type": "BOOL", "desc": "7404-DG-010 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_010_Inhibit": {"type": "BOOL", "desc": "7404-DG-010 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_011_Raw": {"type": "INT", "desc": "7404-DG-011 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch10Data", "reads": [], "writes": []}, "DG_7404_011_Scaled": {"type": "REAL", "desc": "7404-DG-011 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 31", "FAG_Combustible_CH4:Rung 32"], "writes": ["FAG_Combustible_CH4:Rung 30"]}, "DG_7404_011_LowAlm": {"type": "BOOL", "desc": "7404-DG-011 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 31"]}, "DG_7404_011_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-011 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 3"], "writes": ["FAG_Combustible_CH4:Rung 31"]}, "DG_7404_011_Flt_Low": {"type": "BOOL", "desc": "7404-DG-011 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 32"]}, "DG_7404_011_Flt_High": {"type": "BOOL", "desc": "7404-DG-011 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 32"]}, "DG_7404_011_BeamBlock": {"type": "BOOL", "desc": "7404-DG-011 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_011_Inhibit": {"type": "BOOL", "desc": "7404-DG-011 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_012_Raw": {"type": "INT", "desc": "7404-DG-012 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch11Data", "reads": [], "writes": []}, "DG_7404_012_Scaled": {"type": "REAL", "desc": "7404-DG-012 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 34", "FAG_Combustible_CH4:Rung 35"], "writes": ["FAG_Combustible_CH4:Rung 33"]}, "DG_7404_012_LowAlm": {"type": "BOOL", "desc": "7404-DG-012 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 34"]}, "DG_7404_012_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-012 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 3"], "writes": ["FAG_Combustible_CH4:Rung 34"]}, "DG_7404_012_Flt_Low": {"type": "BOOL", "desc": "7404-DG-012 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 35"]}, "DG_7404_012_Flt_High": {"type": "BOOL", "desc": "7404-DG-012 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 35"]}, "DG_7404_012_BeamBlock": {"type": "BOOL", "desc": "7404-DG-012 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_012_Inhibit": {"type": "BOOL", "desc": "7404-DG-012 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_013_Raw": {"type": "INT", "desc": "7404-DG-013 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch12Data", "reads": [], "writes": []}, "DG_7404_013_Scaled": {"type": "REAL", "desc": "7404-DG-013 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 37", "FAG_Combustible_CH4:Rung 38"], "writes": ["FAG_Combustible_CH4:Rung 36"]}, "DG_7404_013_LowAlm": {"type": "BOOL", "desc": "7404-DG-013 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 37"]}, "DG_7404_013_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-013 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 3"], "writes": ["FAG_Combustible_CH4:Rung 37"]}, "DG_7404_013_Flt_Low": {"type": "BOOL", "desc": "7404-DG-013 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 38"]}, "DG_7404_013_Flt_High": {"type": "BOOL", "desc": "7404-DG-013 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 38"]}, "DG_7404_013_BeamBlock": {"type": "BOOL", "desc": "7404-DG-013 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_013_Inhibit": {"type": "BOOL", "desc": "7404-DG-013 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_014_Raw": {"type": "INT", "desc": "7404-DG-014 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch13Data", "reads": [], "writes": []}, "DG_7404_014_Scaled": {"type": "REAL", "desc": "7404-DG-014 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 40", "FAG_Combustible_CH4:Rung 41"], "writes": ["FAG_Combustible_CH4:Rung 39"]}, "DG_7404_014_LowAlm": {"type": "BOOL", "desc": "7404-DG-014 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 40"]}, "DG_7404_014_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-014 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 40"]}, "DG_7404_014_Flt_Low": {"type": "BOOL", "desc": "7404-DG-014 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 41"]}, "DG_7404_014_Flt_High": {"type": "BOOL", "desc": "7404-DG-014 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 41"]}, "DG_7404_014_BeamBlock": {"type": "BOOL", "desc": "7404-DG-014 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_014_Inhibit": {"type": "BOOL", "desc": "7404-DG-014 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_015_Raw": {"type": "INT", "desc": "7404-DG-015 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch14Data", "reads": [], "writes": []}, "DG_7404_015_Scaled": {"type": "REAL", "desc": "7404-DG-015 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 43", "FAG_Combustible_CH4:Rung 44"], "writes": ["FAG_Combustible_CH4:Rung 42"]}, "DG_7404_015_LowAlm": {"type": "BOOL", "desc": "7404-DG-015 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 43"]}, "DG_7404_015_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-015 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 43"]}, "DG_7404_015_Flt_Low": {"type": "BOOL", "desc": "7404-DG-015 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 44"]}, "DG_7404_015_Flt_High": {"type": "BOOL", "desc": "7404-DG-015 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 44"]}, "DG_7404_015_BeamBlock": {"type": "BOOL", "desc": "7404-DG-015 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_015_Inhibit": {"type": "BOOL", "desc": "7404-DG-015 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_016_Raw": {"type": "INT", "desc": "7404-DG-016 Raw 4-20mA Channel Data", "alias": "Local:2:I.Ch15Data", "reads": [], "writes": []}, "DG_7404_016_Scaled": {"type": "REAL", "desc": "7404-DG-016 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 46", "FAG_Combustible_CH4:Rung 47"], "writes": ["FAG_Combustible_CH4:Rung 45"]}, "DG_7404_016_LowAlm": {"type": "BOOL", "desc": "7404-DG-016 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 46"]}, "DG_7404_016_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-016 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 46"]}, "DG_7404_016_Flt_Low": {"type": "BOOL", "desc": "7404-DG-016 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 47"]}, "DG_7404_016_Flt_High": {"type": "BOOL", "desc": "7404-DG-016 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 47"]}, "DG_7404_016_BeamBlock": {"type": "BOOL", "desc": "7404-DG-016 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_016_Inhibit": {"type": "BOOL", "desc": "7404-DG-016 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "PIT_001_OilExped_Raw": {"type": "INT", "desc": "PIT-001 Raw Channel Data", "alias": "Local:3:I.Ch0Data", "reads": [], "writes": []}, "PIT_001_OilExped_Scaled": {"type": "REAL", "desc": "PIT-001 Scaled Process Value (Oil Expedition Pressure Transmitter)", "alias": "", "reads": [], "writes": ["Process_Pressure_Safeguards:Rung 0"]}, "PIT_001_OilExped_LowAlm": {"type": "BOOL", "desc": "PIT-001 Low Alarm / Low Supply Flag", "alias": "", "reads": [], "writes": []}, "PIT_001_OilExped_HighAlm": {"type": "BOOL", "desc": "PIT-001 High Alarm Flag", "alias": "", "reads": [], "writes": []}, "PIT_001_OilExped_HiHiAlm": {"type": "BOOL", "desc": "PIT-001 High-High Shutdown Trip Flag", "alias": "", "reads": [], "writes": []}, "PIT_001_OilExped_Flt": {"type": "BOOL", "desc": "PIT-001 Transmitter Signal Fault / Out of Range", "alias": "", "reads": [], "writes": []}, "PIT_001_OilExped_Inhibit": {"type": "BOOL", "desc": "PIT-001 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "PIT_002_WaterInjMan_Raw": {"type": "INT", "desc": "PIT-002 Raw Channel Data", "alias": "Local:3:I.Ch1Data", "reads": [], "writes": []}, "PIT_002_WaterInjMan_Scaled": {"type": "REAL", "desc": "PIT-002 Scaled Process Value (Water Injection Manifold Pressure Transmitter)", "alias": "", "reads": ["Process_Pressure_Safeguards:Rung 7"], "writes": ["Process_Pressure_Safeguards:Rung 1"]}, "PIT_002_WaterInjMan_LowAlm": {"type": "BOOL", "desc": "PIT-002 Low Alarm / Low Supply Flag", "alias": "", "reads": [], "writes": []}, "PIT_002_WaterInjMan_HighAlm": {"type": "BOOL", "desc": "PIT-002 High Alarm Flag", "alias": "", "reads": [], "writes": []}, "PIT_002_WaterInjMan_HiHiAlm": {"type": "BOOL", "desc": "PIT-002 High-High Shutdown Trip Flag", "alias": "", "reads": [], "writes": ["Process_Pressure_Safeguards:Rung 7"]}, "PIT_002_WaterInjMan_Flt": {"type": "BOOL", "desc": "PIT-002 Transmitter Signal Fault / Out of Range", "alias": "", "reads": [], "writes": []}, "PIT_002_WaterInjMan_Inhibit": {"type": "BOOL", "desc": "PIT-002 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "PIT_003_OilInjMan_Raw": {"type": "INT", "desc": "PIT-003 Raw Channel Data", "alias": "Local:3:I.Ch2Data", "reads": [], "writes": []}, "PIT_003_OilInjMan_Scaled": {"type": "REAL", "desc": "PIT-003 Scaled Process Value (Oil Injection Manifold Pressure Transmitter)", "alias": "", "reads": ["Process_Pressure_Safeguards:Rung 6"], "writes": ["Process_Pressure_Safeguards:Rung 2"]}, "PIT_003_OilInjMan_LowAlm": {"type": "BOOL", "desc": "PIT-003 Low Alarm / Low Supply Flag", "alias": "", "reads": [], "writes": []}, "PIT_003_OilInjMan_HighAlm": {"type": "BOOL", "desc": "PIT-003 High Alarm Flag", "alias": "", "reads": [], "writes": []}, "PIT_003_OilInjMan_HiHiAlm": {"type": "BOOL", "desc": "PIT-003 High-High Shutdown Trip Flag", "alias": "", "reads": [], "writes": ["Process_Pressure_Safeguards:Rung 6"]}, "PIT_003_OilInjMan_Flt": {"type": "BOOL", "desc": "PIT-003 Transmitter Signal Fault / Out of Range", "alias": "", "reads": [], "writes": []}, "PIT_003_OilInjMan_Inhibit": {"type": "BOOL", "desc": "PIT-003 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "PST_7503_001_Deluge_Raw": {"type": "INT", "desc": "7503-PST-001 Raw Channel Data", "alias": "Local:3:I.Ch3Data", "reads": [], "writes": []}, "PST_7503_001_Deluge_Scaled": {"type": "REAL", "desc": "7503-PST-001 Scaled Process Value (Deluge Line Pressure Transmitter)", "alias": "", "reads": [], "writes": ["Process_Pressure_Safeguards:Rung 3"]}, "PST_7503_001_Deluge_LowAlm": {"type": "BOOL", "desc": "7503-PST-001 Low Alarm / Low Supply Flag", "alias": "", "reads": [], "writes": []}, "PST_7503_001_Deluge_HighAlm": {"type": "BOOL", "desc": "7503-PST-001 High Alarm Flag", "alias": "", "reads": [], "writes": []}, "PST_7503_001_Deluge_HiHiAlm": {"type": "BOOL", "desc": "7503-PST-001 High-High Shutdown Trip Flag", "alias": "", "reads": [], "writes": []}, "PST_7503_001_Deluge_Flt": {"type": "BOOL", "desc": "7503-PST-001 Transmitter Signal Fault / Out of Range", "alias": "", "reads": [], "writes": []}, "PST_7503_001_Deluge_Inhibit": {"type": "BOOL", "desc": "7503-PST-001 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "PST_7002_001_AirAcc_Raw": {"type": "INT", "desc": "7002-PST-001 Raw Channel Data", "alias": "Local:3:I.Ch4Data", "reads": [], "writes": []}, "PST_7002_001_AirAcc_Scaled": {"type": "REAL", "desc": "7002-PST-001 Scaled Process Value (ESDV Air Accumulator Pressure Transmitter)", "alias": "", "reads": ["Process_Pressure_Safeguards:Rung 10"], "writes": ["Process_Pressure_Safeguards:Rung 4"]}, "PST_7002_001_AirAcc_LowAlm": {"type": "BOOL", "desc": "7002-PST-001 Low Alarm / Low Supply Flag", "alias": "", "reads": [], "writes": ["Process_Pressure_Safeguards:Rung 10"]}, "PST_7002_001_AirAcc_HighAlm": {"type": "BOOL", "desc": "7002-PST-001 High Alarm Flag", "alias": "", "reads": [], "writes": []}, "PST_7002_001_AirAcc_HiHiAlm": {"type": "BOOL", "desc": "7002-PST-001 High-High Shutdown Trip Flag", "alias": "", "reads": [], "writes": []}, "PST_7002_001_AirAcc_Flt": {"type": "BOOL", "desc": "7002-PST-001 Transmitter Signal Fault / Out of Range", "alias": "", "reads": [], "writes": []}, "PST_7002_001_AirAcc_Inhibit": {"type": "BOOL", "desc": "7002-PST-001 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "PST_6401_001_FuelGas_Raw": {"type": "INT", "desc": "6401-PST-001 Raw Channel Data", "alias": "Local:3:I.Ch5Data", "reads": [], "writes": []}, "PST_6401_001_FuelGas_Scaled": {"type": "REAL", "desc": "6401-PST-001 Scaled Process Value (Fuel Gas Line Pressure Transmitter)", "alias": "", "reads": ["Process_Pressure_Safeguards:Rung 8", "Process_Pressure_Safeguards:Rung 9"], "writes": ["Process_Pressure_Safeguards:Rung 5"]}, "PST_6401_001_FuelGas_LowAlm": {"type": "BOOL", "desc": "6401-PST-001 Low Alarm / Low Supply Flag", "alias": "", "reads": [], "writes": ["Process_Pressure_Safeguards:Rung 9"]}, "PST_6401_001_FuelGas_HighAlm": {"type": "BOOL", "desc": "6401-PST-001 High Alarm Flag", "alias": "", "reads": ["ESD_Cause_Effect_Matrix:Rung 0"], "writes": ["Process_Pressure_Safeguards:Rung 8"]}, "PST_6401_001_FuelGas_HiHiAlm": {"type": "BOOL", "desc": "6401-PST-001 High-High Shutdown Trip Flag", "alias": "", "reads": [], "writes": []}, "PST_6401_001_FuelGas_Flt": {"type": "BOOL", "desc": "6401-PST-001 Transmitter Signal Fault / Out of Range", "alias": "", "reads": [], "writes": []}, "PST_6401_001_FuelGas_Inhibit": {"type": "BOOL", "desc": "6401-PST-001 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "FR_7503_003_LocalCP_Raw": {"type": "INT", "desc": "7503-FR-003 Raw Channel Data", "alias": "Local:3:I.Ch6Data", "reads": [], "writes": []}, "FR_7503_003_LocalCP_Scaled": {"type": "REAL", "desc": "7503-FR-003 Scaled Process Value (Manual Foam Release Button Inside Local CP)", "alias": "", "reads": ["Deluge_Firewater_Control:Rung 2"], "writes": []}, "FR_7503_003_LocalCP_LowAlm": {"type": "BOOL", "desc": "7503-FR-003 Low Alarm / Low Supply Flag", "alias": "", "reads": [], "writes": []}, "FR_7503_003_LocalCP_HighAlm": {"type": "BOOL", "desc": "7503-FR-003 High Alarm Flag", "alias": "", "reads": [], "writes": []}, "FR_7503_003_LocalCP_HiHiAlm": {"type": "BOOL", "desc": "7503-FR-003 High-High Shutdown Trip Flag", "alias": "", "reads": [], "writes": []}, "FR_7503_003_LocalCP_Flt": {"type": "BOOL", "desc": "7503-FR-003 Transmitter Signal Fault / Out of Range", "alias": "", "reads": [], "writes": []}, "FR_7503_003_LocalCP_Inhibit": {"type": "BOOL", "desc": "7503-FR-003 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "FR_7503_001_002_Field_Raw": {"type": "INT", "desc": "7503-FR-001/002 Raw Channel Data", "alias": "Local:3:I.Ch7Data", "reads": [], "writes": []}, "FR_7503_001_002_Field_Scaled": {"type": "REAL", "desc": "7503-FR-001/002 Scaled Process Value (Manual Foam Release Button Outside in Field)", "alias": "", "reads": ["Deluge_Firewater_Control:Rung 2"], "writes": []}, "FR_7503_001_002_Field_LowAlm": {"type": "BOOL", "desc": "7503-FR-001/002 Low Alarm / Low Supply Flag", "alias": "", "reads": [], "writes": []}, "FR_7503_001_002_Field_HighAlm": {"type": "BOOL", "desc": "7503-FR-001/002 High Alarm Flag", "alias": "", "reads": [], "writes": []}, "FR_7503_001_002_Field_HiHiAlm": {"type": "BOOL", "desc": "7503-FR-001/002 High-High Shutdown Trip Flag", "alias": "", "reads": [], "writes": []}, "FR_7503_001_002_Field_Flt": {"type": "BOOL", "desc": "7503-FR-001/002 Transmitter Signal Fault / Out of Range", "alias": "", "reads": [], "writes": []}, "FR_7503_001_002_Field_Inhibit": {"type": "BOOL", "desc": "7503-FR-001/002 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_017_Raw": {"type": "INT", "desc": "7404-DG-017 Raw 4-20mA Channel Data", "alias": "Local:3:I.Ch8Data", "reads": [], "writes": []}, "DG_7404_017_Scaled": {"type": "REAL", "desc": "7404-DG-017 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 49", "FAG_Combustible_CH4:Rung 50"], "writes": ["FAG_Combustible_CH4:Rung 48"]}, "DG_7404_017_LowAlm": {"type": "BOOL", "desc": "7404-DG-017 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 49"]}, "DG_7404_017_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-017 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 49"]}, "DG_7404_017_Flt_Low": {"type": "BOOL", "desc": "7404-DG-017 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 50"]}, "DG_7404_017_Flt_High": {"type": "BOOL", "desc": "7404-DG-017 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 50"]}, "DG_7404_017_BeamBlock": {"type": "BOOL", "desc": "7404-DG-017 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_017_Inhibit": {"type": "BOOL", "desc": "7404-DG-017 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_018_Raw": {"type": "INT", "desc": "7404-DG-018 Raw 4-20mA Channel Data", "alias": "Local:3:I.Ch9Data", "reads": [], "writes": []}, "DG_7404_018_Scaled": {"type": "REAL", "desc": "7404-DG-018 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 52", "FAG_Combustible_CH4:Rung 53"], "writes": ["FAG_Combustible_CH4:Rung 51"]}, "DG_7404_018_LowAlm": {"type": "BOOL", "desc": "7404-DG-018 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 52"]}, "DG_7404_018_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-018 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 52"]}, "DG_7404_018_Flt_Low": {"type": "BOOL", "desc": "7404-DG-018 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 53"]}, "DG_7404_018_Flt_High": {"type": "BOOL", "desc": "7404-DG-018 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 53"]}, "DG_7404_018_BeamBlock": {"type": "BOOL", "desc": "7404-DG-018 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_018_Inhibit": {"type": "BOOL", "desc": "7404-DG-018 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_019_Raw": {"type": "INT", "desc": "7404-DG-019 Raw 4-20mA Channel Data", "alias": "Local:3:I.Ch10Data", "reads": [], "writes": []}, "DG_7404_019_Scaled": {"type": "REAL", "desc": "7404-DG-019 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 55", "FAG_Combustible_CH4:Rung 56"], "writes": ["FAG_Combustible_CH4:Rung 54"]}, "DG_7404_019_LowAlm": {"type": "BOOL", "desc": "7404-DG-019 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 55"]}, "DG_7404_019_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-019 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 55"]}, "DG_7404_019_Flt_Low": {"type": "BOOL", "desc": "7404-DG-019 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 56"]}, "DG_7404_019_Flt_High": {"type": "BOOL", "desc": "7404-DG-019 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 56"]}, "DG_7404_019_BeamBlock": {"type": "BOOL", "desc": "7404-DG-019 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_019_Inhibit": {"type": "BOOL", "desc": "7404-DG-019 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_020_Raw": {"type": "INT", "desc": "7404-DG-020 Raw 4-20mA Channel Data", "alias": "Local:3:I.Ch11Data", "reads": [], "writes": []}, "DG_7404_020_Scaled": {"type": "REAL", "desc": "7404-DG-020 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 58", "FAG_Combustible_CH4:Rung 59"], "writes": ["FAG_Combustible_CH4:Rung 57"]}, "DG_7404_020_LowAlm": {"type": "BOOL", "desc": "7404-DG-020 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 58"]}, "DG_7404_020_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-020 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 58"]}, "DG_7404_020_Flt_Low": {"type": "BOOL", "desc": "7404-DG-020 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 59"]}, "DG_7404_020_Flt_High": {"type": "BOOL", "desc": "7404-DG-020 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 59"]}, "DG_7404_020_BeamBlock": {"type": "BOOL", "desc": "7404-DG-020 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_020_Inhibit": {"type": "BOOL", "desc": "7404-DG-020 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_021_Raw": {"type": "INT", "desc": "7404-DG-021 Raw 4-20mA Channel Data", "alias": "Local:3:I.Ch12Data", "reads": [], "writes": []}, "DG_7404_021_Scaled": {"type": "REAL", "desc": "7404-DG-021 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 61", "FAG_Combustible_CH4:Rung 62"], "writes": ["FAG_Combustible_CH4:Rung 60"]}, "DG_7404_021_LowAlm": {"type": "BOOL", "desc": "7404-DG-021 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 61"]}, "DG_7404_021_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-021 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 61"]}, "DG_7404_021_Flt_Low": {"type": "BOOL", "desc": "7404-DG-021 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 62"]}, "DG_7404_021_Flt_High": {"type": "BOOL", "desc": "7404-DG-021 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 62"]}, "DG_7404_021_BeamBlock": {"type": "BOOL", "desc": "7404-DG-021 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_021_Inhibit": {"type": "BOOL", "desc": "7404-DG-021 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_022_Raw": {"type": "INT", "desc": "7404-DG-022 Raw 4-20mA Channel Data", "alias": "Local:3:I.Ch13Data", "reads": [], "writes": []}, "DG_7404_022_Scaled": {"type": "REAL", "desc": "7404-DG-022 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 64", "FAG_Combustible_CH4:Rung 65"], "writes": ["FAG_Combustible_CH4:Rung 63"]}, "DG_7404_022_LowAlm": {"type": "BOOL", "desc": "7404-DG-022 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 64"]}, "DG_7404_022_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-022 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 64"]}, "DG_7404_022_Flt_Low": {"type": "BOOL", "desc": "7404-DG-022 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 65"]}, "DG_7404_022_Flt_High": {"type": "BOOL", "desc": "7404-DG-022 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 65"]}, "DG_7404_022_BeamBlock": {"type": "BOOL", "desc": "7404-DG-022 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_022_Inhibit": {"type": "BOOL", "desc": "7404-DG-022 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_023_Raw": {"type": "INT", "desc": "7404-DG-023 Raw 4-20mA Channel Data", "alias": "Local:3:I.Ch14Data", "reads": [], "writes": []}, "DG_7404_023_Scaled": {"type": "REAL", "desc": "7404-DG-023 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 67", "FAG_Combustible_CH4:Rung 68"], "writes": ["FAG_Combustible_CH4:Rung 66"]}, "DG_7404_023_LowAlm": {"type": "BOOL", "desc": "7404-DG-023 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 67"]}, "DG_7404_023_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-023 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 67"]}, "DG_7404_023_Flt_Low": {"type": "BOOL", "desc": "7404-DG-023 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 68"]}, "DG_7404_023_Flt_High": {"type": "BOOL", "desc": "7404-DG-023 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 68"]}, "DG_7404_023_BeamBlock": {"type": "BOOL", "desc": "7404-DG-023 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_023_Inhibit": {"type": "BOOL", "desc": "7404-DG-023 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_024_Raw": {"type": "INT", "desc": "7404-DG-024 Raw 4-20mA Channel Data", "alias": "Local:3:I.Ch15Data", "reads": [], "writes": []}, "DG_7404_024_Scaled": {"type": "REAL", "desc": "7404-DG-024 Combustible Gas Concentration (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 70", "FAG_Combustible_CH4:Rung 71"], "writes": ["FAG_Combustible_CH4:Rung 69"]}, "DG_7404_024_LowAlm": {"type": "BOOL", "desc": "7404-DG-024 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 70"]}, "DG_7404_024_HiHiAlm": {"type": "BOOL", "desc": "7404-DG-024 High-High Gas Alarm (>= 30% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 70"]}, "DG_7404_024_Flt_Low": {"type": "BOOL", "desc": "7404-DG-024 Sensor Underrange / Open Circuit Fault (< -4% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 71"]}, "DG_7404_024_Flt_High": {"type": "BOOL", "desc": "7404-DG-024 Sensor Overrange Fault (> 105% LEL)", "alias": "", "reads": [], "writes": ["FAG_Combustible_CH4:Rung 71"]}, "DG_7404_024_BeamBlock": {"type": "BOOL", "desc": "7404-DG-024 Optical Beam Block Maintenance Flag", "alias": "", "reads": [], "writes": []}, "DG_7404_024_Inhibit": {"type": "BOOL", "desc": "7404-DG-024 Maintenance Software Inhibit Flag", "alias": "", "reads": [], "writes": []}, "AIT_H2S_001_Raw": {"type": "INT", "desc": "H2S-001 Raw Toxic Gas Channel Data", "alias": "Local:4:I.Ch0Data", "reads": [], "writes": []}, "AIT_H2S_001_Scaled": {"type": "REAL", "desc": "H2S-001 Toxic Gas H2S Concentration (ppm)", "alias": "", "reads": ["FAG_Toxic_H2S:Rung 1"], "writes": ["FAG_Toxic_H2S:Rung 0"]}, "AIT_H2S_001_LowAlm": {"type": "BOOL", "desc": "H2S-001 Low Toxic Alarm (>= 10 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 1"]}, "AIT_H2S_001_HiHiAlm": {"type": "BOOL", "desc": "H2S-001 High-High Toxic Alarm (>= 20 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 1"]}, "AIT_H2S_001_Flt": {"type": "BOOL", "desc": "H2S-001 H2S Detector Sensor Fault", "alias": "", "reads": [], "writes": []}, "AIT_H2S_001_Inhibit": {"type": "BOOL", "desc": "H2S-001 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "AIT_H2S_002_Raw": {"type": "INT", "desc": "H2S-002 Raw Toxic Gas Channel Data", "alias": "Local:4:I.Ch1Data", "reads": [], "writes": []}, "AIT_H2S_002_Scaled": {"type": "REAL", "desc": "H2S-002 Toxic Gas H2S Concentration (ppm)", "alias": "", "reads": ["FAG_Toxic_H2S:Rung 3"], "writes": ["FAG_Toxic_H2S:Rung 2"]}, "AIT_H2S_002_LowAlm": {"type": "BOOL", "desc": "H2S-002 Low Toxic Alarm (>= 10 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 3"]}, "AIT_H2S_002_HiHiAlm": {"type": "BOOL", "desc": "H2S-002 High-High Toxic Alarm (>= 20 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 3"]}, "AIT_H2S_002_Flt": {"type": "BOOL", "desc": "H2S-002 H2S Detector Sensor Fault", "alias": "", "reads": [], "writes": []}, "AIT_H2S_002_Inhibit": {"type": "BOOL", "desc": "H2S-002 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "AIT_H2S_003_Raw": {"type": "INT", "desc": "H2S-003 Raw Toxic Gas Channel Data", "alias": "Local:4:I.Ch2Data", "reads": [], "writes": []}, "AIT_H2S_003_Scaled": {"type": "REAL", "desc": "H2S-003 Toxic Gas H2S Concentration (ppm)", "alias": "", "reads": ["FAG_Toxic_H2S:Rung 5"], "writes": ["FAG_Toxic_H2S:Rung 4"]}, "AIT_H2S_003_LowAlm": {"type": "BOOL", "desc": "H2S-003 Low Toxic Alarm (>= 10 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 5"]}, "AIT_H2S_003_HiHiAlm": {"type": "BOOL", "desc": "H2S-003 High-High Toxic Alarm (>= 20 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 5"]}, "AIT_H2S_003_Flt": {"type": "BOOL", "desc": "H2S-003 H2S Detector Sensor Fault", "alias": "", "reads": [], "writes": []}, "AIT_H2S_003_Inhibit": {"type": "BOOL", "desc": "H2S-003 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "AIT_H2S_004_Raw": {"type": "INT", "desc": "H2S-004 Raw Toxic Gas Channel Data", "alias": "Local:4:I.Ch3Data", "reads": [], "writes": []}, "AIT_H2S_004_Scaled": {"type": "REAL", "desc": "H2S-004 Toxic Gas H2S Concentration (ppm)", "alias": "", "reads": ["FAG_Toxic_H2S:Rung 7"], "writes": ["FAG_Toxic_H2S:Rung 6"]}, "AIT_H2S_004_LowAlm": {"type": "BOOL", "desc": "H2S-004 Low Toxic Alarm (>= 10 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 7"]}, "AIT_H2S_004_HiHiAlm": {"type": "BOOL", "desc": "H2S-004 High-High Toxic Alarm (>= 20 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 7"]}, "AIT_H2S_004_Flt": {"type": "BOOL", "desc": "H2S-004 H2S Detector Sensor Fault", "alias": "", "reads": [], "writes": []}, "AIT_H2S_004_Inhibit": {"type": "BOOL", "desc": "H2S-004 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "AIT_H2S_005_Raw": {"type": "INT", "desc": "H2S-005 Raw Toxic Gas Channel Data", "alias": "Local:4:I.Ch4Data", "reads": [], "writes": []}, "AIT_H2S_005_Scaled": {"type": "REAL", "desc": "H2S-005 Toxic Gas H2S Concentration (ppm)", "alias": "", "reads": ["FAG_Toxic_H2S:Rung 9"], "writes": ["FAG_Toxic_H2S:Rung 8"]}, "AIT_H2S_005_LowAlm": {"type": "BOOL", "desc": "H2S-005 Low Toxic Alarm (>= 10 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 9"]}, "AIT_H2S_005_HiHiAlm": {"type": "BOOL", "desc": "H2S-005 High-High Toxic Alarm (>= 20 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 9"]}, "AIT_H2S_005_Flt": {"type": "BOOL", "desc": "H2S-005 H2S Detector Sensor Fault", "alias": "", "reads": [], "writes": []}, "AIT_H2S_005_Inhibit": {"type": "BOOL", "desc": "H2S-005 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "AIT_H2S_006_Raw": {"type": "INT", "desc": "H2S-006 Raw Toxic Gas Channel Data", "alias": "Local:4:I.Ch5Data", "reads": [], "writes": []}, "AIT_H2S_006_Scaled": {"type": "REAL", "desc": "H2S-006 Toxic Gas H2S Concentration (ppm)", "alias": "", "reads": ["FAG_Toxic_H2S:Rung 11"], "writes": ["FAG_Toxic_H2S:Rung 10"]}, "AIT_H2S_006_LowAlm": {"type": "BOOL", "desc": "H2S-006 Low Toxic Alarm (>= 10 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 11"]}, "AIT_H2S_006_HiHiAlm": {"type": "BOOL", "desc": "H2S-006 High-High Toxic Alarm (>= 20 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 11"]}, "AIT_H2S_006_Flt": {"type": "BOOL", "desc": "H2S-006 H2S Detector Sensor Fault", "alias": "", "reads": [], "writes": []}, "AIT_H2S_006_Inhibit": {"type": "BOOL", "desc": "H2S-006 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "AIT_H2S_007_Raw": {"type": "INT", "desc": "H2S-007 Raw Toxic Gas Channel Data", "alias": "Local:4:I.Ch6Data", "reads": [], "writes": []}, "AIT_H2S_007_Scaled": {"type": "REAL", "desc": "H2S-007 Toxic Gas H2S Concentration (ppm)", "alias": "", "reads": ["FAG_Toxic_H2S:Rung 13"], "writes": ["FAG_Toxic_H2S:Rung 12"]}, "AIT_H2S_007_LowAlm": {"type": "BOOL", "desc": "H2S-007 Low Toxic Alarm (>= 10 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 13"]}, "AIT_H2S_007_HiHiAlm": {"type": "BOOL", "desc": "H2S-007 High-High Toxic Alarm (>= 20 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 13"]}, "AIT_H2S_007_Flt": {"type": "BOOL", "desc": "H2S-007 H2S Detector Sensor Fault", "alias": "", "reads": [], "writes": []}, "AIT_H2S_007_Inhibit": {"type": "BOOL", "desc": "H2S-007 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "AIT_H2S_008_Raw": {"type": "INT", "desc": "H2S-008 Raw Toxic Gas Channel Data", "alias": "Local:4:I.Ch7Data", "reads": [], "writes": []}, "AIT_H2S_008_Scaled": {"type": "REAL", "desc": "H2S-008 Toxic Gas H2S Concentration (ppm)", "alias": "", "reads": ["FAG_Toxic_H2S:Rung 15"], "writes": ["FAG_Toxic_H2S:Rung 14"]}, "AIT_H2S_008_LowAlm": {"type": "BOOL", "desc": "H2S-008 Low Toxic Alarm (>= 10 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 15"]}, "AIT_H2S_008_HiHiAlm": {"type": "BOOL", "desc": "H2S-008 High-High Toxic Alarm (>= 20 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 15"]}, "AIT_H2S_008_Flt": {"type": "BOOL", "desc": "H2S-008 H2S Detector Sensor Fault", "alias": "", "reads": [], "writes": []}, "AIT_H2S_008_Inhibit": {"type": "BOOL", "desc": "H2S-008 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "AIT_H2S_009_Raw": {"type": "INT", "desc": "H2S-009 Raw Toxic Gas Channel Data", "alias": "Local:4:I.Ch8Data", "reads": [], "writes": []}, "AIT_H2S_009_Scaled": {"type": "REAL", "desc": "H2S-009 Toxic Gas H2S Concentration (ppm)", "alias": "", "reads": ["FAG_Toxic_H2S:Rung 17"], "writes": ["FAG_Toxic_H2S:Rung 16"]}, "AIT_H2S_009_LowAlm": {"type": "BOOL", "desc": "H2S-009 Low Toxic Alarm (>= 10 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 17"]}, "AIT_H2S_009_HiHiAlm": {"type": "BOOL", "desc": "H2S-009 High-High Toxic Alarm (>= 20 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 17"]}, "AIT_H2S_009_Flt": {"type": "BOOL", "desc": "H2S-009 H2S Detector Sensor Fault", "alias": "", "reads": [], "writes": []}, "AIT_H2S_009_Inhibit": {"type": "BOOL", "desc": "H2S-009 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "AIT_H2S_010_Raw": {"type": "INT", "desc": "H2S-010 Raw Toxic Gas Channel Data", "alias": "Local:4:I.Ch9Data", "reads": [], "writes": []}, "AIT_H2S_010_Scaled": {"type": "REAL", "desc": "H2S-010 Toxic Gas H2S Concentration (ppm)", "alias": "", "reads": ["FAG_Toxic_H2S:Rung 19"], "writes": ["FAG_Toxic_H2S:Rung 18"]}, "AIT_H2S_010_LowAlm": {"type": "BOOL", "desc": "H2S-010 Low Toxic Alarm (>= 10 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 19"]}, "AIT_H2S_010_HiHiAlm": {"type": "BOOL", "desc": "H2S-010 High-High Toxic Alarm (>= 20 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 19"]}, "AIT_H2S_010_Flt": {"type": "BOOL", "desc": "H2S-010 H2S Detector Sensor Fault", "alias": "", "reads": [], "writes": []}, "AIT_H2S_010_Inhibit": {"type": "BOOL", "desc": "H2S-010 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "AIT_H2S_011_Raw": {"type": "INT", "desc": "H2S-011 Raw Toxic Gas Channel Data", "alias": "Local:4:I.Ch10Data", "reads": [], "writes": []}, "AIT_H2S_011_Scaled": {"type": "REAL", "desc": "H2S-011 Toxic Gas H2S Concentration (ppm)", "alias": "", "reads": ["FAG_Toxic_H2S:Rung 21"], "writes": ["FAG_Toxic_H2S:Rung 20"]}, "AIT_H2S_011_LowAlm": {"type": "BOOL", "desc": "H2S-011 Low Toxic Alarm (>= 10 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 21"]}, "AIT_H2S_011_HiHiAlm": {"type": "BOOL", "desc": "H2S-011 High-High Toxic Alarm (>= 20 ppm H2S)", "alias": "", "reads": [], "writes": ["FAG_Toxic_H2S:Rung 21"]}, "AIT_H2S_011_Flt": {"type": "BOOL", "desc": "H2S-011 H2S Detector Sensor Fault", "alias": "", "reads": [], "writes": []}, "AIT_H2S_011_Inhibit": {"type": "BOOL", "desc": "H2S-011 Maintenance Inhibit Flag", "alias": "", "reads": [], "writes": []}, "DF_7404_001_Raw": {"type": "INT", "desc": "7404-DF-001 Optical Flame Detector Raw Data", "alias": "Local:4:I.Ch11Data", "reads": [], "writes": []}, "DF_7404_001_FireAlarm": {"type": "BOOL", "desc": "7404-DF-001 Triple-IR Optical Flame Confirmed Alarm", "alias": "", "reads": ["FAG_Optical_Flame:Rung 3"], "writes": ["FAG_Optical_Flame:Rung 0"]}, "DF_7404_001_Fault": {"type": "BOOL", "desc": "7404-DF-001 Optical Flame Window Dirty / Circuit Fault", "alias": "", "reads": [], "writes": []}, "DF_7404_001_Inhibit": {"type": "BOOL", "desc": "7404-DF-001 Flame Detector Maintenance Inhibit", "alias": "", "reads": [], "writes": []}, "DF_7404_002_Raw": {"type": "INT", "desc": "7404-DF-002 Optical Flame Detector Raw Data", "alias": "Local:4:I.Ch12Data", "reads": [], "writes": []}, "DF_7404_002_FireAlarm": {"type": "BOOL", "desc": "7404-DF-002 Triple-IR Optical Flame Confirmed Alarm", "alias": "", "reads": ["FAG_Optical_Flame:Rung 3"], "writes": ["FAG_Optical_Flame:Rung 1"]}, "DF_7404_002_Fault": {"type": "BOOL", "desc": "7404-DF-002 Optical Flame Window Dirty / Circuit Fault", "alias": "", "reads": [], "writes": []}, "DF_7404_002_Inhibit": {"type": "BOOL", "desc": "7404-DF-002 Flame Detector Maintenance Inhibit", "alias": "", "reads": [], "writes": []}, "DF_7404_003_Raw": {"type": "INT", "desc": "7404-DF-003 Optical Flame Detector Raw Data", "alias": "Local:4:I.Ch13Data", "reads": [], "writes": []}, "DF_7404_003_FireAlarm": {"type": "BOOL", "desc": "7404-DF-003 Triple-IR Optical Flame Confirmed Alarm", "alias": "", "reads": ["FAG_Optical_Flame:Rung 3"], "writes": ["FAG_Optical_Flame:Rung 2"]}, "DF_7404_003_Fault": {"type": "BOOL", "desc": "7404-DF-003 Optical Flame Window Dirty / Circuit Fault", "alias": "", "reads": [], "writes": []}, "DF_7404_003_Inhibit": {"type": "BOOL", "desc": "7404-DF-003 Flame Detector Maintenance Inhibit", "alias": "", "reads": [], "writes": []}, "SD_001_002_Raw": {"type": "INT", "desc": "SD-001/002 Gas Generator Smoke Detector Raw", "alias": "Local:4:I.Ch14Data", "reads": [], "writes": []}, "SD_001_002_Alarm": {"type": "BOOL", "desc": "SD-001/002 Gas Generator Smoke Confirmed Alarm", "alias": "", "reads": ["FAG_Smoke_Detection:Rung 1"], "writes": ["FAG_Smoke_Detection:Rung 0"]}, "SD_001_002_Fault": {"type": "BOOL", "desc": "SD-001/002 Smoke Detector Circuit Fault", "alias": "", "reads": [], "writes": []}, "SD_001_002_Inhibit": {"type": "BOOL", "desc": "SD-001/002 Smoke Detector Maintenance Inhibit", "alias": "", "reads": [], "writes": []}, "LIT_100_Tank_Raw": {"type": "INT", "desc": "LIT-100 Crude Storage Tank Radar Raw Data", "alias": "Local:6:I.Ch0Data", "reads": [], "writes": []}, "LIT_100_Tank_Scaled": {"type": "REAL", "desc": "LIT-100 Crude Storage Tank Liquid Level (m)", "alias": "", "reads": ["Process_Tank_Levels:Rung 4"], "writes": ["Process_Tank_Levels:Rung 0"]}, "LIT_100_Tank_LowAlm": {"type": "BOOL", "desc": "LIT-100 Low Tank Level Alarm (LAL <= 0.7m)", "alias": "", "reads": [], "writes": ["Process_Tank_Levels:Rung 4"]}, "LIT_100_Tank_HighAlm": {"type": "BOOL", "desc": "LIT-100 High Tank Level Alarm (LAH >= 9.0m/11.0m)", "alias": "", "reads": [], "writes": ["Process_Tank_Levels:Rung 4"]}, "LIT_100_Tank_Flt": {"type": "BOOL", "desc": "LIT-100 Radar Transmitter Diagnostic Fault", "alias": "", "reads": [], "writes": []}, "LIT_100_Tank_Inhibit": {"type": "BOOL", "desc": "LIT-100 Tank Level Maintenance Inhibit", "alias": "", "reads": [], "writes": []}, "LIT_200_Tank_Raw": {"type": "INT", "desc": "LIT-200 Crude Storage Tank Radar Raw Data", "alias": "Local:6:I.Ch1Data", "reads": [], "writes": []}, "LIT_200_Tank_Scaled": {"type": "REAL", "desc": "LIT-200 Crude Storage Tank Liquid Level (m)", "alias": "", "reads": [], "writes": ["Process_Tank_Levels:Rung 1"]}, "LIT_200_Tank_LowAlm": {"type": "BOOL", "desc": "LIT-200 Low Tank Level Alarm (LAL <= 0.7m)", "alias": "", "reads": [], "writes": []}, "LIT_200_Tank_HighAlm": {"type": "BOOL", "desc": "LIT-200 High Tank Level Alarm (LAH >= 9.0m/11.0m)", "alias": "", "reads": [], "writes": []}, "LIT_200_Tank_Flt": {"type": "BOOL", "desc": "LIT-200 Radar Transmitter Diagnostic Fault", "alias": "", "reads": [], "writes": []}, "LIT_200_Tank_Inhibit": {"type": "BOOL", "desc": "LIT-200 Tank Level Maintenance Inhibit", "alias": "", "reads": [], "writes": []}, "LIT_300_Tank_Raw": {"type": "INT", "desc": "LIT-300 Crude Storage Tank Radar Raw Data", "alias": "Local:6:I.Ch2Data", "reads": [], "writes": []}, "LIT_300_Tank_Scaled": {"type": "REAL", "desc": "LIT-300 Crude Storage Tank Liquid Level (m)", "alias": "", "reads": [], "writes": ["Process_Tank_Levels:Rung 2"]}, "LIT_300_Tank_LowAlm": {"type": "BOOL", "desc": "LIT-300 Low Tank Level Alarm (LAL <= 0.7m)", "alias": "", "reads": [], "writes": []}, "LIT_300_Tank_HighAlm": {"type": "BOOL", "desc": "LIT-300 High Tank Level Alarm (LAH >= 9.0m/11.0m)", "alias": "", "reads": [], "writes": []}, "LIT_300_Tank_Flt": {"type": "BOOL", "desc": "LIT-300 Radar Transmitter Diagnostic Fault", "alias": "", "reads": [], "writes": []}, "LIT_300_Tank_Inhibit": {"type": "BOOL", "desc": "LIT-300 Tank Level Maintenance Inhibit", "alias": "", "reads": [], "writes": []}, "LIT_400_Tank_Raw": {"type": "INT", "desc": "LIT-400 Crude Storage Tank Radar Raw Data", "alias": "Local:6:I.Ch3Data", "reads": [], "writes": []}, "LIT_400_Tank_Scaled": {"type": "REAL", "desc": "LIT-400 Crude Storage Tank Liquid Level (m)", "alias": "", "reads": [], "writes": ["Process_Tank_Levels:Rung 3"]}, "LIT_400_Tank_LowAlm": {"type": "BOOL", "desc": "LIT-400 Low Tank Level Alarm (LAL <= 0.7m)", "alias": "", "reads": [], "writes": []}, "LIT_400_Tank_HighAlm": {"type": "BOOL", "desc": "LIT-400 High Tank Level Alarm (LAH >= 9.0m/11.0m)", "alias": "", "reads": [], "writes": []}, "LIT_400_Tank_Flt": {"type": "BOOL", "desc": "LIT-400 Radar Transmitter Diagnostic Fault", "alias": "", "reads": [], "writes": []}, "LIT_400_Tank_Inhibit": {"type": "BOOL", "desc": "LIT-400 Tank Level Maintenance Inhibit", "alias": "", "reads": [], "writes": []}, "ZSH_6401_001": {"type": "BOOL", "desc": "6401-ZSH-001: ESDV Fuel Gas Fully Open Limit Switch", "alias": "Local:7:I.Data.0", "reads": ["Annunciation_PCR_Panel:Rung 1"], "writes": ["IO_Input_Acquisition:Rung 0"]}, "ZSL_6401_001": {"type": "BOOL", "desc": "6401-ZSL-001: ESDV Fuel Gas Fully Closed Limit Switch", "alias": "Local:7:I.Data.1", "reads": ["Annunciation_PCR_Panel:Rung 0"], "writes": ["IO_Input_Acquisition:Rung 1"]}, "DI_Slot7_Spare_2": {"type": "BOOL", "desc": "SPARE: Spare Digital Input Terminal 3", "alias": "Local:7:I.Data.2", "reads": [], "writes": []}, "LS_7503_002_DieselTank": {"type": "BOOL", "desc": "7503-LS-002: Deluge Standby Diesel Fuel Tank Low Level Switch", "alias": "Local:7:I.Data.3", "reads": ["Process_Tank_Levels:Rung 6"], "writes": ["IO_Input_Acquisition:Rung 2"]}, "FS_7503_001_FoamStop": {"type": "BOOL", "desc": "7503-FS-001: Deluge Foam Release System Stop Pushbutton", "alias": "Local:7:I.Data.4", "reads": ["Deluge_Firewater_Control:Rung 2", "Deluge_Firewater_Control:Rung 6"], "writes": ["IO_Input_Acquisition:Rung 3"]}, "LS_7503_001_FoamTank": {"type": "BOOL", "desc": "7503-LS-001: AFFF Foam Concentrate Tank Low Level Switch", "alias": "Local:7:I.Data.5", "reads": ["Process_Tank_Levels:Rung 5"], "writes": ["IO_Input_Acquisition:Rung 4"]}, "C_75_01A_PumpAPulse": {"type": "BOOL", "desc": "75-C-01A: Deluge Pump A Trip Coil Continuity Pulse Return", "alias": "Local:7:I.Data.6", "reads": [], "writes": ["IO_Input_Acquisition:Rung 5"]}, "C_75_01B_PumpBPulse": {"type": "BOOL", "desc": "75-C-01B: Deluge Standby Pump B Trip Coil Continuity Pulse Return", "alias": "Local:7:I.Data.7", "reads": [], "writes": ["IO_Input_Acquisition:Rung 6"]}, "SB_75_01B_PumpBInhKey": {"type": "BOOL", "desc": "75-SB-01B: Standby Diesel Pump B Maintenance Inhibit Keyswitch", "alias": "Local:7:I.Data.8", "reads": ["Deluge_Firewater_Control:Rung 5"], "writes": ["IO_Input_Acquisition:Rung 7"]}, "DI_Slot7_Spare_9": {"type": "BOOL", "desc": "SPARE: Spare Digital Input Terminal 10", "alias": "Local:7:I.Data.9", "reads": [], "writes": []}, "PB_E11_AlarmReset": {"type": "BOOL", "desc": "FGCP-7404-001-E11: Master Alarm Reset Pushbutton (E11)", "alias": "Local:7:I.Data.10", "reads": [], "writes": ["IO_Input_Acquisition:Rung 8"]}, "PB_E12_AlarmMute": {"type": "BOOL", "desc": "FGCP-7404-001-E12: Master Alarm Acoustic Mute / Silence Pushbutton (E12)", "alias": "Local:7:I.Data.11", "reads": ["Annunciation_PCR_Panel:Rung 4", "Annunciation_PCR_Panel:Rung 5"], "writes": ["IO_Input_Acquisition:Rung 9"]}, "PB_E9_ESD_FuelGas": {"type": "BOOL", "desc": "6401-ESDV-001-E9: Emergency Shutdown Fuel Gas Line Pushbutton (E9)", "alias": "Local:7:I.Data.12", "reads": ["ESD_Cause_Effect_Matrix:Rung 0"], "writes": ["IO_Input_Acquisition:Rung 10"]}, "KEY_S2_FoamInhibit": {"type": "BOOL", "desc": "FGCP-7404-001-S2: Deluge Foam Release Inhibit Keyswitch (S2)", "alias": "Local:7:I.Data.13", "reads": ["Deluge_Firewater_Control:Rung 2", "Inhibit_Maintenance:Rung 0"], "writes": ["IO_Input_Acquisition:Rung 11"]}, "KEY_S3_AllOutputsInhibit": {"type": "BOOL", "desc": "FGCP-7404-001-S3: Maintenance Override Inhibit All Outputs Keyswitch (S3)", "alias": "Local:7:I.Data.14", "reads": ["ESD_Cause_Effect_Matrix:Rung 0", "Inhibit_Maintenance:Rung 1"], "writes": ["IO_Input_Acquisition:Rung 12"]}, "PB_E1_E4_PowerOilStop": {"type": "BOOL", "desc": "E1-E4: Emergency Stop Power Oil Pumps Pushbuttons E1..E4", "alias": "Local:7:I.Data.15", "reads": ["ESD_Cause_Effect_Matrix:Rung 3"], "writes": ["IO_Input_Acquisition:Rung 13"]}, "PB_E5_E6_WaterInjStop": {"type": "BOOL", "desc": "E5-E6: Emergency Stop Water Injection Pumps Pushbuttons E5..E6", "alias": "Local:7:I.Data.16", "reads": ["ESD_Cause_Effect_Matrix:Rung 4"], "writes": ["IO_Input_Acquisition:Rung 14"]}, "PUMP_A_Run_Feedback": {"type": "BOOL", "desc": "PUMP-A-AUX: Deluge Electric Duty Pump A Run Aux Contact", "alias": "Local:7:I.Data.17", "reads": ["Deluge_Firewater_Control:Rung 4"], "writes": ["IO_Input_Acquisition:Rung 15"]}, "PUMP_B_Run_Feedback": {"type": "BOOL", "desc": "PUMP-B-AUX: Deluge Diesel Standby Pump B Run Aux Contact", "alias": "Local:7:I.Data.18", "reads": ["Deluge_Firewater_Control:Rung 5"], "writes": ["IO_Input_Acquisition:Rung 16"]}, "PSLL_7404_001_LoPress": {"type": "BOOL", "desc": "7404-PSLL-001: Firewater Ring Main Header Low Pressure Switch (< 7.0 bar)", "alias": "Local:7:I.Data.19", "reads": ["Deluge_Firewater_Control:Rung 2"], "writes": ["IO_Input_Acquisition:Rung 17"]}, "DI_Slot7_Spare_20": {"type": "BOOL", "desc": "Slot 7 Spare Digital Input Bit 20", "alias": "Local:7:I.Data.20", "reads": [], "writes": []}, "DI_Slot7_Spare_21": {"type": "BOOL", "desc": "Slot 7 Spare Digital Input Bit 21", "alias": "Local:7:I.Data.21", "reads": [], "writes": []}, "DI_Slot7_Spare_22": {"type": "BOOL", "desc": "Slot 7 Spare Digital Input Bit 22", "alias": "Local:7:I.Data.22", "reads": [], "writes": []}, "DI_Slot7_Spare_23": {"type": "BOOL", "desc": "Slot 7 Spare Digital Input Bit 23", "alias": "Local:7:I.Data.23", "reads": [], "writes": []}, "DI_Slot7_Spare_24": {"type": "BOOL", "desc": "Slot 7 Spare Digital Input Bit 24", "alias": "Local:7:I.Data.24", "reads": [], "writes": []}, "DI_Slot7_Spare_25": {"type": "BOOL", "desc": "Slot 7 Spare Digital Input Bit 25", "alias": "Local:7:I.Data.25", "reads": [], "writes": []}, "DI_Slot7_Spare_26": {"type": "BOOL", "desc": "Slot 7 Spare Digital Input Bit 26", "alias": "Local:7:I.Data.26", "reads": [], "writes": []}, "DI_Slot7_Spare_27": {"type": "BOOL", "desc": "Slot 7 Spare Digital Input Bit 27", "alias": "Local:7:I.Data.27", "reads": [], "writes": []}, "DI_Slot7_Spare_28": {"type": "BOOL", "desc": "Slot 7 Spare Digital Input Bit 28", "alias": "Local:7:I.Data.28", "reads": [], "writes": []}, "DI_Slot7_Spare_29": {"type": "BOOL", "desc": "Slot 7 Spare Digital Input Bit 29", "alias": "Local:7:I.Data.29", "reads": [], "writes": []}, "DI_Slot7_Spare_30": {"type": "BOOL", "desc": "Slot 7 Spare Digital Input Bit 30", "alias": "Local:7:I.Data.30", "reads": [], "writes": []}, "DI_Slot7_Spare_31": {"type": "BOOL", "desc": "Slot 7 Spare Digital Input Bit 31", "alias": "Local:7:I.Data.31", "reads": [], "writes": []}, "ESD_TRIP_Master": {"type": "BOOL", "desc": "ESD_TRIP: Master Plant Emergency Shutdown Relay (Fail-Safe 1=Run)", "alias": "Local:8:O.Data.0", "reads": ["IO_Output_Dispatch:Rung 0"], "writes": ["ESD_Cause_Effect_Matrix:Rung 1"]}, "EY_6401_001_002": {"type": "BOOL", "desc": "6401-EY-001/002: Fuel Gas ESDV Solenoid Valve (Fail-Safe 1=Open)", "alias": "Local:8:O.Data.1", "reads": ["IO_Output_Dispatch:Rung 1"], "writes": ["ESD_Cause_Effect_Matrix:Rung 2"]}, "SA_7404_001_002": {"type": "BOOL", "desc": "7404-SA-001/002: Pump House Local Fire & Gas Alarm Bell", "alias": "Local:8:O.Data.2", "reads": ["IO_Output_Dispatch:Rung 2"], "writes": ["Inhibit_Maintenance:Rung 0"]}, "DO_7503_PumpA_Pulse": {"type": "BOOL", "desc": "7503-PUMP-A-PULSE: Deluge Pump A Trip Coil Test Pulse Output", "alias": "Local:8:O.Data.3", "reads": ["IO_Output_Dispatch:Rung 3"], "writes": ["Deluge_Firewater_Control:Rung 1"]}, "DO_7503_PumpA_Cmd": {"type": "BOOL", "desc": "7503-PUMP-A-CMD: Deluge Duty Electric Pump A Run Command", "alias": "Local:8:O.Data.4", "reads": ["Deluge_Firewater_Control:Rung 4", "IO_Output_Dispatch:Rung 4"], "writes": ["Deluge_Firewater_Control:Rung 3"]}, "DO_7503_PumpB_Pulse": {"type": "BOOL", "desc": "7503-PUMP-B-PULSE: Deluge Standby Pump B Test Pulse Output", "alias": "Local:8:O.Data.5", "reads": ["IO_Output_Dispatch:Rung 5"], "writes": ["Deluge_Firewater_Control:Rung 1"]}, "DO_7503_PumpB_Start": {"type": "BOOL", "desc": "7503-PUMP-B-START: Deluge Standby Diesel Pump B Start Pulse", "alias": "Local:8:O.Data.6", "reads": ["IO_Output_Dispatch:Rung 6"], "writes": ["Deluge_Firewater_Control:Rung 5"]}, "DO_7503_PumpB_Stop": {"type": "BOOL", "desc": "7503-PUMP-B-STOP: Deluge Standby Diesel Pump B Stop Pulse", "alias": "Local:8:O.Data.7", "reads": ["IO_Output_Dispatch:Rung 7"], "writes": ["Deluge_Firewater_Control:Rung 6"]}, "EDB1_OilBoosterStop": {"type": "BOOL", "desc": "EDB1-OIL: Oil Booster Pump Shutdown Relay (Fail-Safe 1=Run)", "alias": "Local:8:O.Data.8", "reads": ["IO_Output_Dispatch:Rung 8"], "writes": ["ESD_Cause_Effect_Matrix:Rung 3"]}, "EDB1_WaterBoosterStop": {"type": "BOOL", "desc": "EDB1-WATER: Water Booster Pump Shutdown Relay (Fail-Safe 1=Run)", "alias": "Local:8:O.Data.9", "reads": ["IO_Output_Dispatch:Rung 9"], "writes": ["ESD_Cause_Effect_Matrix:Rung 4"]}, "DO_Slot8_Spare_10": {"type": "BOOL", "desc": "SPARE: Spare Discrete Output Bit 10", "alias": "Local:8:O.Data.10", "reads": [], "writes": []}, "LED_L14_ESDV_Closed": {"type": "BOOL", "desc": "FGCP-L14: PCR Panel LED L14: ESDV Fuel Gas Closed (Red)", "alias": "Local:8:O.Data.11", "reads": ["IO_Output_Dispatch:Rung 10"], "writes": ["Annunciation_PCR_Panel:Rung 0"]}, "LED_L15_ESDV_Open": {"type": "BOOL", "desc": "FGCP-L15: PCR Panel LED L15: ESDV Fuel Gas Open (Green)", "alias": "Local:8:O.Data.12", "reads": ["IO_Output_Dispatch:Rung 11"], "writes": ["Annunciation_PCR_Panel:Rung 1"]}, "LED_L16_LowAirAcc": {"type": "BOOL", "desc": "FGCP-L16: PCR Panel LED L16: ESDV Low Air Supply Accumulator (Amber)", "alias": "Local:8:O.Data.13", "reads": ["IO_Output_Dispatch:Rung 12"], "writes": ["Process_Pressure_Safeguards:Rung 10"]}, "LED_L17_LowFuelGas": {"type": "BOOL", "desc": "FGCP-L17: PCR Panel LED L17: Fuel Gas Line Low Pressure (Amber)", "alias": "Local:8:O.Data.14", "reads": ["IO_Output_Dispatch:Rung 13"], "writes": ["Process_Pressure_Safeguards:Rung 9"]}, "CR1_P2300_Stop_L8": {"type": "BOOL", "desc": "CR1-L8: Stop Power Oil Pump P-2300 Relay & PCR LED L8", "alias": "Local:8:O.Data.15", "reads": ["IO_Output_Dispatch:Rung 14"], "writes": ["Annunciation_PCR_Panel:Rung 2"]}, "CR2_P2400_Stop_L9": {"type": "BOOL", "desc": "CR2-L9: Stop Power Oil Pump P-2400 Relay & PCR LED L9", "alias": "Local:8:O.Data.16", "reads": ["IO_Output_Dispatch:Rung 15"], "writes": ["Annunciation_PCR_Panel:Rung 2"]}, "CR3_P2500_Stop_L10": {"type": "BOOL", "desc": "CR3-L10: Stop Power Oil Pump P-2500 Relay & PCR LED L10", "alias": "Local:8:O.Data.17", "reads": ["IO_Output_Dispatch:Rung 16"], "writes": ["Annunciation_PCR_Panel:Rung 2"]}, "CR4_P2600_Stop_L11": {"type": "BOOL", "desc": "CR4-L11: Stop Power Oil Pump P-2600 Relay & PCR LED L11", "alias": "Local:8:O.Data.18", "reads": ["IO_Output_Dispatch:Rung 17"], "writes": ["Annunciation_PCR_Panel:Rung 2"]}, "CR5_P3800_Stop_L12": {"type": "BOOL", "desc": "CR5-L12: Stop Water Injection Pump P-3800 Relay & PCR LED L12", "alias": "Local:8:O.Data.19", "reads": ["IO_Output_Dispatch:Rung 18"], "writes": ["Annunciation_PCR_Panel:Rung 3"]}, "CR6_P3900_Stop_L13": {"type": "BOOL", "desc": "CR6-L13: Stop Water Injection Pump P-3900 Relay & PCR LED L13", "alias": "Local:8:O.Data.20", "reads": ["IO_Output_Dispatch:Rung 19"], "writes": ["Annunciation_PCR_Panel:Rung 3"]}, "SD_GE_GasGenTrip": {"type": "BOOL", "desc": "SD-GE: Emergency Trip of All Gas Turbine Generators Output", "alias": "Local:8:O.Data.21", "reads": ["IO_Output_Dispatch:Rung 20"], "writes": ["ESD_Cause_Effect_Matrix:Rung 5"]}, "HORN_PCR_Z1": {"type": "BOOL", "desc": "FGCP-Z1: Production Control Room Main Alarm Horn Z1", "alias": "Local:8:O.Data.22", "reads": ["IO_Output_Dispatch:Rung 21"], "writes": ["Process_Tank_Levels:Rung 5", "Process_Tank_Levels:Rung 6", "Inhibit_Maintenance:Rung 0", "Inhibit_Maintenance:Rung 1", "Annunciation_PCR_Panel:Rung 4"]}, "HORN_PA_001_Building": {"type": "BOOL", "desc": "PA-001: Process Production Building Alarm Siren", "alias": "Local:8:O.Data.23", "reads": ["IO_Output_Dispatch:Rung 22"], "writes": ["Annunciation_PCR_Panel:Rung 5"]}, "DO_Slot8_Spare_24": {"type": "BOOL", "desc": "SPARE: Spare Discrete Output Bit 24", "alias": "Local:8:O.Data.24", "reads": [], "writes": []}, "DO_Slot8_Spare_25": {"type": "BOOL", "desc": "SPARE: Spare Discrete Output Bit 25", "alias": "Local:8:O.Data.25", "reads": [], "writes": []}, "DO_Slot8_Spare_26": {"type": "BOOL", "desc": "SPARE: Spare Discrete Output Bit 26", "alias": "Local:8:O.Data.26", "reads": [], "writes": []}, "DO_Slot8_Spare_27": {"type": "BOOL", "desc": "SPARE: Spare Discrete Output Bit 27", "alias": "Local:8:O.Data.27", "reads": [], "writes": []}, "DO_Slot8_Spare_28": {"type": "BOOL", "desc": "SPARE: Spare Discrete Output Bit 28", "alias": "Local:8:O.Data.28", "reads": [], "writes": []}, "DO_Slot8_Spare_29": {"type": "BOOL", "desc": "SPARE: Spare Discrete Output Bit 29", "alias": "Local:8:O.Data.29", "reads": [], "writes": []}, "ALARM_H2S_SirenStrobe": {"type": "BOOL", "desc": "H2SA-001/002: H2S Toxic Gas Siren and Blue Strobe Beacon", "alias": "Local:8:O.Data.30", "reads": ["IO_Output_Dispatch:Rung 23"], "writes": ["Annunciation_PCR_Panel:Rung 6"]}, "ALARM_Smoke_SirenStrobe": {"type": "BOOL", "desc": "SDA-001: Smoke Detection Siren and Amber Strobe Beacon", "alias": "Local:8:O.Data.31", "reads": ["IO_Output_Dispatch:Rung 24"], "writes": ["FAG_Smoke_Detection:Rung 1"]}, "SET_CH4_LowAlm_LEL": {"type": "REAL", "desc": "Calibrated CH4 Gas Low Alarm Setpoint (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 1", "FAG_Combustible_CH4:Rung 4", "FAG_Combustible_CH4:Rung 7", "FAG_Combustible_CH4:Rung 10", "FAG_Combustible_CH4:Rung 13", "FAG_Combustible_CH4:Rung 16", "FAG_Combustible_CH4:Rung 19", "FAG_Combustible_CH4:Rung 22", "FAG_Combustible_CH4:Rung 25", "FAG_Combustible_CH4:Rung 28", "FAG_Combustible_CH4:Rung 31", "FAG_Combustible_CH4:Rung 34", "FAG_Combustible_CH4:Rung 37", "FAG_Combustible_CH4:Rung 40", "FAG_Combustible_CH4:Rung 43", "FAG_Combustible_CH4:Rung 46", "FAG_Combustible_CH4:Rung 49", "FAG_Combustible_CH4:Rung 52", "FAG_Combustible_CH4:Rung 55", "FAG_Combustible_CH4:Rung 58", "FAG_Combustible_CH4:Rung 61", "FAG_Combustible_CH4:Rung 64", "FAG_Combustible_CH4:Rung 67", "FAG_Combustible_CH4:Rung 70"], "writes": ["Init_Setpoints:Rung 0"]}, "SET_CH4_HiHiAlm_LEL": {"type": "REAL", "desc": "Calibrated CH4 Gas High-High Alarm Setpoint (%LEL)", "alias": "", "reads": ["FAG_Combustible_CH4:Rung 1", "FAG_Combustible_CH4:Rung 4", "FAG_Combustible_CH4:Rung 7", "FAG_Combustible_CH4:Rung 10", "FAG_Combustible_CH4:Rung 13", "FAG_Combustible_CH4:Rung 16", "FAG_Combustible_CH4:Rung 19", "FAG_Combustible_CH4:Rung 22", "FAG_Combustible_CH4:Rung 25", "FAG_Combustible_CH4:Rung 28", "FAG_Combustible_CH4:Rung 31", "FAG_Combustible_CH4:Rung 34", "FAG_Combustible_CH4:Rung 37", "FAG_Combustible_CH4:Rung 40", "FAG_Combustible_CH4:Rung 43", "FAG_Combustible_CH4:Rung 46", "FAG_Combustible_CH4:Rung 49", "FAG_Combustible_CH4:Rung 52", "FAG_Combustible_CH4:Rung 55", "FAG_Combustible_CH4:Rung 58", "FAG_Combustible_CH4:Rung 61", "FAG_Combustible_CH4:Rung 64", "FAG_Combustible_CH4:Rung 67", "FAG_Combustible_CH4:Rung 70"], "writes": ["Init_Setpoints:Rung 0"]}, "SET_H2S_LowAlm_PPM": {"type": "REAL", "desc": "Calibrated H2S Toxic Gas Low Alarm Setpoint (ppm)", "alias": "", "reads": ["FAG_Toxic_H2S:Rung 1", "FAG_Toxic_H2S:Rung 3", "FAG_Toxic_H2S:Rung 5", "FAG_Toxic_H2S:Rung 7", "FAG_Toxic_H2S:Rung 9", "FAG_Toxic_H2S:Rung 11", "FAG_Toxic_H2S:Rung 13", "FAG_Toxic_H2S:Rung 15", "FAG_Toxic_H2S:Rung 17", "FAG_Toxic_H2S:Rung 19", "FAG_Toxic_H2S:Rung 21"], "writes": ["Init_Setpoints:Rung 1"]}, "SET_H2S_HiHiAlm_PPM": {"type": "REAL", "desc": "Calibrated H2S Toxic Gas High-High Alarm Setpoint (ppm)", "alias": "", "reads": ["FAG_Toxic_H2S:Rung 1", "FAG_Toxic_H2S:Rung 3", "FAG_Toxic_H2S:Rung 5", "FAG_Toxic_H2S:Rung 7", "FAG_Toxic_H2S:Rung 9", "FAG_Toxic_H2S:Rung 11", "FAG_Toxic_H2S:Rung 13", "FAG_Toxic_H2S:Rung 15", "FAG_Toxic_H2S:Rung 17", "FAG_Toxic_H2S:Rung 19", "FAG_Toxic_H2S:Rung 21"], "writes": ["Init_Setpoints:Rung 1"]}, "SET_OilInj_PAL_PSI": {"type": "REAL", "desc": "Oil Injection Manifold Low Pressure Alarm Setpoint (psi)", "alias": "", "reads": [], "writes": ["Init_Setpoints:Rung 2"]}, "SET_OilInj_PAH_PSI": {"type": "REAL", "desc": "Oil Injection Manifold High Pressure Alarm Setpoint (psi)", "alias": "", "reads": [], "writes": ["Init_Setpoints:Rung 2"]}, "SET_OilInj_PAHH_PSI": {"type": "REAL", "desc": "Oil Injection Manifold High-High Shutdown Trip Setpoint (psi)", "alias": "", "reads": ["Process_Pressure_Safeguards:Rung 6"], "writes": ["Init_Setpoints:Rung 2"]}, "SET_WaterInj_PAL_PSI": {"type": "REAL", "desc": "Water Injection Manifold Low Pressure Alarm Setpoint (psi)", "alias": "", "reads": [], "writes": ["Init_Setpoints:Rung 3"]}, "SET_WaterInj_PAH_PSI": {"type": "REAL", "desc": "Water Injection Manifold High Pressure Alarm Setpoint (psi)", "alias": "", "reads": [], "writes": ["Init_Setpoints:Rung 3"]}, "SET_WaterInj_PAHH_PSI": {"type": "REAL", "desc": "Water Injection Manifold High-High Shutdown Trip Setpoint (psi)", "alias": "", "reads": ["Process_Pressure_Safeguards:Rung 7"], "writes": ["Init_Setpoints:Rung 3"]}, "SET_FuelGas_PAL_PSI": {"type": "REAL", "desc": "Fuel Gas Line Low Pressure Alarm Setpoint (psi)", "alias": "", "reads": ["Process_Pressure_Safeguards:Rung 9"], "writes": ["Init_Setpoints:Rung 4"]}, "SET_FuelGas_PAH_PSI": {"type": "REAL", "desc": "Fuel Gas Line High Pressure Shutdown Trip Setpoint (psi)", "alias": "", "reads": ["Process_Pressure_Safeguards:Rung 8"], "writes": ["Init_Setpoints:Rung 4"]}, "SET_AirAcc_Low_PSI": {"type": "REAL", "desc": "ESDV Air Accumulator Minimum Supply Pressure Setpoint (psi)", "alias": "", "reads": ["Process_Pressure_Safeguards:Rung 10"], "writes": ["Init_Setpoints:Rung 5"]}, "SET_OilExped_PAL_PSI": {"type": "REAL", "desc": "Oil Expedition Line Low Pressure Setpoint (psi)", "alias": "", "reads": [], "writes": ["Init_Setpoints:Rung 6"]}, "SET_OilExped_PAH_PSI": {"type": "REAL", "desc": "Oil Expedition Line High Pressure Setpoint (psi)", "alias": "", "reads": [], "writes": ["Init_Setpoints:Rung 6"]}, "SET_Tank_LAL_Meters": {"type": "REAL", "desc": "Crude Storage Tanks Low Level Alarm Limit (m)", "alias": "", "reads": ["Process_Tank_Levels:Rung 4"], "writes": ["Init_Setpoints:Rung 7"]}, "SET_Tank_LAH_Meters": {"type": "REAL", "desc": "Crude Storage Tanks High Level Alarm Limit (m)", "alias": "", "reads": ["Process_Tank_Levels:Rung 4"], "writes": ["Init_Setpoints:Rung 7"]}, "VOTE_Zone1_Gas_Confirmed": {"type": "BOOL", "desc": "Zone 1 (Separator Area) 2ooN Confirmed Gas Cloud", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 4"], "writes": ["Voting_2ooN_Coincidence:Rung 0"]}, "VOTE_Zone2_Gas_Confirmed": {"type": "BOOL", "desc": "Zone 2 (Pump House) 2ooN Confirmed Gas Cloud", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 4"], "writes": ["Voting_2ooN_Coincidence:Rung 1"]}, "VOTE_Zone3_Gas_Confirmed": {"type": "BOOL", "desc": "Zone 3 (Tank Farm) 2ooN Confirmed Gas Cloud", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 4"], "writes": ["Voting_2ooN_Coincidence:Rung 2"]}, "VOTE_Zone4_Gas_Confirmed": {"type": "BOOL", "desc": "Zone 4 (Gas Generator Building) 2ooN Confirmed Gas Cloud", "alias": "", "reads": ["Voting_2ooN_Coincidence:Rung 4"], "writes": ["Voting_2ooN_Coincidence:Rung 3"]}, "VOTE_Any_Confirmed_Gas": {"type": "BOOL", "desc": "Global Plant Confirmed Combustible Gas Detected", "alias": "", "reads": ["Deluge_Firewater_Control:Rung 2", "ESD_Cause_Effect_Matrix:Rung 0", "Annunciation_PCR_Panel:Rung 4", "Annunciation_PCR_Panel:Rung 5"], "writes": ["Voting_2ooN_Coincidence:Rung 4"]}, "VOTE_Any_Confirmed_Fire": {"type": "BOOL", "desc": "Global Plant Confirmed Optical Flame / Fire Detected", "alias": "", "reads": ["Deluge_Firewater_Control:Rung 2", "ESD_Cause_Effect_Matrix:Rung 0", "Annunciation_PCR_Panel:Rung 4", "Annunciation_PCR_Panel:Rung 5"], "writes": ["FAG_Optical_Flame:Rung 3"]}, "VOTE_Any_Confirmed_Toxic": {"type": "BOOL", "desc": "Global Plant Confirmed Toxic H2S Gas Detected", "alias": "", "reads": ["Annunciation_PCR_Panel:Rung 6"], "writes": []}, "VOTE_Deluge_Demand": {"type": "BOOL", "desc": "Master Deluge Firewater Release Demand Active", "alias": "", "reads": ["Deluge_Firewater_Control:Rung 3"], "writes": ["Deluge_Firewater_Control:Rung 2", "Deluge_Firewater_Control:Rung 6"]}, "ESD_Matrix_Master_Trip": {"type": "BOOL", "desc": "Master Cause & Effect Matrix Plant Shutdown Trip Latch", "alias": "", "reads": ["ESD_Cause_Effect_Matrix:Rung 1", "ESD_Cause_Effect_Matrix:Rung 2", "ESD_Cause_Effect_Matrix:Rung 3", "ESD_Cause_Effect_Matrix:Rung 4", "Annunciation_PCR_Panel:Rung 4"], "writes": ["Process_Pressure_Safeguards:Rung 8", "ESD_Cause_Effect_Matrix:Rung 0"]}, "ESD_Gas_Turbine_Trip": {"type": "BOOL", "desc": "Gas Turbine Generators Shutdown Trip Latch", "alias": "", "reads": ["ESD_Cause_Effect_Matrix:Rung 5"], "writes": ["FAG_Smoke_Detection:Rung 1"]}, "ESD_Power_Oil_Trip": {"type": "BOOL", "desc": "Power Oil Booster Pumps P2100/P2200 Trip Latch", "alias": "", "reads": ["ESD_Cause_Effect_Matrix:Rung 3", "Annunciation_PCR_Panel:Rung 2"], "writes": ["Process_Pressure_Safeguards:Rung 6"]}, "ESD_Water_Inj_Trip": {"type": "BOOL", "desc": "Water Injection Booster Pumps P3600/P3700 Trip Latch", "alias": "", "reads": ["ESD_Cause_Effect_Matrix:Rung 4", "Annunciation_PCR_Panel:Rung 3"], "writes": ["Process_Pressure_Safeguards:Rung 7"]}, "ESDV_Transit_Discrepancy": {"type": "BOOL", "desc": "ESDV-6401-001 Open/Close Transit Discrepancy Fault", "alias": "", "reads": [], "writes": []}, "ESDV_Fail_To_Open": {"type": "BOOL", "desc": "ESDV-6401-001 Commanded Open but Failed to Confirm", "alias": "", "reads": [], "writes": []}, "ESDV_Fail_To_Close": {"type": "BOOL", "desc": "ESDV-6401-001 Commanded Close but Failed to Confirm", "alias": "", "reads": [], "writes": []}, "COMMON_SYSTEM_FAULT": {"type": "BOOL", "desc": "General Instrumentation & Hardware Diagnostic Fault Summary", "alias": "", "reads": ["Main_Scheduler:Rung 16"], "writes": []}};

        function selectRoutine(rname) {
            document.querySelectorAll('.routine-section').forEach(sec => sec.classList.add('hidden'));
            const targetSec = document.getElementById('section-' + rname);
            if (targetSec) targetSec.classList.remove('hidden');

            document.querySelectorAll('.routine-nav-btn').forEach(btn => btn.classList.remove('active'));
            const targetBtn = document.getElementById('nav-' + rname);
            if (targetBtn) targetBtn.classList.add('active');

            document.getElementById('mainCanvas').scrollTop = 0;
        }

        function showAllRoutines() {
            document.querySelectorAll('.routine-section').forEach(sec => sec.classList.remove('hidden'));
            document.querySelectorAll('.routine-nav-btn').forEach(btn => btn.classList.remove('active'));
            document.getElementById('mainCanvas').scrollTop = 0;
        }

        function filterRungs() {
            const query = document.getElementById('searchInput').value.toLowerCase().trim();
            if (!query) {
                const activeNav = document.querySelector('.routine-nav-btn.active');
                if (activeNav) {
                    const rname = activeNav.id.replace('nav-', '');
                    selectRoutine(rname);
                } else {
                    showAllRoutines();
                }
                return;
            }

            document.querySelectorAll('.routine-section').forEach(sec => sec.classList.remove('hidden'));

            document.querySelectorAll('.rung-card').forEach(card => {
                const text = card.textContent.toLowerCase();
                if (text.includes(query)) {
                    card.style.display = '';
                } else {
                    card.style.display = 'none';
                }
            });
        }

        function inspectTag(rawTag) {
            const baseTag = rawTag.split('.')[0];
            const info = TAG_DB[baseTag] || { type: 'TAG', desc: 'System / Operand Reference', alias: '', reads: [], writes: [] };

            document.getElementById('inspectTagName').textContent = rawTag;
            document.getElementById('inspectTagType').textContent = info.type || 'BOOL';
            document.getElementById('inspectTagAlias').textContent = info.alias || 'Internal Controller Tag';
            document.getElementById('inspectTagDesc').textContent = info.desc || 'No description provided in tag database.';

            const readsContainer = document.getElementById('inspectReads');
            readsContainer.innerHTML = '';
            if (info.reads && info.reads.length > 0) {
                info.reads.forEach(ref => {
                    const span = document.createElement('span');
                    span.className = 'text-[11px] font-mono bg-blue-100 text-blue-800 px-2 py-0.5 rounded cursor-pointer hover:bg-blue-200';
                    span.textContent = ref;
                    span.onclick = () => jumpToRung(ref);
                    readsContainer.appendChild(span);
                });
            } else {
                readsContainer.innerHTML = '<span class="text-xs text-slate-400 italic">No direct read instructions found.</span>';
            }

            const writesContainer = document.getElementById('inspectWrites');
            writesContainer.innerHTML = '';
            if (info.writes && info.writes.length > 0) {
                info.writes.forEach(ref => {
                    const span = document.createElement('span');
                    span.className = 'text-[11px] font-mono bg-emerald-100 text-emerald-800 px-2 py-0.5 rounded cursor-pointer hover:bg-emerald-200';
                    span.textContent = ref;
                    span.onclick = () => jumpToRung(ref);
                    writesContainer.appendChild(span);
                });
            } else {
                writesContainer.innerHTML = '<span class="text-xs text-slate-400 italic">No direct write instructions found.</span>';
            }

            document.getElementById('tagInspector').classList.remove('translate-x-full');
        }

        function jumpToRung(ref) {
            const parts = ref.split(':Rung ');
            if (parts.length === 2) {
                const rname = parts[0];
                const rnum = parseInt(parts[1], 10);
                selectRoutine(rname);
                const rungElem = document.getElementById(`rung-${rname}-${rnum}`);
                if (rungElem) {
                    rungElem.scrollIntoView({ behavior: 'smooth', block: 'center' });
                    rungElem.classList.add('ring-4', 'ring-blue-500');
                    setTimeout(() => rungElem.classList.remove('ring-4', 'ring-blue-500'), 2000);
                }
            }
        }

        function closeInspector() {
            document.getElementById('tagInspector').classList.add('translate-x-full');
        }

        function copyMnemonic(txt, btn) {
            navigator.clipboard.writeText(txt).then(() => {
                const old = btn.innerHTML;
                btn.innerHTML = '<span class="text-emerald-600 font-bold">&#10003; Copied!</span>';
                setTimeout(() => btn.innerHTML = old, 1500);
            });
        }
    </script>
</body>
</html>