<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Allen-Bradley ControlLogix 5580 Ladder Diagram Viewer &bull; FGCP-7404-001</title>
    <script src="https://cdn.tailwindcss.com"></script>
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link href="https://fonts.googleapis.com/css2?family=JetBrains+Mono:wght@400;600;700&family=Inter:wght@400;500;600;700;900&display=swap" rel="stylesheet">
    <style>
        body {
            font-family: 'Inter', system-ui, -apple-system, sans-serif;
            background-color: #f1f5f9;
            color: #0f172a;
        }
        .font-mono {
            font-family: 'JetBrains Mono', monospace;
        }
        /* Ladder Diagram Graphical Styling */
        .power-rail {
            width: 14px;
            background: linear-gradient(180deg, #1e293b 0%, #334155 100%);
            display: flex;
            align-items: center;
            justify-content: center;
            position: relative;
            user-select: none;
            box-shadow: 1px 0 3px rgba(0,0,0,0.2);
        }
        .left-rail { border-right: 2px solid #0f172a; }
        .right-rail { border-left: 2px solid #0f172a; }
        .rail-tag {
            writing-mode: vertical-rl;
            text-orientation: mixed;
            font-size: 9px;
            font-weight: 800;
            color: #f8fafc;
            letter-spacing: 2px;
            opacity: 0.8;
        }
        .ladder-diagram-viewport {
            display: flex;
            background-color: #ffffff;
            border-top: 1px solid #e2e8f0;
            border-bottom: 1px solid #e2e8f0;
            overflow-x: auto;
            min-height: 110px;
        }
        .rung-logic-track {
            display: flex;
            align-items: center;
            flex-grow: 1;
            position: relative;
            padding: 12px 0;
            min-width: max-content;
        }
        .rung-main-wire {
            height: 3px;
            background-color: #1e293b;
            flex-grow: 1;
            min-width: 24px;
        }
        .rung-elements-container {
            display: flex;
            align-items: center;
        }
        /* Contact Box */
        .ladder-elem {
            display: inline-flex;
            align-items: center;
            cursor: pointer;
            transition: all 0.15s ease-in-out;
            user-select: none;
        }
        .elem-lead, .elem-trail {
            width: 20px;
            height: 3px;
            background-color: #1e293b;
        }
        .elem-main {
            display: flex;
            flex-direction: column;
            align-items: center;
            padding: 2px 6px;
            border-radius: 4px;
            border: 1px solid transparent;
            min-width: 80px;
        }
        .ladder-elem:hover .elem-main {
            background-color: #eff6ff;
            border-color: #93c5fd;
            box-shadow: 0 2px 4px rgba(59, 130, 246, 0.15);
        }
        .elem-tagname {
            font-family: 'JetBrains Mono', monospace;
            font-size: 11px;
            font-weight: 700;
            color: #1d4ed8;
            margin-bottom: 2px;
            text-align: center;
            max-width: 140px;
            overflow: hidden;
            text-overflow: ellipsis;
            white-space: nowrap;
        }
        .elem-desc {
            font-size: 9px;
            color: #64748b;
            max-width: 130px;
            text-align: center;
            white-space: nowrap;
            overflow: hidden;
            text-overflow: ellipsis;
            margin-top: 2px;
        }
        .contact-symbol {
            display: flex;
            align-items: center;
            font-family: 'JetBrains Mono', monospace;
            font-size: 24px;
            font-weight: 900;
            color: #0f172a;
            line-height: 1;
            height: 28px;
        }
        .contact-slash {
            font-size: 26px;
            font-weight: 900;
            color: #dc2626;
            transform: scale(1.1) rotate(10deg);
            margin: 0 -2px;
        }
        .contact-gap {
            width: 12px;
        }
        /* Coil Box */
        .coil-box .elem-tagname {
            color: #059669;
        }
        .coil-box.otl .elem-tagname {
            color: #d97706;
        }
        .coil-box.otu .elem-tagname {
            color: #b45309;
        }
        .coil-symbol {
            font-family: 'JetBrains Mono', monospace;
            font-size: 20px;
            font-weight: 800;
            color: #059669;
            line-height: 1;
            height: 28px;
            display: flex;
            align-items: center;
        }
        .coil-box.otl .coil-symbol {
            color: #d97706;
        }
        .coil-box.otu .coil-symbol {
            color: #b45309;
        }
        /* Blocks */
        .block-card {
            border: 2px solid #334155;
            background-color: #f8fafc;
            border-radius: 4px;
            padding: 4px 8px;
            font-size: 11px;
            min-width: 150px;
            box-shadow: 0 1px 2px rgba(0,0,0,0.05);
        }
        .block-header {
            font-weight: 800;
            font-size: 10px;
            text-transform: uppercase;
            border-bottom: 1px solid #cbd5e1;
            padding-bottom: 2px;
            margin-bottom: 4px;
            color: #0f172a;
        }
        .block-row {
            display: flex;
            justify-content: space-between;
            gap: 8px;
            font-size: 10px;
            line-height: 1.3;
        }
        .block-row .lbl {
            color: #64748b;
        }
        .block-row .val {
            color: #0f172a;
            font-weight: 600;
        }
        .block-footer {
            display: flex;
            justify-content: space-between;
            font-size: 9px;
            font-weight: 700;
            color: #059669;
            margin-top: 4px;
            border-top: 1px dashed #cbd5e1;
            padding-top: 2px;
        }
        .cpt-block .block-card { border-color: #2563eb; background-color: #eff6ff; }
        .mov-block .block-card { border-color: #0d9488; background-color: #f0fdfa; }
        .ton-block .block-card { border-color: #7c3aed; background-color: #faf5ff; }
        .cmp-block .block-card { border-color: #c026d3; background-color: #fdf4ff; }
        .jsr-card { border-color: #ea580c; background-color: #fff7ed; }

        /* Branches */
        .ladder-branch {
            display: inline-flex;
            align-items: center;
            position: relative;
            margin: 0 4px;
        }
        .branch-bar {
            width: 3px;
            background-color: #1e293b;
            align-self: stretch;
        }
        .branch-stack {
            display: flex;
            flex-direction: column;
            gap: 12px;
            padding: 8px 0;
        }
        .branch-leg {
            display: flex;
            align-items: center;
        }
        .branch-wire {
            height: 3px;
            width: 14px;
            background-color: #1e293b;
        }
        .leg-content {
            display: flex;
            align-items: center;
        }

        /* Rung Card */
        .rung-card {
            background: #ffffff;
            border: 1px solid #cbd5e1;
            border-radius: 8px;
            box-shadow: 0 1px 3px rgba(0,0,0,0.05);
            overflow: hidden;
            transition: all 0.2s ease;
        }
        .rung-card:hover {
            box-shadow: 0 4px 12px rgba(0,0,0,0.08);
            border-color: #94a3b8;
        }
        .rung-header {
            display: flex;
            align-items: center;
            justify-content: space-between;
            padding: 6px 12px;
            background-color: #f8fafc;
            border-bottom: 1px solid #e2e8f0;
        }
        .rung-badge {
            font-family: 'JetBrains Mono', monospace;
            font-size: 11px;
            font-weight: 800;
            background-color: #0f172a;
            color: #ffffff;
            padding: 2px 6px;
            border-radius: 4px;
        }
        .rung-comment {
            background-color: #fef3c7;
            border-left: 4px solid #f59e0b;
            padding: 6px 12px;
            font-size: 12px;
            font-weight: 500;
            color: #78350f;
            display: flex;
            align-items: center;
        }
        .comment-icon {
            margin-right: 6px;
        }
        .copy-btn {
            font-size: 11px;
            color: #475569;
            background-color: #ffffff;
            border: 1px solid #cbd5e1;
            padding: 2px 8px;
            border-radius: 4px;
            cursor: pointer;
            transition: all 0.15s;
        }
        .copy-btn:hover {
            background-color: #f1f5f9;
            color: #0f172a;
            border-color: #94a3b8;
        }
        .routine-nav-btn {
            width: 100%;
            text-align: left;
            padding: 8px 12px;
            border-radius: 6px;
            transition: all 0.15s ease;
            margin-bottom: 2px;
        }
        .routine-nav-btn:hover {
            background-color: #e2e8f0;
        }
        .routine-nav-btn.active {
            background-color: #2563eb;
            color: #ffffff;
        }
        .routine-nav-btn.active span {
            color: #ffffff !important;
        }
        .routine-nav-btn.active div {
            color: #bfdbfe !important;
        }
        .routine-title-bar {
            background-color: #ffffff;
            border: 1px solid #cbd5e1;
            border-radius: 8px;
            padding: 12px 16px;
            margin-bottom: 16px;
            box-shadow: 0 1px 3px rgba(0,0,0,0.05);
        }
    </style>
</head>
<body class="h-screen flex flex-col overflow-hidden">

    <!-- Top Navigation Header -->
    <header class="bg-slate-900 text-white flex-shrink-0 border-b border-slate-800 shadow-lg z-20">
        <div class="px-6 py-3 flex items-center justify-between">
            <div class="flex items-center space-x-4">
                <div class="h-9 w-9 bg-orange-500 rounded-lg flex items-center justify-center font-black text-lg text-white shadow-inner">
                    AB
                </div>
                <div>
                    <div class="flex items-center space-x-2">
                        <h1 class="text-base font-bold tracking-tight text-white">Allen-Bradley ControlLogix 5580 &bull; Studio 5000 RLL</h1>
                        <span class="bg-blue-600/80 text-blue-100 text-[10px] font-bold px-2 py-0.5 rounded-full uppercase tracking-wider">Project P20890</span>
                    </div>
                    <p class="text-xs text-slate-400">GNTF Quinguila Tank Farm Fire, Gas & ESD Control Panel (FGCP-7404-001)</p>
                </div>
            </div>

            <div class="flex items-center space-x-3">
                <div class="text-right mr-2 hidden md:block">
                    <div class="text-xs font-semibold text-emerald-400">&bull; 432 Ladder Rungs &bull; 25 Routines</div>
                    <div class="text-[11px] text-slate-400 font-mono">1756-L82E Chassis Slot 0 &bull; v32.011</div>
                </div>

                <a href="P20890_Angola_AB_Ladder.L5X" download="P20890_Angola_AB_Ladder.L5X" class="bg-emerald-600 hover:bg-emerald-500 text-white text-xs font-bold px-3.5 py-2 rounded-md shadow flex items-center space-x-1.5 transition">
                    <svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M4 16v1a3 3 0 003 3h10a3 3 0 003-3v-1m-4-4l-4 4m0 0l-4-4m4 4V4"></path></svg>
                    <span>Download .L5X</span>
                </a>

                <button onclick="window.print()" class="bg-slate-800 hover:bg-slate-700 text-slate-200 text-xs font-semibold px-3 py-2 rounded-md border border-slate-700 flex items-center space-x-1 transition">
                    <svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M17 17h2a2 2 0 002-2v-4a2 2 0 00-2-2H5a2 2 0 00-2 2v4a2 2 0 002 2h2m2 4h6a2 2 0 002-2v-4a2 2 0 00-2-2H9a2 2 0 00-2 2v4a2 2 0 002 2zm8-12V5a2 2 0 00-2-2H9a2 2 0 00-2 2v4h10z"></path></svg>
                    <span>Print</span>
                </button>
            </div>
        </div>
    </header>

    <!-- Main Workspace -->
    <div class="flex flex-1 overflow-hidden">
        
        <!-- Sidebar: Routines & Search -->
        <aside class="w-80 bg-slate-100 border-r border-slate-300 flex flex-col flex-shrink-0 z-10">
            <!-- Search & Filter -->
            <div class="p-3 border-b border-slate-200 bg-white">
                <div class="relative">
                    <input type="text" id="searchInput" oninput="filterRungs()" placeholder="Search tag, operand, comment..." class="w-full bg-slate-50 border border-slate-300 rounded-md py-1.5 pl-8 pr-3 text-xs focus:ring-2 focus:ring-blue-500 focus:outline-none">
                    <svg class="w-4 h-4 text-slate-400 absolute left-2.5 top-2" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M21 21l-6-6m2-5a7 7 0 11-14 0 7 7 0 0114 0z"></path></svg>
                </div>
                <div class="flex items-center justify-between mt-2 text-[11px] text-slate-500 font-medium">
                    <span>Program Routines (25)</span>
                    <button onclick="showAllRoutines()" class="text-blue-600 hover:underline">Show All</button>
                </div>
            </div>

            <!-- Routine Navigation List -->
            <div class="flex-1 overflow-y-auto p-2 space-y-1" id="routineNavList">
                
        <button class="routine-nav-btn active" onclick="selectRoutine('MainRoutine')" id="nav-MainRoutine">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">MainRoutine</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">12</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Main Executive Cycle & Subroutine Scheduler</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Init')" id="nav-Init">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Init</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">23</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Setpoint & Engineering Range Calibration Initialization</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Input')" id="nav-Input">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Input</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">47</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Hardware Input Mapping from Slots 2, 3, 4, 7 to Internal Image</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('DI_1')" id="nav-DI_1">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">DI_1</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">17</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Digital Input Conditioning & ESD Valve Discrepancy Timers</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('DI_2')" id="nav-DI_2">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">DI_2</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">27</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Deluge Coil Continuity Pulse Monitoring, Keyswitches & E-Stops</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('CalcVa1')" id="nav-CalcVa1">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">CalcVa1</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">8</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Engineering Unit Scaling for Analog Channels 1..8 (CPT)</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('AI_1')" id="nav-AI_1">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">AI_1</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">25</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Scaling & Out-of-Range Fault Detection for Channels 1..8</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('CalcVa2')" id="nav-CalcVa2">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">CalcVa2</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">8</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Engineering Unit Scaling for Analog Channels 9..16 (CPT)</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('AI_2')" id="nav-AI_2">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">AI_2</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">26</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Scaling & Fault Detection for Channels 9..16 (DG-011R Beam Block)</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('CalcVa3')" id="nav-CalcVa3">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">CalcVa3</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">8</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Engineering Unit Scaling for Analog Channels 17..24 (CPT)</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('AI_3')" id="nav-AI_3">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">AI_3</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">25</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Scaling & Fault Detection for Channels 17..24 (PST & Foam MACs)</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('AI_4_New')" id="nav-AI_4_New">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">AI_4_New</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">56</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">GNTF Control System Upgrade New Instruments Scaling & Alarms</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Ai_AL_1')" id="nav-Ai_AL_1">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Ai_AL_1</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">32</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Low & High Gas Alarm Evaluation for 7404-DG-001..008</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Ai_AL_2')" id="nav-Ai_AL_2">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Ai_AL_2</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">24</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Alarm Evaluation for DG-009..012, DF-001..002, DG-011R</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Ai_AL_3')" id="nav-Ai_AL_3">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Ai_AL_3</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">12</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Alarm Evaluation for PST-001s & Foam Call Points FR-001..003</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Vote_1')" id="nav-Vote_1">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Vote_1</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">14</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Gas & Flame Detector Voting Matrix (1ooN, 2ooN, 1oo3, 2oo3)</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Logic')" id="nav-Logic">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Logic</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">7</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Deluge Firewater/Foam Pump A & Standby Pump B Sequencing</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('CE_LOG')" id="nav-CE_LOG">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">CE_LOG</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">5</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Cause & Effect Matrix Orchestrator (01-MAN-03-07)</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Indicat')" id="nav-Indicat">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Indicat</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">10</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">FGCP-7404-001 Panel LEDs & Individual Pump Relay Indicators</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Shutdow')" id="nav-Shutdow">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Shutdow</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">6</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Master Emergency Shutdown Matrix (Fail-Safe Logic)</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Protect')" id="nav-Protect">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Protect</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">2</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Firewater & Foam Deluge Protection System Status</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Loc_Al')" id="nav-Loc_Al">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Loc_Al</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">9</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Audible & Visual Alarm Pattern Selection (Z1, PA-001, H2SA, SDA)</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('FLT_1')" id="nav-FLT_1">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">FLT_1</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">2</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">System, I/O Module & Transmitter Fault Aggregation (PLC_Fault)</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Sound')" id="nav-Sound">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Sound</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">1</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">7404-SA-001/002 Pump House Alarm Bell Driver</div>
        </button>
        
        <button class="routine-nav-btn " onclick="selectRoutine('Output')" id="nav-Output">
            <div class="flex items-center justify-between">
                <span class="font-bold text-slate-800">Output</span>
                <span class="text-xs bg-slate-200 text-slate-700 px-2 py-0.5 rounded-full font-semibold">26</span>
            </div>
            <div class="text-xs text-slate-500 truncate mt-0.5">Slot 8 1756-OB32 Discrete Hardware Output Driver Mapping</div>
        </button>
        
            </div>
            
            <div class="p-3 bg-slate-200/80 border-t border-slate-300 text-[11px] text-slate-600 font-mono">
                <div>CHASSIS: 1756-A13 (13 Slots)</div>
                <div>POWER: 1756-PB72 24VDC</div>
            </div>
        </aside>

        <!-- Center: Ladder Diagrams Canvas -->
        <main class="flex-1 overflow-y-auto p-6 bg-slate-100" id="mainCanvas">
            
        <section class="routine-section " id="section-MainRoutine">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">MainRoutine</span>
                        <span>Main Executive Cycle & Subroutine Scheduler</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">12</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-MainRoutine-0" data-routine="MainRoutine" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: MainRoutine</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(TMR_Flash_Fast.DN)TON(TMR_Flash_Slow,?,?);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 0: 400ms Free-Running Flasher Slow Timer (TMR_Flash_Slow)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('TMR_Flash_Fast.DN')" title="Normally Closed: TMR_Flash_Fast.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_Flash_Fast.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_Flash_Slow')" title="Timer On Delay: TMR_Flash_Slow">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_Flash_Slow</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(TMR_Flash_Fast.DN)TON(TMR_Flash_Slow,?,?);
                </div>
            </div>
            
            <div class="rung-card" id="rung-MainRoutine-1" data-routine="MainRoutine" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: MainRoutine</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(TMR_Flash_Slow.DN)TON(TMR_Flash_Fast,?,?);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 1: 400ms Flasher Reset Timer (TMR_Flash_Fast)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_Flash_Slow.DN')" title="Normally Open: TMR_Flash_Slow.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_Flash_Slow.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_Flash_Fast')" title="Timer On Delay: TMR_Flash_Fast">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_Flash_Fast</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(TMR_Flash_Slow.DN)TON(TMR_Flash_Fast,?,?);
                </div>
            </div>
            
            <div class="rung-card" id="rung-MainRoutine-2" data-routine="MainRoutine" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: MainRoutine</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(TMR_Flash_Slow.DN)XIO(R01598_1)[XIC(R01598_0)OTU(R01598_0),XIO(R01598_0)OTL(R01598_0)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 2: Toggle 0.4s Flasher Bit (R01598_0) on Slow Timer Done</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_Flash_Slow.DN')" title="Normally Open: TMR_Flash_Slow.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_Flash_Slow.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R01598_1')" title="Normally Closed: R01598_1 &#10;Flasher One-Shot Memory Bit 1">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Flasher One-Shot Memory Bit 1</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R01598_0')" title="Normally Open: R01598_0 &#10;0.4s / 0.8s Free-Running Flasher Bit 0">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">0.4s / 0.8s Free-Running Flash...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R01598_0')" title="Unlatch Coil: R01598_0 &#10;0.4s / 0.8s Free-Running Flasher Bit 0">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_0</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">0.4s / 0.8s Free-Running Flash...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('R01598_0')" title="Normally Closed: R01598_0 &#10;0.4s / 0.8s Free-Running Flasher Bit 0">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">0.4s / 0.8s Free-Running Flash...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otl" onclick="inspectTag('R01598_0')" title="Latch Coil: R01598_0 &#10;0.4s / 0.8s Free-Running Flasher Bit 0">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_0</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">0.4s / 0.8s Free-Running Flash...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(TMR_Flash_Slow.DN)XIO(R01598_1)[XIC(R01598_0)OTU(R01598_0),XIO(R01598_0)OTL(R01598_0)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-MainRoutine-3" data-routine="MainRoutine" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: MainRoutine</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(TMR_Flash_Slow.DN)OTE(R01598_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 3: Flasher One-Shot Follower Bit (R01598_1)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_Flash_Slow.DN')" title="Normally Open: TMR_Flash_Slow.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_Flash_Slow.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01598_1')" title="Energize Coil: R01598_1 &#10;Flasher One-Shot Memory Bit 1">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Flasher One-Shot Memory Bit 1</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(TMR_Flash_Slow.DN)OTE(R01598_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-MainRoutine-4" data-routine="MainRoutine" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: MainRoutine</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01598_0)XIO(R01598_3)[XIC(R01598_2)OTU(R01598_2),XIO(R01598_2)OTL(R01598_2)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 4: Secondary Toggle Divider Bit (R01598_2)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01598_0')" title="Normally Open: R01598_0 &#10;0.4s / 0.8s Free-Running Flasher Bit 0">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">0.4s / 0.8s Free-Running Flash...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R01598_3')" title="Normally Closed: R01598_3 &#10;Flasher One-Shot Memory Bit 3">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_3</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Flasher One-Shot Memory Bit 3</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R01598_2')" title="Normally Open: R01598_2 &#10;Flasher Divider Bit 2">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Flasher Divider Bit 2</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R01598_2')" title="Unlatch Coil: R01598_2 &#10;Flasher Divider Bit 2">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_2</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Flasher Divider Bit 2</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('R01598_2')" title="Normally Closed: R01598_2 &#10;Flasher Divider Bit 2">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Flasher Divider Bit 2</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otl" onclick="inspectTag('R01598_2')" title="Latch Coil: R01598_2 &#10;Flasher Divider Bit 2">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_2</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Flasher Divider Bit 2</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01598_0)XIO(R01598_3)[XIC(R01598_2)OTU(R01598_2),XIO(R01598_2)OTL(R01598_2)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-MainRoutine-5" data-routine="MainRoutine" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: MainRoutine</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01598_0)OTE(R01598_3);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 5: Secondary Follower Bit (R01598_3)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01598_0')" title="Normally Open: R01598_0 &#10;0.4s / 0.8s Free-Running Flasher Bit 0">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">0.4s / 0.8s Free-Running Flash...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01598_3')" title="Energize Coil: R01598_3 &#10;Flasher One-Shot Memory Bit 3">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Flasher One-Shot Memory Bit 3</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01598_0)OTE(R01598_3);
                </div>
            </div>
            
            <div class="rung-card" id="rung-MainRoutine-6" data-routine="MainRoutine" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: MainRoutine</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01598_2)XIO(R01598_5)[XIC(R01598_4)OTU(R01598_4),XIO(R01598_4)OTL(R01598_4)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 6: Tertiary Toggle Divider Bit (R01598_4)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01598_2')" title="Normally Open: R01598_2 &#10;Flasher Divider Bit 2">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Flasher Divider Bit 2</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R01598_5')" title="Normally Closed: R01598_5 &#10;Flasher One-Shot Memory Bit 5">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Flasher One-Shot Memory Bit 5</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R01598_4')" title="Normally Open: R01598_4 &#10;Flasher Divider Bit 4">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_4</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Flasher Divider Bit 4</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R01598_4')" title="Unlatch Coil: R01598_4 &#10;Flasher Divider Bit 4">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_4</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Flasher Divider Bit 4</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('R01598_4')" title="Normally Closed: R01598_4 &#10;Flasher Divider Bit 4">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_4</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Flasher Divider Bit 4</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otl" onclick="inspectTag('R01598_4')" title="Latch Coil: R01598_4 &#10;Flasher Divider Bit 4">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_4</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Flasher Divider Bit 4</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01598_2)XIO(R01598_5)[XIC(R01598_4)OTU(R01598_4),XIO(R01598_4)OTL(R01598_4)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-MainRoutine-7" data-routine="MainRoutine" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: MainRoutine</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01598_2)OTE(R01598_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 7: Tertiary Follower Bit (R01598_5)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01598_2')" title="Normally Open: R01598_2 &#10;Flasher Divider Bit 2">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Flasher Divider Bit 2</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01598_5')" title="Energize Coil: R01598_5 &#10;Flasher One-Shot Memory Bit 5">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_5</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Flasher One-Shot Memory Bit 5</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01598_2)OTE(R01598_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-MainRoutine-8" data-routine="MainRoutine" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: MainRoutine</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(S:FS)JSR(Init,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 8: First Scan Initialization Subroutine Call (Init)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('S:FS')" title="Normally Open: S:FS &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">S:FS</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Init')" title="Jump To Subroutine: Init">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Init</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(S:FS)JSR(Init,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-MainRoutine-9" data-routine="MainRoutine" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: MainRoutine</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(Input,0)JSR(DI_1,0)JSR(DI_2,0)JSR(AI_1,0)JSR(AI_2,0)JSR(AI_3,0)JSR(AI_4_New,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 9: Hardware Digital &amp; Analog Input Processing Subroutine Calls</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Input')" title="Jump To Subroutine: Input">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Input</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box jsr-block" onclick="selectRoutine('DI_1')" title="Jump To Subroutine: DI_1">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">DI_1</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box jsr-block" onclick="selectRoutine('DI_2')" title="Jump To Subroutine: DI_2">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">DI_2</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box jsr-block" onclick="selectRoutine('AI_1')" title="Jump To Subroutine: AI_1">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">AI_1</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box jsr-block" onclick="selectRoutine('AI_2')" title="Jump To Subroutine: AI_2">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">AI_2</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box jsr-block" onclick="selectRoutine('AI_3')" title="Jump To Subroutine: AI_3">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">AI_3</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box jsr-block" onclick="selectRoutine('AI_4_New')" title="Jump To Subroutine: AI_4_New">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">AI_4_New</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(Input,0)JSR(DI_1,0)JSR(DI_2,0)JSR(AI_1,0)JSR(AI_2,0)JSR(AI_3,0)JSR(AI_4_New,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-MainRoutine-10" data-routine="MainRoutine" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: MainRoutine</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(Ai_AL_1,0)JSR(Ai_AL_2,0)JSR(Ai_AL_3,0)JSR(Vote_1,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 10: Analog Alarm Evaluation &amp; F&amp;G Detector Voting Subroutines</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Ai_AL_1')" title="Jump To Subroutine: Ai_AL_1">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Ai_AL_1</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Ai_AL_2')" title="Jump To Subroutine: Ai_AL_2">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Ai_AL_2</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Ai_AL_3')" title="Jump To Subroutine: Ai_AL_3">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Ai_AL_3</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Vote_1')" title="Jump To Subroutine: Vote_1">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Vote_1</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(Ai_AL_1,0)JSR(Ai_AL_2,0)JSR(Ai_AL_3,0)JSR(Vote_1,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-MainRoutine-11" data-routine="MainRoutine" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: MainRoutine</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(Logic,0)JSR(CE_LOG,0)JSR(Sound,0)JSR(Output,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 11: Control Logic, Cause &amp; Effect Matrix &amp; Hardware Output Drivers</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Logic')" title="Jump To Subroutine: Logic">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Logic</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box jsr-block" onclick="selectRoutine('CE_LOG')" title="Jump To Subroutine: CE_LOG">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">CE_LOG</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Sound')" title="Jump To Subroutine: Sound">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Sound</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Output')" title="Jump To Subroutine: Output">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Output</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(Logic,0)JSR(CE_LOG,0)JSR(Sound,0)JSR(Output,0);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Init">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Init</span>
                        <span>Setpoint & Engineering Range Calibration Initialization</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">23</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Init-0" data-routine="Init" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00101)MOV(100.0,R00103)MOV(105.0,R00105)MOV(-4.0,R00107)MOV(30.0,R00109)MOV(20.0,R00111);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DG-001 CH4 Gas Detector 1: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00101')" title="Move Data: 0.0 &rarr; R00101">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00101</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00103')" title="Move Data: 100.0 &rarr; R00103">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00103</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00105')" title="Move Data: 105.0 &rarr; R00105">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00105</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00107')" title="Move Data: -4.0 &rarr; R00107">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00107</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00109')" title="Move Data: 30.0 &rarr; R00109">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00109</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00111')" title="Move Data: 20.0 &rarr; R00111">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00111</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00101)MOV(100.0,R00103)MOV(105.0,R00105)MOV(-4.0,R00107)MOV(30.0,R00109)MOV(20.0,R00111);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-1" data-routine="Init" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00121)MOV(100.0,R00123)MOV(105.0,R00125)MOV(-4.0,R00127)MOV(30.0,R00129)MOV(20.0,R00131);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DG-002 CH4 Gas Detector 2: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00121')" title="Move Data: 0.0 &rarr; R00121">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00121</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00123')" title="Move Data: 100.0 &rarr; R00123">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00123</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00125')" title="Move Data: 105.0 &rarr; R00125">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00125</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00127')" title="Move Data: -4.0 &rarr; R00127">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00127</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00129')" title="Move Data: 30.0 &rarr; R00129">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00129</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00131')" title="Move Data: 20.0 &rarr; R00131">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00131</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00121)MOV(100.0,R00123)MOV(105.0,R00125)MOV(-4.0,R00127)MOV(30.0,R00129)MOV(20.0,R00131);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-2" data-routine="Init" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00141)MOV(100.0,R00143)MOV(105.0,R00145)MOV(-4.0,R00147)MOV(30.0,R00149)MOV(20.0,R00151);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DG-003 CH4 Gas Detector 3: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00141')" title="Move Data: 0.0 &rarr; R00141">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00141</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00143')" title="Move Data: 100.0 &rarr; R00143">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00143</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00145')" title="Move Data: 105.0 &rarr; R00145">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00145</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00147')" title="Move Data: -4.0 &rarr; R00147">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00147</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00149')" title="Move Data: 30.0 &rarr; R00149">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00149</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00151')" title="Move Data: 20.0 &rarr; R00151">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00151</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00141)MOV(100.0,R00143)MOV(105.0,R00145)MOV(-4.0,R00147)MOV(30.0,R00149)MOV(20.0,R00151);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-3" data-routine="Init" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00161)MOV(100.0,R00163)MOV(105.0,R00165)MOV(-4.0,R00167)MOV(30.0,R00169)MOV(20.0,R00171);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DG-004 CH4 Gas Detector 4: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00161')" title="Move Data: 0.0 &rarr; R00161">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00161</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00163')" title="Move Data: 100.0 &rarr; R00163">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00163</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00165')" title="Move Data: 105.0 &rarr; R00165">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00165</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00167')" title="Move Data: -4.0 &rarr; R00167">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00167</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00169')" title="Move Data: 30.0 &rarr; R00169">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00169</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00171')" title="Move Data: 20.0 &rarr; R00171">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00171</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00161)MOV(100.0,R00163)MOV(105.0,R00165)MOV(-4.0,R00167)MOV(30.0,R00169)MOV(20.0,R00171);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-4" data-routine="Init" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00181)MOV(100.0,R00183)MOV(105.0,R00185)MOV(-4.0,R00187)MOV(30.0,R00189)MOV(20.0,R00191);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DG-005 CH4 Gas Detector 5: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00181')" title="Move Data: 0.0 &rarr; R00181">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00181</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00183')" title="Move Data: 100.0 &rarr; R00183">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00183</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00185')" title="Move Data: 105.0 &rarr; R00185">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00185</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00187')" title="Move Data: -4.0 &rarr; R00187">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00187</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00189')" title="Move Data: 30.0 &rarr; R00189">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00189</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00191')" title="Move Data: 20.0 &rarr; R00191">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00191</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00181)MOV(100.0,R00183)MOV(105.0,R00185)MOV(-4.0,R00187)MOV(30.0,R00189)MOV(20.0,R00191);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-5" data-routine="Init" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00201)MOV(100.0,R00203)MOV(105.0,R00205)MOV(-4.0,R00207)MOV(30.0,R00209)MOV(20.0,R00211);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DG-006 CH4 Gas Detector 6: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00201')" title="Move Data: 0.0 &rarr; R00201">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00201</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00203')" title="Move Data: 100.0 &rarr; R00203">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00203</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00205')" title="Move Data: 105.0 &rarr; R00205">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00205</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00207')" title="Move Data: -4.0 &rarr; R00207">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00207</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00209')" title="Move Data: 30.0 &rarr; R00209">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00209</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00211')" title="Move Data: 20.0 &rarr; R00211">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00211</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00201)MOV(100.0,R00203)MOV(105.0,R00205)MOV(-4.0,R00207)MOV(30.0,R00209)MOV(20.0,R00211);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-6" data-routine="Init" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00221)MOV(100.0,R00223)MOV(105.0,R00225)MOV(-4.0,R00227)MOV(30.0,R00229)MOV(20.0,R00231);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DG-007 CH4 Gas Detector 7: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00221')" title="Move Data: 0.0 &rarr; R00221">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00221</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00223')" title="Move Data: 100.0 &rarr; R00223">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00223</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00225')" title="Move Data: 105.0 &rarr; R00225">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00225</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00227')" title="Move Data: -4.0 &rarr; R00227">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00227</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00229')" title="Move Data: 30.0 &rarr; R00229">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00229</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00231')" title="Move Data: 20.0 &rarr; R00231">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00231</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00221)MOV(100.0,R00223)MOV(105.0,R00225)MOV(-4.0,R00227)MOV(30.0,R00229)MOV(20.0,R00231);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-7" data-routine="Init" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00241)MOV(100.0,R00243)MOV(105.0,R00245)MOV(-4.0,R00247)MOV(30.0,R00249)MOV(20.0,R00251);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DG-008 CH4 Gas Detector 8: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00241')" title="Move Data: 0.0 &rarr; R00241">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00241</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00243')" title="Move Data: 100.0 &rarr; R00243">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00243</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00245')" title="Move Data: 105.0 &rarr; R00245">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00245</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00247')" title="Move Data: -4.0 &rarr; R00247">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00247</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00249')" title="Move Data: 30.0 &rarr; R00249">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00249</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00251')" title="Move Data: 20.0 &rarr; R00251">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00251</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00241)MOV(100.0,R00243)MOV(105.0,R00245)MOV(-4.0,R00247)MOV(30.0,R00249)MOV(20.0,R00251);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-8" data-routine="Init" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00261)MOV(100.0,R00263)MOV(105.0,R00265)MOV(-4.0,R00267)MOV(30.0,R00269)MOV(20.0,R00271);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DG-009 CH4 Gas Detector 9: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00261')" title="Move Data: 0.0 &rarr; R00261">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00261</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00263')" title="Move Data: 100.0 &rarr; R00263">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00263</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00265')" title="Move Data: 105.0 &rarr; R00265">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00265</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00267')" title="Move Data: -4.0 &rarr; R00267">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00267</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00269')" title="Move Data: 30.0 &rarr; R00269">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00269</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00271')" title="Move Data: 20.0 &rarr; R00271">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00271</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00261)MOV(100.0,R00263)MOV(105.0,R00265)MOV(-4.0,R00267)MOV(30.0,R00269)MOV(20.0,R00271);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-9" data-routine="Init" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00281)MOV(100.0,R00283)MOV(105.0,R00285)MOV(-4.0,R00287)MOV(30.0,R00289)MOV(20.0,R00291);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DG-010 CH4 Gas Detector 10: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00281')" title="Move Data: 0.0 &rarr; R00281">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00281</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00283')" title="Move Data: 100.0 &rarr; R00283">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00283</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00285')" title="Move Data: 105.0 &rarr; R00285">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00285</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00287')" title="Move Data: -4.0 &rarr; R00287">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00287</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00289')" title="Move Data: 30.0 &rarr; R00289">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00289</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00291')" title="Move Data: 20.0 &rarr; R00291">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00291</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00281)MOV(100.0,R00283)MOV(105.0,R00285)MOV(-4.0,R00287)MOV(30.0,R00289)MOV(20.0,R00291);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-10" data-routine="Init" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00301)MOV(100.0,R00303)MOV(105.0,R00305)MOV(-4.0,R00307)MOV(30.0,R00309)MOV(20.0,R00311);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DG-011 CH4 Gas Detector 11 (was SpareAI_11): Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00301')" title="Move Data: 0.0 &rarr; R00301">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00301</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00303')" title="Move Data: 100.0 &rarr; R00303">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00303</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00305')" title="Move Data: 105.0 &rarr; R00305">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00305</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00307')" title="Move Data: -4.0 &rarr; R00307">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00307</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00309')" title="Move Data: 30.0 &rarr; R00309">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00309</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00311')" title="Move Data: 20.0 &rarr; R00311">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00311</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00301)MOV(100.0,R00303)MOV(105.0,R00305)MOV(-4.0,R00307)MOV(30.0,R00309)MOV(20.0,R00311);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-11" data-routine="Init" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00381)MOV(100.0,R00383)MOV(105.0,R00385)MOV(-4.0,R00387)MOV(30.0,R00389)MOV(20.0,R00391);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DG-012 CH4 Gas Detector 12 (was SpareAI_15): Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00381')" title="Move Data: 0.0 &rarr; R00381">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00381</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00383')" title="Move Data: 100.0 &rarr; R00383">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00383</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00385')" title="Move Data: 105.0 &rarr; R00385">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00385</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00387')" title="Move Data: -4.0 &rarr; R00387">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00387</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00389')" title="Move Data: 30.0 &rarr; R00389">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00389</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00391')" title="Move Data: 20.0 &rarr; R00391">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00391</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00381)MOV(100.0,R00383)MOV(105.0,R00385)MOV(-4.0,R00387)MOV(30.0,R00389)MOV(20.0,R00391);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-12" data-routine="Init" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00321)MOV(100.0,R00323)MOV(105.0,R00325)MOV(-4.0,R00327)MOV(30.0,R00329)MOV(101.0,R00331);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DF-001 Flame Detector 1: Zero=0%, Span=100%, Alarm=30%</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00321')" title="Move Data: 0.0 &rarr; R00321">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00321</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00323')" title="Move Data: 100.0 &rarr; R00323">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00323</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00325')" title="Move Data: 105.0 &rarr; R00325">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00325</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00327')" title="Move Data: -4.0 &rarr; R00327">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00327</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00329')" title="Move Data: 30.0 &rarr; R00329">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00329</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00331')" title="Move Data: 101.0 &rarr; R00331">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">101.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00331</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00321)MOV(100.0,R00323)MOV(105.0,R00325)MOV(-4.0,R00327)MOV(30.0,R00329)MOV(101.0,R00331);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-13" data-routine="Init" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00341)MOV(100.0,R00343)MOV(105.0,R00345)MOV(-4.0,R00347)MOV(30.0,R00349)MOV(101.0,R00351);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DF-002 Flame Detector 2: Zero=0%, Span=100%, Alarm=30%</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00341')" title="Move Data: 0.0 &rarr; R00341">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00341</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00343')" title="Move Data: 100.0 &rarr; R00343">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00343</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00345')" title="Move Data: 105.0 &rarr; R00345">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00345</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00347')" title="Move Data: -4.0 &rarr; R00347">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00347</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00349')" title="Move Data: 30.0 &rarr; R00349">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00349</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00351')" title="Move Data: 101.0 &rarr; R00351">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">101.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00351</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00341)MOV(100.0,R00343)MOV(105.0,R00345)MOV(-4.0,R00347)MOV(30.0,R00349)MOV(101.0,R00351);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-14" data-routine="Init" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00361)MOV(5.00,R00363)MOV(5.10,R00365)MOV(-0.78125,R00367)MOV(3.00,R00369)MOV(1.00,R00371)MOV(-0.46875,R00581);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7404-DG-011R Open Path IR Gas Detector: 0-5.00 LELm, Lo=1.00, Hi=3.00, Optic Fault Window -0.78125 to -0.46875</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00361')" title="Move Data: 0.0 &rarr; R00361">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00361</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00363')" title="Move Data: 5.00 &rarr; R00363">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">5.00</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00363</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00365')" title="Move Data: 5.10 &rarr; R00365">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">5.10</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00365</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00367')" title="Move Data: -0.78125 &rarr; R00367">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-0.78125</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00367</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00369')" title="Move Data: 3.00 &rarr; R00369">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">3.00</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00369</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00371')" title="Move Data: 1.00 &rarr; R00371">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">1.00</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00371</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00581')" title="Move Data: -0.46875 &rarr; R00581">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-0.46875</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00581</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00361)MOV(5.00,R00363)MOV(5.10,R00365)MOV(-0.78125,R00367)MOV(3.00,R00369)MOV(1.00,R00371)MOV(-0.46875,R00581);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-15" data-routine="Init" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00421)MOV(100.0,R00423)MOV(105.0,R00425)MOV(-4.0,R00427)MOV(-10.0,R00429)MOV(50.0,R00431);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7002-PST-001 Air Accumulator Pressure: 0-100 Psi, Low Alarm PAL=50 Psi (LED L16)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00421')" title="Move Data: 0.0 &rarr; R00421">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00421</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00423')" title="Move Data: 100.0 &rarr; R00423">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00423</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00425')" title="Move Data: 105.0 &rarr; R00425">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00425</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00427')" title="Move Data: -4.0 &rarr; R00427">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00427</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00429')" title="Move Data: -10.0 &rarr; R00429">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-10.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00429</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00431')" title="Move Data: 50.0 &rarr; R00431">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">50.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00431</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00421)MOV(100.0,R00423)MOV(105.0,R00425)MOV(-4.0,R00427)MOV(-10.0,R00429)MOV(50.0,R00431);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-16" data-routine="Init" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00441)MOV(150.0,R00443)MOV(155.0,R00445)MOV(-4.0,R00447)MOV(100.0,R00449)MOV(40.0,R00451);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 6401-PST-001 Fuel Gas Pressure: 0-150 Psi, PAL=40 Psi (LED L17), PAH=100 Psi (Station ESD)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00441')" title="Move Data: 0.0 &rarr; R00441">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00441</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00443')" title="Move Data: 150.0 &rarr; R00443">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">150.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00443</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00445')" title="Move Data: 155.0 &rarr; R00445">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">155.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00445</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00447')" title="Move Data: -4.0 &rarr; R00447">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00447</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00449')" title="Move Data: 100.0 &rarr; R00449">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00449</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00451')" title="Move Data: 40.0 &rarr; R00451">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">40.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00451</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00441)MOV(150.0,R00443)MOV(155.0,R00445)MOV(-4.0,R00447)MOV(100.0,R00449)MOV(40.0,R00451);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-17" data-routine="Init" data-rung="17">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 017</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00461)MOV(100.0,R00463)MOV(102.0,R00465)MOV(-4.0,R00467)MOV(50.0,R00469)MOV(101.0,R00471);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7503-PST-001 Deluge Line Pressure: 0-100 Psi, High Alarm PAH=50 Psi (Deluge Released)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00461')" title="Move Data: 0.0 &rarr; R00461">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00461</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00463')" title="Move Data: 100.0 &rarr; R00463">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00463</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00465')" title="Move Data: 102.0 &rarr; R00465">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">102.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00465</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00467')" title="Move Data: -4.0 &rarr; R00467">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00467</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00469')" title="Move Data: 50.0 &rarr; R00469">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">50.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00469</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00471')" title="Move Data: 101.0 &rarr; R00471">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">101.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00471</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00461)MOV(100.0,R00463)MOV(102.0,R00465)MOV(-4.0,R00467)MOV(50.0,R00469)MOV(101.0,R00471);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-18" data-routine="Init" data-rung="18">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 018</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00481)MOV(100.0,R00483)MOV(105.0,R00485)MOV(-4.0,R00487)MOV(30.0,R00489)MOV(101.0,R00491);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7503-FR-001/002 Outside Foam Release MAC Call Points (Alarm Threshold = 30%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00481')" title="Move Data: 0.0 &rarr; R00481">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00481</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00483')" title="Move Data: 100.0 &rarr; R00483">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00483</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00485')" title="Move Data: 105.0 &rarr; R00485">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00485</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00487')" title="Move Data: -4.0 &rarr; R00487">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00487</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00489')" title="Move Data: 30.0 &rarr; R00489">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00489</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00491')" title="Move Data: 101.0 &rarr; R00491">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">101.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00491</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00481)MOV(100.0,R00483)MOV(105.0,R00485)MOV(-4.0,R00487)MOV(30.0,R00489)MOV(101.0,R00491);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-19" data-routine="Init" data-rung="19">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 019</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.0,R00521)MOV(100.0,R00523)MOV(105.0,R00525)MOV(-4.0,R00527)MOV(30.0,R00529)MOV(101.0,R00531);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize 7503-FR-003 Inside PCR Local CP Foam Release MAC Call Point (Alarm Threshold = 30%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('R00521')" title="Move Data: 0.0 &rarr; R00521">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00521</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00523')" title="Move Data: 100.0 &rarr; R00523">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00523</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00525')" title="Move Data: 105.0 &rarr; R00525">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">105.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00525</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00527')" title="Move Data: -4.0 &rarr; R00527">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">-4.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00527</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00529')" title="Move Data: 30.0 &rarr; R00529">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00529</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00531')" title="Move Data: 101.0 &rarr; R00531">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">101.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00531</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.0,R00521)MOV(100.0,R00523)MOV(105.0,R00525)MOV(-4.0,R00527)MOV(30.0,R00529)MOV(101.0,R00531);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-20" data-routine="Init" data-rung="20">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 020</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(20.0,SP_GD_Low_LEL)MOV(30.0,SP_GD_High_LEL)MOV(10.0,SP_H2S_Low_PPM)MOV(20.0,SP_H2S_High_PPM)MOV(30.0,SP_DF003_High)MOV(30.0,SP_SD_High);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize GNTF Upgrade Setpoints: GD-001..003 (20%/30%), H2S-001..012 (10/20 PPM), DF-003 (30%), SD-001/002 (30%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_GD_Low_LEL')" title="Move Data: 20.0 &rarr; SP_GD_Low_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_GD_Low_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_GD_High_LEL')" title="Move Data: 30.0 &rarr; SP_GD_High_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_GD_High_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_H2S_Low_PPM')" title="Move Data: 10.0 &rarr; SP_H2S_Low_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">10.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_H2S_Low_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_H2S_High_PPM')" title="Move Data: 20.0 &rarr; SP_H2S_High_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">20.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_H2S_High_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_DF003_High')" title="Move Data: 30.0 &rarr; SP_DF003_High">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_DF003_High</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_SD_High')" title="Move Data: 30.0 &rarr; SP_SD_High">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_SD_High</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(20.0,SP_GD_Low_LEL)MOV(30.0,SP_GD_High_LEL)MOV(10.0,SP_H2S_Low_PPM)MOV(20.0,SP_H2S_High_PPM)MOV(30.0,SP_DF003_High)MOV(30.0,SP_SD_High);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-21" data-routine="Init" data-rung="21">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 021</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(10.0,SP_PIT001_PAL)MOV(100.0,SP_PIT001_PAH)MOV(200.0,SP_PIT002_PAL)MOV(800.0,SP_PIT002_PAH)MOV(900.0,SP_PIT002_PAHH)MOV(1700.0,SP_PIT003_PAL)MOV(2700.0,SP_PIT003_PAH)MOV(2800.0,SP_PIT003_PAHH);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize Manifold Pressure Setpoints: PIT-001 (10/100 Psi), PIT-002 (200/800/900 Psi), PIT-003 (1700/2700/2800 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_PIT001_PAL')" title="Move Data: 10.0 &rarr; SP_PIT001_PAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">10.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_PIT001_PAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_PIT001_PAH')" title="Move Data: 100.0 &rarr; SP_PIT001_PAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">100.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_PIT001_PAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_PIT002_PAL')" title="Move Data: 200.0 &rarr; SP_PIT002_PAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">200.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_PIT002_PAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_PIT002_PAH')" title="Move Data: 800.0 &rarr; SP_PIT002_PAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">800.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_PIT002_PAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_PIT002_PAHH')" title="Move Data: 900.0 &rarr; SP_PIT002_PAHH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">900.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_PIT002_PAHH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_PIT003_PAL')" title="Move Data: 1700.0 &rarr; SP_PIT003_PAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">1700.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_PIT003_PAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_PIT003_PAH')" title="Move Data: 2700.0 &rarr; SP_PIT003_PAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">2700.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_PIT003_PAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_PIT003_PAHH')" title="Move Data: 2800.0 &rarr; SP_PIT003_PAHH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">2800.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_PIT003_PAHH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(10.0,SP_PIT001_PAL)MOV(100.0,SP_PIT001_PAH)MOV(200.0,SP_PIT002_PAL)MOV(800.0,SP_PIT002_PAH)MOV(900.0,SP_PIT002_PAHH)MOV(1700.0,SP_PIT003_PAL)MOV(2700.0,SP_PIT003_PAH)MOV(2800.0,SP_PIT003_PAHH);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Init-22" data-routine="Init" data-rung="22">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 022</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Init</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0.7,SP_LIT100_LAL)MOV(9.0,SP_LIT100_LAH)MOV(0.7,SP_LIT200_LAL)MOV(9.0,SP_LIT200_LAH)MOV(0.7,SP_LIT300_LAL)MOV(9.0,SP_LIT300_LAH)MOV(0.7,SP_LIT400_LAL)MOV(11.0,SP_LIT400_LAH)MOV(30.0,SP_FT001_FAL)MOV(300.0,SP_FT001_FAH);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Initialize Tank Level (LIT-100..400) &amp; Flowmeter (6401-FT-001) Setpoints: LAL=0.7m, LAH=9.0/11.0m, FAL=30, FAH=300 bbl/h</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_LIT100_LAL')" title="Move Data: 0.7 &rarr; SP_LIT100_LAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.7</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_LIT100_LAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_LIT100_LAH')" title="Move Data: 9.0 &rarr; SP_LIT100_LAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">9.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_LIT100_LAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_LIT200_LAL')" title="Move Data: 0.7 &rarr; SP_LIT200_LAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.7</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_LIT200_LAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_LIT200_LAH')" title="Move Data: 9.0 &rarr; SP_LIT200_LAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">9.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_LIT200_LAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_LIT300_LAL')" title="Move Data: 0.7 &rarr; SP_LIT300_LAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.7</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_LIT300_LAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_LIT300_LAH')" title="Move Data: 9.0 &rarr; SP_LIT300_LAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">9.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_LIT300_LAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_LIT400_LAL')" title="Move Data: 0.7 &rarr; SP_LIT400_LAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0.7</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_LIT400_LAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_LIT400_LAH')" title="Move Data: 11.0 &rarr; SP_LIT400_LAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">11.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_LIT400_LAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_FT001_FAL')" title="Move Data: 30.0 &rarr; SP_FT001_FAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">30.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_FT001_FAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('SP_FT001_FAH')" title="Move Data: 300.0 &rarr; SP_FT001_FAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">300.0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SP_FT001_FAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0.7,SP_LIT100_LAL)MOV(9.0,SP_LIT100_LAH)MOV(0.7,SP_LIT200_LAL)MOV(9.0,SP_LIT200_LAH)MOV(0.7,SP_LIT300_LAL)MOV(9.0,SP_LIT300_LAH)MOV(0.7,SP_LIT400_LAL)MOV(11.0,SP_LIT400_LAH)MOV(30.0,SP_FT001_FAL)MOV(300.0,SP_FT001_FAH);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Input">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Input</span>
                        <span>Hardware Input Mapping from Slots 2, 3, 4, 7 to Internal Image</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">47</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Input-0" data-routine="Input" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.0)[OTE(ZSH_6401_001),OTE(G0001)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 0: 6401-ZSH-001 ESD Valve Open Limit Switch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.0')" title="Normally Open: Local:7:I.Data.0 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('ZSH_6401_001')" title="Energize Coil: ZSH_6401_001 &#10;[6401-ZSH-001] 6401-ZSH-001 ESD Valve Open Limit Switch (Slot 7 Ch 0, TB-07 (1&amp;2), Legacy: %I00001, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ZSH_6401_001</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[6401-ZSH-001] 6401-ZSH-001 ES...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('G0001')" title="Energize Coil: G0001 &#10;Legacy GE Digital Input Image Bit %G0001">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0001</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.0)[OTE(ZSH_6401_001),OTE(G0001)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-1" data-routine="Input" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.1)[OTE(ZSL_6401_001),OTE(G0002)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 1: 6401-ZSL-001 ESD Valve Closed Limit Switch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.1')" title="Normally Open: Local:7:I.Data.1 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('ZSL_6401_001')" title="Energize Coil: ZSL_6401_001 &#10;[6401-ZSL-001] 6401-ZSL-001 ESD Valve Closed Limit Switch (Slot 7 Ch 1, TB-07 (3&amp;4), Legacy: %I00002, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ZSL_6401_001</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[6401-ZSL-001] 6401-ZSL-001 ES...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('G0002')" title="Energize Coil: G0002 &#10;Legacy GE Digital Input Image Bit %G0002">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0002</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.1)[OTE(ZSL_6401_001),OTE(G0002)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-2" data-routine="Input" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.2)[OTE(FS_FGCP_E8),OTE(G0008),OTE(SpareDI_08)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 2: FGCP-7404-001 Panel Stop Foam Button (E8) / SpareDI_08</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.2')" title="Normally Open: Local:7:I.Data.2 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('FS_FGCP_E8')" title="Energize Coil: FS_FGCP_E8 &#10;[FGCP-7404-001 E8] Foam Stop Button on FGCP Panel (E8) / SpareDI_08 (Slot 7 Ch 2, TB-07 (5&amp;6), Legacy: %I00008, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">FS_FGCP_E8</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 E8] Foam Stop B...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('G0008')" title="Energize Coil: G0008 &#10;Legacy GE Digital Input Image Bit %G0008">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0008</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('SpareDI_08')" title="Energize Coil: SpareDI_08 &#10;Legacy SpareDI_08 (Mapped to FGCP E8 Foam Stop Pushbutton)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SpareDI_08</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Legacy SpareDI_08 (Mapped to F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.2)[OTE(FS_FGCP_E8),OTE(G0008),OTE(SpareDI_08)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-3" data-routine="Input" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.3)[OTE(LS_7503_002),OTE(G0005)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 3: 7503-LS-002 Diesel Fuel Tank Low Level Switch (NC: 1=OK, 0=Low)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.3')" title="Normally Open: Local:7:I.Data.3 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.3</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('LS_7503_002')" title="Energize Coil: LS_7503_002 &#10;[7503-LS-002] 7503-LS-002 Diesel Tank Low Level Switch (Slot 7 Ch 3, TB-07 (7&amp;8), Legacy: %I00005, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LS_7503_002</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7503-LS-002] 7503-LS-002 Dies...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('G0005')" title="Energize Coil: G0005 &#10;Legacy GE Digital Input Image Bit %G0005">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0005</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.3)[OTE(LS_7503_002),OTE(G0005)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-4" data-routine="Input" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.4)[OTE(FS_7503_001),OTE(G0003)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 4: 7503-FS-001 Field Stop Foam Button (NC: 1=OK, 0=Stop)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.4')" title="Normally Open: Local:7:I.Data.4 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.4</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('FS_7503_001')" title="Energize Coil: FS_7503_001 &#10;[7503-FS-001] 7503-FS-001 Stop Foam Button (Field) (Slot 7 Ch 4, TB-07 (9&amp;10), Legacy: %I00003, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">FS_7503_001</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7503-FS-001] 7503-FS-001 Stop...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('G0003')" title="Energize Coil: G0003 &#10;Legacy GE Digital Input Image Bit %G0003">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0003</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.4)[OTE(FS_7503_001),OTE(G0003)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-5" data-routine="Input" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.5)[OTE(LS_7503_001),OTE(G0004)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 5: 7503-LS-001 AFFF Foam Concentrate Tank Low Level Switch (NC: 1=OK, 0=Low)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.5')" title="Normally Open: Local:7:I.Data.5 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('LS_7503_001')" title="Energize Coil: LS_7503_001 &#10;[7503-LS-001] 7503-LS-001 AFFF Foam Tank Low Level Switch (Slot 7 Ch 5, TB-07 (11&amp;12), Legacy: %I00004, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LS_7503_001</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7503-LS-001] 7503-LS-001 AFFF...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('G0004')" title="Energize Coil: G0004 &#10;Legacy GE Digital Input Image Bit %G0004">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0004</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.5)[OTE(LS_7503_001),OTE(G0004)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-6" data-routine="Input" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.6)[OTE(Pump_A_PulsIn),OTE(G0006)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 6: 75-C-01A Pulsed Line Continuity Feedback for Deluge Pump A</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.6')" title="Normally Open: Local:7:I.Data.6 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Pump_A_PulsIn')" title="Energize Coil: Pump_A_PulsIn &#10;[75-C-01A] Pulsed Input from Q05 for Pump A Open-Circuit Check (Slot 7 Ch 6, TB-07 (13&amp;14), Legacy: %I00006, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Pump_A_PulsIn</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[75-C-01A] Pulsed Input from Q...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('G0006')" title="Energize Coil: G0006 &#10;Legacy GE Digital Input Image Bit %G0006">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0006</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.6)[OTE(Pump_A_PulsIn),OTE(G0006)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-7" data-routine="Input" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.7)[OTE(Pump_B_Start_PulsIn),OTE(G0007)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 7: 75-C-01B Pulsed Line Continuity Feedback for Deluge Pump B</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.7')" title="Normally Open: Local:7:I.Data.7 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.7</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Pump_B_Start_PulsIn')" title="Energize Coil: Pump_B_Start_PulsIn &#10;[75-C-01B] Pulsed Input from Q07 for Pump B Open-Circuit Check (Slot 7 Ch 7, TB-07 (15&amp;16), Legacy: %I00007, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Pump_B_Start_PulsIn</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[75-C-01B] Pulsed Input from Q...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('G0007')" title="Energize Coil: G0007 &#10;Legacy GE Digital Input Image Bit %G0007">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0007</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.7)[OTE(Pump_B_Start_PulsIn),OTE(G0007)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-8" data-routine="Input" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.8)[OTE(Pump_B_Inhibited),OTE(G0009)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 8: 75-SB-01B Standby Diesel Pump B Inhibited Keyswitch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.8')" title="Normally Open: Local:7:I.Data.8 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.8</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Pump_B_Inhibited')" title="Energize Coil: Pump_B_Inhibited &#10;[75-SB-01B] Standby Pump B Inhibited Keyswitch (Slot 7 Ch 8, TB-07 (17&amp;18), Legacy: %I00009, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Pump_B_Inhibited</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[75-SB-01B] Standby Pump B Inh...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('G0009')" title="Energize Coil: G0009 &#10;Legacy GE Digital Input Image Bit %G0009">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0009</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.8)[OTE(Pump_B_Inhibited),OTE(G0009)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-9" data-routine="Input" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.9)[OTE(SpareDI_11),OTE(G0011)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 9: Spare Digital Input 11</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.9')" title="Normally Open: Local:7:I.Data.9 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.9</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('SpareDI_11')" title="Energize Coil: SpareDI_11 &#10;[SPARE] Spare Digital Input 11 (Slot 7 Ch 9, TB-07 (19&amp;20), Legacy: %I00011, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SpareDI_11</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[SPARE] Spare Digital Input 11...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('G0011')" title="Energize Coil: G0011 &#10;Legacy GE Digital Input Image Bit %G0011">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0011</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.9)[OTE(SpareDI_11),OTE(G0011)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-10" data-routine="Input" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.10)OTE(Reset_PB_E11);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 10: FGCP-7404-001 Alarm Reset Pushbutton (E11)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.10')" title="Normally Open: Local:7:I.Data.10 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.10</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Reset_PB_E11')" title="Energize Coil: Reset_PB_E11 &#10;[FGCP-7404-001 E11] FGCP-7404-001 Reset Alarm Pushbutton (E11) (Slot 7 Ch 10, TB-07 (21&amp;22), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Reset_PB_E11</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 E11] FGCP-7404-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.10)OTE(Reset_PB_E11);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-11" data-routine="Input" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.11)OTE(Mute_PB_E12);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 11: FGCP-7404-001 Alarm Mute / Silence Pushbutton (E12)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.11')" title="Normally Open: Local:7:I.Data.11 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.11</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Mute_PB_E12')" title="Energize Coil: Mute_PB_E12 &#10;[FGCP-7404-001 E12] FGCP-7404-001 Mute Alarm Pushbutton (E12) (Slot 7 Ch 11, TB-07 (23&amp;24), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Mute_PB_E12</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 E12] FGCP-7404-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.11)OTE(Mute_PB_E12);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-12" data-routine="Input" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.12)[OTE(ESDV_6401_001),OTE(G0010)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 12: 6401-ESDV-001 Station Fuel Gas ESD Pushbutton (E9) (NC: 1=Normal, 0=Trip)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.12')" title="Normally Open: Local:7:I.Data.12 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.12</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('ESDV_6401_001')" title="Energize Coil: ESDV_6401_001 &#10;[6401-ESDV-001] 6401-ESDV-001 ESD Fuel Gas Pushbutton (E9) (Slot 7 Ch 12, TB-07 (25&amp;26), Legacy: %I00010, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESDV_6401_001</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[6401-ESDV-001] 6401-ESDV-001 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('G0010')" title="Energize Coil: G0010 &#10;Legacy GE Digital Input Image Bit %G0010">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0010</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.12)[OTE(ESDV_6401_001),OTE(G0010)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-13" data-routine="Input" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.13)[OTE(INHIBIT_FOAM_REL),OTE(G0012)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 13: FGCP-7404-001 Keyswitch S2 (Inhibition Foam Release)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.13')" title="Normally Open: Local:7:I.Data.13 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.13</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('INHIBIT_FOAM_REL')" title="Energize Coil: INHIBIT_FOAM_REL &#10;[FGCP-7404-001 S2] Inhibition Foam Release Keyswitch (S2) (Slot 7 Ch 13, TB-07 (27&amp;28), Legacy: %I00012, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">INHIBIT_FOAM_REL</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 S2] Inhibition ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('G0012')" title="Energize Coil: G0012 &#10;Legacy GE Digital Input Image Bit %G0012">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0012</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.13)[OTE(INHIBIT_FOAM_REL),OTE(G0012)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-14" data-routine="Input" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.14)[OTE(INHIBIT_ALL_OUTPUTS),OTE(G0013)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 14: FGCP-7404-001 Keyswitch S3 (Inhibition All Outputs)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.14')" title="Normally Open: Local:7:I.Data.14 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.14</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('INHIBIT_ALL_OUTPUTS')" title="Energize Coil: INHIBIT_ALL_OUTPUTS &#10;[FGCP-7404-001 S3] Inhibition All Outputs Keyswitch (S3) (Slot 7 Ch 14, TB-07 (29&amp;30), Legacy: %I00013, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">INHIBIT_ALL_OUTPUTS</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 S3] Inhibition ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('G0013')" title="Energize Coil: G0013 &#10;Legacy GE Digital Input Image Bit %G0013">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0013</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.14)[OTE(INHIBIT_ALL_OUTPUTS),OTE(G0013)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-15" data-routine="Input" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.15)OTE(ESTOP_P2300_E1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 15: 7404-SB-004 Emergency Stop Pushbutton E1 (Power Oil Pump P-2300)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.15')" title="Normally Open: Local:7:I.Data.15 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.15</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('ESTOP_P2300_E1')" title="Energize Coil: ESTOP_P2300_E1 &#10;[7404-SB-004 (E1)] Emergency Stop Button Power Oil Pump P-2300 (E1) (Slot 7 Ch 15, TB-07 (31&amp;32), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESTOP_P2300_E1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7404-SB-004 (E1)] Emergency S...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.15)OTE(ESTOP_P2300_E1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-16" data-routine="Input" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.16)OTE(ESTOP_P2400_E2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 16: 7404-SB-005 Emergency Stop Pushbutton E2 (Power Oil Pump P-2400)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.16')" title="Normally Open: Local:7:I.Data.16 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.16</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('ESTOP_P2400_E2')" title="Energize Coil: ESTOP_P2400_E2 &#10;[7404-SB-005 (E2)] Emergency Stop Button Power Oil Pump P-2400 (E2) (Slot 7 Ch 16, TB-07 (33&amp;34), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESTOP_P2400_E2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7404-SB-005 (E2)] Emergency S...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.16)OTE(ESTOP_P2400_E2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-17" data-routine="Input" data-rung="17">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 017</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.17)OTE(ESTOP_P2500_E3);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 17: 7404-SB-006 Emergency Stop Pushbutton E3 (Power Oil Pump P-2500)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.17')" title="Normally Open: Local:7:I.Data.17 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.17</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('ESTOP_P2500_E3')" title="Energize Coil: ESTOP_P2500_E3 &#10;[7404-SB-006 (E3)] Emergency Stop Button Power Oil Pump P-2500 (E3) (Slot 7 Ch 17, TB-07 (35&amp;36), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESTOP_P2500_E3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7404-SB-006 (E3)] Emergency S...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.17)OTE(ESTOP_P2500_E3);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-18" data-routine="Input" data-rung="18">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 018</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.18)OTE(ESTOP_P2600_E4);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 18: 7404-SB-007 Emergency Stop Pushbutton E4 (Power Oil Pump P-2600)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.18')" title="Normally Open: Local:7:I.Data.18 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.18</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('ESTOP_P2600_E4')" title="Energize Coil: ESTOP_P2600_E4 &#10;[7404-SB-007 (E4)] Emergency Stop Button Power Oil Pump P-2600 (E4) (Slot 7 Ch 18, TB-07 (37&amp;38), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESTOP_P2600_E4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7404-SB-007 (E4)] Emergency S...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.18)OTE(ESTOP_P2600_E4);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-19" data-routine="Input" data-rung="19">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 019</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.19)OTE(ESTOP_P3800_E5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 19: 7404-SB-008 Emergency Stop Pushbutton E5 (Water Injection Pump P-3800)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.19')" title="Normally Open: Local:7:I.Data.19 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.19</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('ESTOP_P3800_E5')" title="Energize Coil: ESTOP_P3800_E5 &#10;[7404-SB-008 (E5)] Emergency Stop Button Water Inj. Pump P-3800 (E5) (Slot 7 Ch 19, TB-07 (39&amp;40), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESTOP_P3800_E5</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7404-SB-008 (E5)] Emergency S...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.19)OTE(ESTOP_P3800_E5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-20" data-routine="Input" data-rung="20">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 020</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Local:7:I.Data.20)OTE(ESTOP_P3900_E6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Slot 7 Bit 20: 7404-SB-009 Emergency Stop Pushbutton E6 (Water Injection Pump P-3900)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Local:7:I.Data.20')" title="Normally Open: Local:7:I.Data.20 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:7:I.Data.20</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('ESTOP_P3900_E6')" title="Energize Coil: ESTOP_P3900_E6 &#10;[7404-SB-009 (E6)] Emergency Stop Button Water Inj. Pump P-3900 (E6) (Slot 7 Ch 20, TB-07 (41&amp;42), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESTOP_P3900_E6</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7404-SB-009 (E6)] Emergency S...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Local:7:I.Data.20)OTE(ESTOP_P3900_E6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-21" data-routine="Input" data-rung="21">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 021</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(M00001),XIC(Mute_PB_E12)]OTE(M00001_System_Accept);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Combine E12 Panel Mute Pushbutton with SCADA HMI Accept Bit (M00001)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('M00001')" title="Normally Open: M00001 &#10;SCADA HMI System Accept / Mute Command (%M00001)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00001</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">SCADA HMI System Accept / Mute...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('Mute_PB_E12')" title="Normally Open: Mute_PB_E12 &#10;[FGCP-7404-001 E12] FGCP-7404-001 Mute Alarm Pushbutton (E12) (Slot 7 Ch 11, TB-07 (23&amp;24), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Mute_PB_E12</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[FGCP-7404-001 E12] FGCP-7404-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('M00001_System_Accept')" title="Energize Coil: M00001_System_Accept &#10;Combined System Accept / Mute (SCADA M00001 OR Panel PB E12)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00001_System_Accept</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Combined System Accept / Mute ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(M00001),XIC(Mute_PB_E12)]OTE(M00001_System_Accept);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-22" data-routine="Input" data-rung="22">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 022</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(M00002),XIC(Reset_PB_E11)]OTE(M00002_System_Reset);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Combine E11 Panel Reset Pushbutton with SCADA HMI Reset Bit (M00002)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('M00002')" title="Normally Open: M00002 &#10;SCADA HMI System Reset Command (%M00002)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">SCADA HMI System Reset Command...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('Reset_PB_E11')" title="Normally Open: Reset_PB_E11 &#10;[FGCP-7404-001 E11] FGCP-7404-001 Reset Alarm Pushbutton (E11) (Slot 7 Ch 10, TB-07 (21&amp;22), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Reset_PB_E11</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[FGCP-7404-001 E11] FGCP-7404-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('M00002_System_Reset')" title="Energize Coil: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(M00002),XIC(Reset_PB_E11)]OTE(M00002_System_Reset);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-23" data-routine="Input" data-rung="23">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 023</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:2:I.Ch0Data,DG_7404_001)MOV(Local:2:I.Ch0Data,R00001);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 2 Ch 0: 7404-DG-001 (Local:2:I.Ch0Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DG_7404_001')" title="Move Data: Local:2:I.Ch0Data &rarr; DG_7404_001">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch0Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_001</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00001')" title="Move Data: Local:2:I.Ch0Data &rarr; R00001">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch0Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00001</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:2:I.Ch0Data,DG_7404_001)MOV(Local:2:I.Ch0Data,R00001);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-24" data-routine="Input" data-rung="24">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 024</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:2:I.Ch1Data,DG_7404_002)MOV(Local:2:I.Ch1Data,R00002);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 2 Ch 1: 7404-DG-002 (Local:2:I.Ch1Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DG_7404_002')" title="Move Data: Local:2:I.Ch1Data &rarr; DG_7404_002">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch1Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_002</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00002')" title="Move Data: Local:2:I.Ch1Data &rarr; R00002">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch1Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00002</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:2:I.Ch1Data,DG_7404_002)MOV(Local:2:I.Ch1Data,R00002);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-25" data-routine="Input" data-rung="25">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 025</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:2:I.Ch2Data,DG_7404_003)MOV(Local:2:I.Ch2Data,R00003);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 2 Ch 2: 7404-DG-003 (Local:2:I.Ch2Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DG_7404_003')" title="Move Data: Local:2:I.Ch2Data &rarr; DG_7404_003">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch2Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_003</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00003')" title="Move Data: Local:2:I.Ch2Data &rarr; R00003">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch2Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00003</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:2:I.Ch2Data,DG_7404_003)MOV(Local:2:I.Ch2Data,R00003);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-26" data-routine="Input" data-rung="26">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 026</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:2:I.Ch3Data,DG_7404_004)MOV(Local:2:I.Ch3Data,R00004);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 2 Ch 3: 7404-DG-004 (Local:2:I.Ch3Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DG_7404_004')" title="Move Data: Local:2:I.Ch3Data &rarr; DG_7404_004">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch3Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_004</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00004')" title="Move Data: Local:2:I.Ch3Data &rarr; R00004">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch3Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00004</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:2:I.Ch3Data,DG_7404_004)MOV(Local:2:I.Ch3Data,R00004);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-27" data-routine="Input" data-rung="27">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 027</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:2:I.Ch4Data,DG_7404_005)MOV(Local:2:I.Ch4Data,R00005);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 2 Ch 4: 7404-DG-005 (Local:2:I.Ch4Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DG_7404_005')" title="Move Data: Local:2:I.Ch4Data &rarr; DG_7404_005">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch4Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_005</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00005')" title="Move Data: Local:2:I.Ch4Data &rarr; R00005">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch4Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00005</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:2:I.Ch4Data,DG_7404_005)MOV(Local:2:I.Ch4Data,R00005);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-28" data-routine="Input" data-rung="28">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 028</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:2:I.Ch5Data,DG_7404_006)MOV(Local:2:I.Ch5Data,R00006);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 2 Ch 5: 7404-DG-006 (Local:2:I.Ch5Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DG_7404_006')" title="Move Data: Local:2:I.Ch5Data &rarr; DG_7404_006">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch5Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_006</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00006')" title="Move Data: Local:2:I.Ch5Data &rarr; R00006">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch5Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00006</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:2:I.Ch5Data,DG_7404_006)MOV(Local:2:I.Ch5Data,R00006);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-29" data-routine="Input" data-rung="29">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 029</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:2:I.Ch6Data,DG_7404_007)MOV(Local:2:I.Ch6Data,R00007);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 2 Ch 6: 7404-DG-007 (Local:2:I.Ch6Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DG_7404_007')" title="Move Data: Local:2:I.Ch6Data &rarr; DG_7404_007">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch6Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_007</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00007')" title="Move Data: Local:2:I.Ch6Data &rarr; R00007">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch6Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00007</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:2:I.Ch6Data,DG_7404_007)MOV(Local:2:I.Ch6Data,R00007);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-30" data-routine="Input" data-rung="30">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 030</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:2:I.Ch7Data,DG_7404_008)MOV(Local:2:I.Ch7Data,R00008);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 2 Ch 7: 7404-DG-008 (Local:2:I.Ch7Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DG_7404_008')" title="Move Data: Local:2:I.Ch7Data &rarr; DG_7404_008">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch7Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_008</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00008')" title="Move Data: Local:2:I.Ch7Data &rarr; R00008">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch7Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00008</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:2:I.Ch7Data,DG_7404_008)MOV(Local:2:I.Ch7Data,R00008);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-31" data-routine="Input" data-rung="31">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 031</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:2:I.Ch8Data,DG_7404_009)MOV(Local:2:I.Ch8Data,R00009);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 2 Ch 8: 7404-DG-009 (Local:2:I.Ch8Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DG_7404_009')" title="Move Data: Local:2:I.Ch8Data &rarr; DG_7404_009">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch8Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_009</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00009')" title="Move Data: Local:2:I.Ch8Data &rarr; R00009">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch8Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00009</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:2:I.Ch8Data,DG_7404_009)MOV(Local:2:I.Ch8Data,R00009);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-32" data-routine="Input" data-rung="32">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 032</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:2:I.Ch9Data,DG_7404_010)MOV(Local:2:I.Ch9Data,R00010);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 2 Ch 9: 7404-DG-010 (Local:2:I.Ch9Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DG_7404_010')" title="Move Data: Local:2:I.Ch9Data &rarr; DG_7404_010">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch9Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_010</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00010')" title="Move Data: Local:2:I.Ch9Data &rarr; R00010">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch9Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00010</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:2:I.Ch9Data,DG_7404_010)MOV(Local:2:I.Ch9Data,R00010);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-33" data-routine="Input" data-rung="33">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 033</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:2:I.Ch10Data,DG_7404_011)MOV(Local:2:I.Ch10Data,R00011);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 2 Ch 10: 7404-DG-011 (Local:2:I.Ch10Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DG_7404_011')" title="Move Data: Local:2:I.Ch10Data &rarr; DG_7404_011">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch10Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_011</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00011')" title="Move Data: Local:2:I.Ch10Data &rarr; R00011">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch10Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00011</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:2:I.Ch10Data,DG_7404_011)MOV(Local:2:I.Ch10Data,R00011);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-34" data-routine="Input" data-rung="34">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 034</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:4:I.Ch12Data,DF_7404_001)MOV(Local:4:I.Ch12Data,R00012);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 4 Ch 12: 7404-DF-001 (Local:4:I.Ch12Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DF_7404_001')" title="Move Data: Local:4:I.Ch12Data &rarr; DF_7404_001">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:4:I.Ch12Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DF_7404_001</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00012')" title="Move Data: Local:4:I.Ch12Data &rarr; R00012">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:4:I.Ch12Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00012</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:4:I.Ch12Data,DF_7404_001)MOV(Local:4:I.Ch12Data,R00012);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-35" data-routine="Input" data-rung="35">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 035</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:4:I.Ch13Data,DF_7404_002)MOV(Local:4:I.Ch13Data,R00013);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 4 Ch 13: 7404-DF-002 (Local:4:I.Ch13Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DF_7404_002')" title="Move Data: Local:4:I.Ch13Data &rarr; DF_7404_002">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:4:I.Ch13Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DF_7404_002</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00013')" title="Move Data: Local:4:I.Ch13Data &rarr; R00013">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:4:I.Ch13Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00013</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:4:I.Ch13Data,DF_7404_002)MOV(Local:4:I.Ch13Data,R00013);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-36" data-routine="Input" data-rung="36">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 036</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:2:I.Ch12Data,DG_7404_011R)MOV(Local:2:I.Ch12Data,R00014);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 2 Ch 12: 7404-DG-011R Open Path (Local:2:I.Ch12Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DG_7404_011R')" title="Move Data: Local:2:I.Ch12Data &rarr; DG_7404_011R">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch12Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_011R</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00014')" title="Move Data: Local:2:I.Ch12Data &rarr; R00014">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch12Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00014</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:2:I.Ch12Data,DG_7404_011R)MOV(Local:2:I.Ch12Data,R00014);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-37" data-routine="Input" data-rung="37">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 037</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:2:I.Ch11Data,DG_7404_012)MOV(Local:2:I.Ch11Data,R00015);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 2 Ch 11: 7404-DG-012 (Local:2:I.Ch11Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('DG_7404_012')" title="Move Data: Local:2:I.Ch11Data &rarr; DG_7404_012">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch11Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DG_7404_012</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00015')" title="Move Data: Local:2:I.Ch11Data &rarr; R00015">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:2:I.Ch11Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00015</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:2:I.Ch11Data,DG_7404_012)MOV(Local:2:I.Ch11Data,R00015);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-38" data-routine="Input" data-rung="38">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 038</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:3:I.Ch8Data,SpareAI_16)MOV(Local:3:I.Ch8Data,R00016);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 3 Ch 8: SpareAI_16 (Local:3:I.Ch8Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SpareAI_16')" title="Move Data: Local:3:I.Ch8Data &rarr; SpareAI_16">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch8Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SpareAI_16</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00016')" title="Move Data: Local:3:I.Ch8Data &rarr; R00016">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch8Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00016</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:3:I.Ch8Data,SpareAI_16)MOV(Local:3:I.Ch8Data,R00016);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-39" data-routine="Input" data-rung="39">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 039</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:3:I.Ch4Data,PST_7002_001)MOV(Local:3:I.Ch4Data,R00017);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 3 Ch 4: 7002-PST-001 Air Accumulator (Local:3:I.Ch4Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('PST_7002_001')" title="Move Data: Local:3:I.Ch4Data &rarr; PST_7002_001">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch4Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">PST_7002_001</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00017')" title="Move Data: Local:3:I.Ch4Data &rarr; R00017">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch4Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00017</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:3:I.Ch4Data,PST_7002_001)MOV(Local:3:I.Ch4Data,R00017);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-40" data-routine="Input" data-rung="40">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 040</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:3:I.Ch5Data,PST_6401_001)MOV(Local:3:I.Ch5Data,R00018);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 3 Ch 5: 6401-PST-001 Fuel Gas (Local:3:I.Ch5Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('PST_6401_001')" title="Move Data: Local:3:I.Ch5Data &rarr; PST_6401_001">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch5Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">PST_6401_001</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00018')" title="Move Data: Local:3:I.Ch5Data &rarr; R00018">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch5Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00018</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:3:I.Ch5Data,PST_6401_001)MOV(Local:3:I.Ch5Data,R00018);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-41" data-routine="Input" data-rung="41">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 041</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:3:I.Ch3Data,PST_7503_001)MOV(Local:3:I.Ch3Data,R00019);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 3 Ch 3: 7503-PST-001 Deluge Pressure (Local:3:I.Ch3Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('PST_7503_001')" title="Move Data: Local:3:I.Ch3Data &rarr; PST_7503_001">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch3Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">PST_7503_001</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00019')" title="Move Data: Local:3:I.Ch3Data &rarr; R00019">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch3Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00019</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:3:I.Ch3Data,PST_7503_001)MOV(Local:3:I.Ch3Data,R00019);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-42" data-routine="Input" data-rung="42">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 042</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:3:I.Ch7Data,FR_7503_001_002)MOV(Local:3:I.Ch7Data,R00020);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 3 Ch 7: 7503-FR-001/002 Outside Foam MAC (Local:3:I.Ch7Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('FR_7503_001_002')" title="Move Data: Local:3:I.Ch7Data &rarr; FR_7503_001_002">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch7Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">FR_7503_001_002</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00020')" title="Move Data: Local:3:I.Ch7Data &rarr; R00020">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch7Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00020</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:3:I.Ch7Data,FR_7503_001_002)MOV(Local:3:I.Ch7Data,R00020);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-43" data-routine="Input" data-rung="43">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 043</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:3:I.Ch9Data,SpareAI_21)MOV(Local:3:I.Ch9Data,R00021);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 3 Ch 9: SpareAI_21 (Local:3:I.Ch9Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SpareAI_21')" title="Move Data: Local:3:I.Ch9Data &rarr; SpareAI_21">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch9Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SpareAI_21</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00021')" title="Move Data: Local:3:I.Ch9Data &rarr; R00021">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch9Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00021</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:3:I.Ch9Data,SpareAI_21)MOV(Local:3:I.Ch9Data,R00021);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-44" data-routine="Input" data-rung="44">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 044</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:3:I.Ch6Data,FR_7503_003)MOV(Local:3:I.Ch6Data,R00022);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 3 Ch 6: 7503-FR-003 Inside Foam MAC (Local:3:I.Ch6Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('FR_7503_003')" title="Move Data: Local:3:I.Ch6Data &rarr; FR_7503_003">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch6Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">FR_7503_003</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00022')" title="Move Data: Local:3:I.Ch6Data &rarr; R00022">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch6Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00022</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:3:I.Ch6Data,FR_7503_003)MOV(Local:3:I.Ch6Data,R00022);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-45" data-routine="Input" data-rung="45">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 045</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:3:I.Ch10Data,SpareAI_23)MOV(Local:3:I.Ch10Data,R00023);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 3 Ch 10: SpareAI_23 (Local:3:I.Ch10Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SpareAI_23')" title="Move Data: Local:3:I.Ch10Data &rarr; SpareAI_23">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch10Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SpareAI_23</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00023')" title="Move Data: Local:3:I.Ch10Data &rarr; R00023">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch10Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00023</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:3:I.Ch10Data,SpareAI_23)MOV(Local:3:I.Ch10Data,R00023);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Input-46" data-routine="Input" data-rung="46">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 046</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Input</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(Local:3:I.Ch11Data,SpareAI_24)MOV(Local:3:I.Ch11Data,R00024);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Map Slot 3 Ch 11: SpareAI_24 (Local:3:I.Ch11Data) to Studio 5000 Tag and Register Image</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
