                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('SpareAI_24')" title="Move Data: Local:3:I.Ch11Data &rarr; SpareAI_24">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch11Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SpareAI_24</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('R00024')" title="Move Data: Local:3:I.Ch11Data &rarr; R00024">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">Local:3:I.Ch11Data</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00024</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(Local:3:I.Ch11Data,SpareAI_24)MOV(Local:3:I.Ch11Data,R00024);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-DI_1">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">DI_1</span>
                        <span>Digital Input Conditioning & ESD Valve Discrepancy Timers</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">17</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-DI_1-0" data-routine="DI_1" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(G0001)OTE(R00700_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 0: 6401-ZSH-001 Valve Open Limit Switch Condition</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('G0001')" title="Normally Open: G0001 &#10;Legacy GE Digital Input Image Bit %G0001">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0001</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00700_0')" title="Energize Coil: R00700_0 &#10;6401-ZSH-001 ESDV Open Status">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">6401-ZSH-001 ESDV Open Status</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(G0001)OTE(R00700_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-1" data-routine="DI_1" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(G0002)OTE(R00700_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 1: 6401-ZSL-001 Valve Closed Limit Switch Condition</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('G0002')" title="Normally Open: G0002 &#10;Legacy GE Digital Input Image Bit %G0002">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0002</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00700_1')" title="Energize Coil: R00700_1 &#10;6401-ZSL-001 ESDV Closed Status">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">6401-ZSL-001 ESDV Closed Statu...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(G0002)OTE(R00700_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-2" data-routine="DI_1" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R00700_0)XIC(R00700_1)OTE(R00700_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 2: ESDV Switch Conflict (Both Open and Closed Active Simultaneously)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R00700_0')" title="Normally Open: R00700_0 &#10;6401-ZSH-001 ESDV Open Status">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-ZSH-001 ESDV Open Status</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00700_1')" title="Normally Open: R00700_1 &#10;6401-ZSL-001 ESDV Closed Status">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-ZSL-001 ESDV Closed Statu...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00700_2')" title="Energize Coil: R00700_2 &#10;ESDV Both Open &amp; Closed Limit Switches Active Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">ESDV Both Open &amp; Closed Limit ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R00700_0)XIC(R00700_1)OTE(R00700_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-3" data-routine="DI_1" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00700_0)XIO(R00700_1)TON(TMR_ESDV_Transit,?,?);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 3: ESDV Transit Timer (Valve in Transit Neither Open Nor Closed &gt; 10.0s)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00700_0')" title="Normally Closed: R00700_0 &#10;6401-ZSH-001 ESDV Open Status">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-ZSH-001 ESDV Open Status</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00700_1')" title="Normally Closed: R00700_1 &#10;6401-ZSL-001 ESDV Closed Status">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-ZSL-001 ESDV Closed Statu...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_ESDV_Transit')" title="Timer On Delay: TMR_ESDV_Transit">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_ESDV_Transit</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00700_0)XIO(R00700_1)TON(TMR_ESDV_Transit,?,?);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-4" data-routine="DI_1" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(TMR_ESDV_Transit.DN)OTE(R00700_3);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 4: ESDV Transit Fault Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_ESDV_Transit.DN')" title="Normally Open: TMR_ESDV_Transit.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_ESDV_Transit.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00700_3')" title="Energize Coil: R00700_3 &#10;ESDV Transit Timeout Fault (&gt;10s neither open nor closed)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">ESDV Transit Timeout Fault (&gt;1...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(TMR_ESDV_Transit.DN)OTE(R00700_3);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-5" data-routine="DI_1" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01511_0)XIO(R00700_0)TON(TMR_ESDV_CmdOpen,?,?);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 5: ESDV Commanded Open (EY Energized) but Not Open within 10.0s</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01511_0')" title="Normally Open: R01511_0 &#10;Internal 6401-EY-001/002 Fuel Gas ESDV Healthy Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01511_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal 6401-EY-001/002 Fuel ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00700_0')" title="Normally Closed: R00700_0 &#10;6401-ZSH-001 ESDV Open Status">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-ZSH-001 ESDV Open Status</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_ESDV_CmdOpen')" title="Timer On Delay: TMR_ESDV_CmdOpen">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_ESDV_CmdOpen</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01511_0)XIO(R00700_0)TON(TMR_ESDV_CmdOpen,?,?);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-6" data-routine="DI_1" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(TMR_ESDV_CmdOpen.DN)OTE(R00700_4);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 6: ESDV Fail to Open Fault Flag</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_ESDV_CmdOpen.DN')" title="Normally Open: TMR_ESDV_CmdOpen.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_ESDV_CmdOpen.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00700_4')" title="Energize Coil: R00700_4 &#10;ESDV Commanded Open Discrepancy Fault (&gt;10s)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">ESDV Commanded Open Discrepanc...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(TMR_ESDV_CmdOpen.DN)OTE(R00700_4);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-7" data-routine="DI_1" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R01511_0)XIO(R00700_1)TON(TMR_ESDV_CmdClose,?,?);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 7: ESDV Commanded Closed (EY De-energized) but Not Closed within 10.0s</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R01511_0')" title="Normally Closed: R01511_0 &#10;Internal 6401-EY-001/002 Fuel Gas ESDV Healthy Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01511_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal 6401-EY-001/002 Fuel ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00700_1')" title="Normally Closed: R00700_1 &#10;6401-ZSL-001 ESDV Closed Status">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-ZSL-001 ESDV Closed Statu...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_ESDV_CmdClose')" title="Timer On Delay: TMR_ESDV_CmdClose">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_ESDV_CmdClose</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R01511_0)XIO(R00700_1)TON(TMR_ESDV_CmdClose,?,?);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-8" data-routine="DI_1" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(TMR_ESDV_CmdClose.DN)OTE(R00700_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 8: ESDV Fail to Close Fault Flag</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_ESDV_CmdClose.DN')" title="Normally Open: TMR_ESDV_CmdClose.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_ESDV_CmdClose.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00700_5')" title="Energize Coil: R00700_5 &#10;ESDV Commanded Closed Discrepancy Fault (&gt;10s)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_5</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">ESDV Commanded Closed Discrepa...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(TMR_ESDV_CmdClose.DN)OTE(R00700_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-9" data-routine="DI_1" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00700_2),XIC(R00700_3),XIC(R00700_4),XIC(R00700_5)]OTL(R00700_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 9: Consolidated ESDV Position Discrepancy Latch (R00700_6)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00700_2')" title="Normally Open: R00700_2 &#10;ESDV Both Open &amp; Closed Limit Switches Active Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">ESDV Both Open &amp; Closed Limit ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00700_3')" title="Normally Open: R00700_3 &#10;ESDV Transit Timeout Fault (&gt;10s neither open nor closed)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_3</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">ESDV Transit Timeout Fault (&gt;1...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00700_4')" title="Normally Open: R00700_4 &#10;ESDV Commanded Open Discrepancy Fault (&gt;10s)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_4</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">ESDV Commanded Open Discrepanc...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00700_5')" title="Normally Open: R00700_5 &#10;ESDV Commanded Closed Discrepancy Fault (&gt;10s)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">ESDV Commanded Closed Discrepa...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box otl" onclick="inspectTag('R00700_6')" title="Latch Coil: R00700_6 &#10;ESDV Position Discrepancy Latched Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">ESDV Position Discrepancy Latc...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00700_2),XIC(R00700_3),XIC(R00700_4),XIC(R00700_5)]OTL(R00700_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-10" data-routine="DI_1" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00700_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 10: Reset ESDV Discrepancy Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00700_6')" title="Unlatch Coil: R00700_6 &#10;ESDV Position Discrepancy Latched Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">ESDV Position Discrepancy Latc...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00700_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-11" data-routine="DI_1" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIO(G0003),XIC(G0008)][OTE(R00701_0),OTL(R00701_1)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 11: 7503-FS-001 Field Stop Foam (NC) or E8 Panel Stop Foam (NO)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('G0003')" title="Normally Closed: G0003 &#10;Legacy GE Digital Input Image Bit %G0003">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0003</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('G0008')" title="Normally Open: G0008 &#10;Legacy GE Digital Input Image Bit %G0008">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0008</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00701_0')" title="Energize Coil: R00701_0 &#10;Stop Foam Pushbutton Active (7503-FS-001 or Panel E8)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00701_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Stop Foam Pushbutton Active (7...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00701_1')" title="Latch Coil: R00701_1 &#10;Stop Foam Pushbutton Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00701_1</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Stop Foam Pushbutton Latched</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIO(G0003),XIC(G0008)][OTE(R00701_0),OTL(R00701_1)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-12" data-routine="DI_1" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)XIC(G0003)XIO(G0008)OTU(R00701_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 12: Reset Foam Stop Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('G0003')" title="Normally Open: G0003 &#10;Legacy GE Digital Input Image Bit %G0003">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0003</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('G0008')" title="Normally Closed: G0008 &#10;Legacy GE Digital Input Image Bit %G0008">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0008</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00701_1')" title="Unlatch Coil: R00701_1 &#10;Stop Foam Pushbutton Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00701_1</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Stop Foam Pushbutton Latched</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)XIC(G0003)XIO(G0008)OTU(R00701_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-13" data-routine="DI_1" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(G0004)[OTE(R00702_0),OTL(R00702_1)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 13: 7503-LS-001 AFFF Foam Concentrate Tank Low Level Switch (NC: 0=Low)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('G0004')" title="Normally Closed: G0004 &#10;Legacy GE Digital Input Image Bit %G0004">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0004</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00702_0')" title="Energize Coil: R00702_0 &#10;7503-LS-001 AFFF Foam Tank Low Level Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00702_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7503-LS-001 AFFF Foam Tank Low...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00702_1')" title="Latch Coil: R00702_1 &#10;7503-LS-001 AFFF Foam Tank Low Level Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00702_1</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">7503-LS-001 AFFF Foam Tank Low...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(G0004)[OTE(R00702_0),OTL(R00702_1)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-14" data-routine="DI_1" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)XIC(G0004)OTU(R00702_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 14: Reset Foam Tank Low Level Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('G0004')" title="Normally Open: G0004 &#10;Legacy GE Digital Input Image Bit %G0004">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0004</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00702_1')" title="Unlatch Coil: R00702_1 &#10;7503-LS-001 AFFF Foam Tank Low Level Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00702_1</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">7503-LS-001 AFFF Foam Tank Low...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)XIC(G0004)OTU(R00702_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-15" data-routine="DI_1" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(G0005)[OTE(R00703_0),OTL(R00703_1)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 15: 7503-LS-002 Diesel Fuel Tank Low Level Switch (NC: 0=Low)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('G0005')" title="Normally Closed: G0005 &#10;Legacy GE Digital Input Image Bit %G0005">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0005</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00703_0')" title="Energize Coil: R00703_0 &#10;7503-LS-002 Diesel Tank Low Level Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00703_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7503-LS-002 Diesel Tank Low Le...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00703_1')" title="Latch Coil: R00703_1 &#10;7503-LS-002 Diesel Tank Low Level Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00703_1</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">7503-LS-002 Diesel Tank Low Le...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(G0005)[OTE(R00703_0),OTL(R00703_1)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_1-16" data-routine="DI_1" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)XIC(G0005)OTU(R00703_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 16: Reset Diesel Tank Low Level Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('G0005')" title="Normally Open: G0005 &#10;Legacy GE Digital Input Image Bit %G0005">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0005</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00703_1')" title="Unlatch Coil: R00703_1 &#10;7503-LS-002 Diesel Tank Low Level Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00703_1</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">7503-LS-002 Diesel Tank Low Le...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)XIC(G0005)OTU(R00703_1);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-DI_2">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">DI_2</span>
                        <span>Deluge Coil Continuity Pulse Monitoring, Keyswitches & E-Stops</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">27</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-DI_2-0" data-routine="DI_2" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(TMR_Pulse_Width.DN)TON(TMR_Pulse_Period,?,?);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 0: 60-Second Periodic Timer for Deluge Coil Continuity Pulse Test</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('TMR_Pulse_Width.DN')" title="Normally Closed: TMR_Pulse_Width.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_Pulse_Width.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_Pulse_Period')" title="Timer On Delay: TMR_Pulse_Period">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_Pulse_Period</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(TMR_Pulse_Width.DN)TON(TMR_Pulse_Period,?,?);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-1" data-routine="DI_2" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(TMR_Pulse_Period.DN)TON(TMR_Pulse_Width,?,?);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 1: 1.0-Second Pulse Width Timer for Deluge Coil Line Check</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_Pulse_Period.DN')" title="Normally Open: TMR_Pulse_Period.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_Pulse_Period.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_Pulse_Width')" title="Timer On Delay: TMR_Pulse_Width">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_Pulse_Width</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(TMR_Pulse_Period.DN)TON(TMR_Pulse_Width,?,?);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-2" data-routine="DI_2" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(TMR_Pulse_Period.DN)XIO(R01512_0)OTE(R01513_12);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 2: Generate Pulse Test Output for Deluge Pump A (Pump_A_PulsOut)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_Pulse_Period.DN')" title="Normally Open: TMR_Pulse_Period.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_Pulse_Period.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R01512_0')" title="Normally Closed: R01512_0 &#10;Internal Deluge Pump A Start/Stop Command">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01512_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal Deluge Pump A Start/S...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01513_12')" title="Energize Coil: R01513_12 &#10;Internal Pump A Open-Circuit Test Pulse">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_12</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Internal Pump A Open-Circuit T...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(TMR_Pulse_Period.DN)XIO(R01512_0)OTE(R01513_12);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-3" data-routine="DI_2" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(TMR_Pulse_Period.DN)XIO(R01512_5)OTE(R01513_13);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 3: Generate Pulse Test Output for Deluge Pump B (Pump_B_Start_PulsOut)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_Pulse_Period.DN')" title="Normally Open: TMR_Pulse_Period.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_Pulse_Period.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R01512_5')" title="Normally Closed: R01512_5 &#10;Internal Deluge Pump B Start Pulse Command">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01512_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal Deluge Pump B Start P...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01513_13')" title="Energize Coil: R01513_13 &#10;Internal Pump B Open-Circuit Test Pulse">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_13</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Internal Pump B Open-Circuit T...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(TMR_Pulse_Period.DN)XIO(R01512_5)OTE(R01513_13);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-4" data-routine="DI_2" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01513_12)XIO(G0006)TON(TMR_PumpA_WireFlt,?,?);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 4: Deluge Pump A Line Check Discrepancy Timer (500ms without feedback)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01513_12')" title="Normally Open: R01513_12 &#10;Internal Pump A Open-Circuit Test Pulse">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_12</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal Pump A Open-Circuit T...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('G0006')" title="Normally Closed: G0006 &#10;Legacy GE Digital Input Image Bit %G0006">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0006</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_PumpA_WireFlt')" title="Timer On Delay: TMR_PumpA_WireFlt">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_PumpA_WireFlt</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01513_12)XIO(G0006)TON(TMR_PumpA_WireFlt,?,?);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-5" data-routine="DI_2" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(TMR_PumpA_WireFlt.DN)OTL(R00704_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 5: Deluge Pump A Coil Open-Circuit Fault Latch (R00704_1)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_PumpA_WireFlt.DN')" title="Normally Open: TMR_PumpA_WireFlt.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_PumpA_WireFlt.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otl" onclick="inspectTag('R00704_1')" title="Latch Coil: R00704_1 &#10;Deluge Pump A Start Line Open-Circuit Fault Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00704_1</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Deluge Pump A Start Line Open-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(TMR_PumpA_WireFlt.DN)OTL(R00704_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-6" data-routine="DI_2" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00704_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 6: Reset Pump A Open-Circuit Fault on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00704_1')" title="Unlatch Coil: R00704_1 &#10;Deluge Pump A Start Line Open-Circuit Fault Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00704_1</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Deluge Pump A Start Line Open-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00704_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-7" data-routine="DI_2" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01513_13)XIO(G0007)TON(TMR_PumpB_WireFlt,?,?);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 7: Deluge Pump B Line Check Discrepancy Timer (500ms without feedback)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01513_13')" title="Normally Open: R01513_13 &#10;Internal Pump B Open-Circuit Test Pulse">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_13</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal Pump B Open-Circuit T...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('G0007')" title="Normally Closed: G0007 &#10;Legacy GE Digital Input Image Bit %G0007">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0007</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_PumpB_WireFlt')" title="Timer On Delay: TMR_PumpB_WireFlt">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_PumpB_WireFlt</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01513_13)XIO(G0007)TON(TMR_PumpB_WireFlt,?,?);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-8" data-routine="DI_2" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(TMR_PumpB_WireFlt.DN)OTL(R00705_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 8: Deluge Pump B Coil Open-Circuit Fault Latch (R00705_1)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_PumpB_WireFlt.DN')" title="Normally Open: TMR_PumpB_WireFlt.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_PumpB_WireFlt.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otl" onclick="inspectTag('R00705_1')" title="Latch Coil: R00705_1 &#10;Deluge Pump B Start Line Open-Circuit Fault Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00705_1</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Deluge Pump B Start Line Open-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(TMR_PumpB_WireFlt.DN)OTL(R00705_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-9" data-routine="DI_2" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00705_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 9: Reset Pump B Open-Circuit Fault on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00705_1')" title="Unlatch Coil: R00705_1 &#10;Deluge Pump B Start Line Open-Circuit Fault Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00705_1</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Deluge Pump B Start Line Open-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00705_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-10" data-routine="DI_2" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(G0009)OTE(R00706_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 10: 75-SB-01B Standby Diesel Pump B Inhibited Status</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('G0009')" title="Normally Open: G0009 &#10;Legacy GE Digital Input Image Bit %G0009">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0009</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00706_0')" title="Energize Coil: R00706_0 &#10;75-SB-01B Standby Deluge Pump B Inhibited">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00706_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">75-SB-01B Standby Deluge Pump ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(G0009)OTE(R00706_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-11" data-routine="DI_2" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(G0010)[OTE(R00707_0),OTL(R00707_1)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 11: 6401-ESDV-001 (E9) Station ESD Pushbutton Condition (NC: 0=Pressed)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('G0010')" title="Normally Closed: G0010 &#10;Legacy GE Digital Input Image Bit %G0010">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0010</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00707_0')" title="Energize Coil: R00707_0 &#10;6401-ESDV-001 (E9) ESD Fuel Gas Pushbutton Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00707_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">6401-ESDV-001 (E9) ESD Fuel Ga...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00707_1')" title="Latch Coil: R00707_1 &#10;6401-ESDV-001 (E9) ESD Fuel Gas Pushbutton Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00707_1</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">6401-ESDV-001 (E9) ESD Fuel Ga...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(G0010)[OTE(R00707_0),OTL(R00707_1)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-12" data-routine="DI_2" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)XIC(G0010)OTU(R00707_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 12: Reset Station ESD Pushbutton Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('G0010')" title="Normally Open: G0010 &#10;Legacy GE Digital Input Image Bit %G0010">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0010</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00707_1')" title="Unlatch Coil: R00707_1 &#10;6401-ESDV-001 (E9) ESD Fuel Gas Pushbutton Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00707_1</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">6401-ESDV-001 (E9) ESD Fuel Ga...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)XIC(G0010)OTU(R00707_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-13" data-routine="DI_2" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(G0012)OTE(R00708_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 13: FGCP-7404-001 Keyswitch S2 (Inhibition Foam Release)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('G0012')" title="Normally Open: G0012 &#10;Legacy GE Digital Input Image Bit %G0012">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0012</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00708_0')" title="Energize Coil: R00708_0 &#10;FGCP Keyswitch S2 Inhibit Foam Release Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00708_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP Keyswitch S2 Inhibit Foam...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(G0012)OTE(R00708_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-14" data-routine="DI_2" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(G0013)OTE(R00709_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 14: FGCP-7404-001 Keyswitch S3 (Inhibition All Outputs)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('G0013')" title="Normally Open: G0013 &#10;Legacy GE Digital Input Image Bit %G0013">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">G0013</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Legacy GE Digital Input Image ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00709_0')" title="Energize Coil: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(G0013)OTE(R00709_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-15" data-routine="DI_2" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(ESTOP_P2300_E1)OTL(Latch_ESTOP_P2300);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 15: 7404-SB-004 (E1) E-Stop Power Oil Pump P-2300 Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('ESTOP_P2300_E1')" title="Normally Open: ESTOP_P2300_E1 &#10;[7404-SB-004 (E1)] Emergency Stop Button Power Oil Pump P-2300 (E1) (Slot 7 Ch 15, TB-07 (31&amp;32), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESTOP_P2300_E1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[7404-SB-004 (E1)] Emergency S...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otl" onclick="inspectTag('Latch_ESTOP_P2300')" title="Latch Coil: Latch_ESTOP_P2300 &#10;Latched E-Stop E1 (7404-SB-004) Power Oil Pump P-2300">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P2300</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Latched E-Stop E1 (7404-SB-004...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(ESTOP_P2300_E1)OTL(Latch_ESTOP_P2300);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-16" data-routine="DI_2" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(Latch_ESTOP_P2300);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 16: Reset E1 E-Stop on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('Latch_ESTOP_P2300')" title="Unlatch Coil: Latch_ESTOP_P2300 &#10;Latched E-Stop E1 (7404-SB-004) Power Oil Pump P-2300">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P2300</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Latched E-Stop E1 (7404-SB-004...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(Latch_ESTOP_P2300);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-17" data-routine="DI_2" data-rung="17">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 017</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(ESTOP_P2400_E2)OTL(Latch_ESTOP_P2400);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 17: 7404-SB-005 (E2) E-Stop Power Oil Pump P-2400 Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('ESTOP_P2400_E2')" title="Normally Open: ESTOP_P2400_E2 &#10;[7404-SB-005 (E2)] Emergency Stop Button Power Oil Pump P-2400 (E2) (Slot 7 Ch 16, TB-07 (33&amp;34), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESTOP_P2400_E2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[7404-SB-005 (E2)] Emergency S...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otl" onclick="inspectTag('Latch_ESTOP_P2400')" title="Latch Coil: Latch_ESTOP_P2400 &#10;Latched E-Stop E2 (7404-SB-005) Power Oil Pump P-2400">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P2400</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Latched E-Stop E2 (7404-SB-005...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(ESTOP_P2400_E2)OTL(Latch_ESTOP_P2400);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-18" data-routine="DI_2" data-rung="18">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 018</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(Latch_ESTOP_P2400);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 18: Reset E2 E-Stop on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('Latch_ESTOP_P2400')" title="Unlatch Coil: Latch_ESTOP_P2400 &#10;Latched E-Stop E2 (7404-SB-005) Power Oil Pump P-2400">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P2400</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Latched E-Stop E2 (7404-SB-005...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(Latch_ESTOP_P2400);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-19" data-routine="DI_2" data-rung="19">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 019</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(ESTOP_P2500_E3)OTL(Latch_ESTOP_P2500);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 19: 7404-SB-006 (E3) E-Stop Power Oil Pump P-2500 Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('ESTOP_P2500_E3')" title="Normally Open: ESTOP_P2500_E3 &#10;[7404-SB-006 (E3)] Emergency Stop Button Power Oil Pump P-2500 (E3) (Slot 7 Ch 17, TB-07 (35&amp;36), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESTOP_P2500_E3</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[7404-SB-006 (E3)] Emergency S...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otl" onclick="inspectTag('Latch_ESTOP_P2500')" title="Latch Coil: Latch_ESTOP_P2500 &#10;Latched E-Stop E3 (7404-SB-006) Power Oil Pump P-2500">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P2500</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Latched E-Stop E3 (7404-SB-006...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(ESTOP_P2500_E3)OTL(Latch_ESTOP_P2500);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-20" data-routine="DI_2" data-rung="20">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 020</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(Latch_ESTOP_P2500);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 20: Reset E3 E-Stop on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('Latch_ESTOP_P2500')" title="Unlatch Coil: Latch_ESTOP_P2500 &#10;Latched E-Stop E3 (7404-SB-006) Power Oil Pump P-2500">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P2500</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Latched E-Stop E3 (7404-SB-006...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(Latch_ESTOP_P2500);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-21" data-routine="DI_2" data-rung="21">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 021</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(ESTOP_P2600_E4)OTL(Latch_ESTOP_P2600);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 21: 7404-SB-007 (E4) E-Stop Power Oil Pump P-2600 Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('ESTOP_P2600_E4')" title="Normally Open: ESTOP_P2600_E4 &#10;[7404-SB-007 (E4)] Emergency Stop Button Power Oil Pump P-2600 (E4) (Slot 7 Ch 18, TB-07 (37&amp;38), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESTOP_P2600_E4</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[7404-SB-007 (E4)] Emergency S...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otl" onclick="inspectTag('Latch_ESTOP_P2600')" title="Latch Coil: Latch_ESTOP_P2600 &#10;Latched E-Stop E4 (7404-SB-007) Power Oil Pump P-2600">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P2600</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Latched E-Stop E4 (7404-SB-007...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(ESTOP_P2600_E4)OTL(Latch_ESTOP_P2600);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-22" data-routine="DI_2" data-rung="22">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 022</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(Latch_ESTOP_P2600);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 22: Reset E4 E-Stop on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('Latch_ESTOP_P2600')" title="Unlatch Coil: Latch_ESTOP_P2600 &#10;Latched E-Stop E4 (7404-SB-007) Power Oil Pump P-2600">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P2600</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Latched E-Stop E4 (7404-SB-007...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(Latch_ESTOP_P2600);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-23" data-routine="DI_2" data-rung="23">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 023</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(ESTOP_P3800_E5)OTL(Latch_ESTOP_P3800);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 23: 7404-SB-008 (E5) E-Stop Water Injection Pump P-3800 Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('ESTOP_P3800_E5')" title="Normally Open: ESTOP_P3800_E5 &#10;[7404-SB-008 (E5)] Emergency Stop Button Water Inj. Pump P-3800 (E5) (Slot 7 Ch 19, TB-07 (39&amp;40), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESTOP_P3800_E5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[7404-SB-008 (E5)] Emergency S...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otl" onclick="inspectTag('Latch_ESTOP_P3800')" title="Latch Coil: Latch_ESTOP_P3800 &#10;Latched E-Stop E5 (7404-SB-008) Water Inj Pump P-3800">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P3800</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Latched E-Stop E5 (7404-SB-008...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(ESTOP_P3800_E5)OTL(Latch_ESTOP_P3800);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-24" data-routine="DI_2" data-rung="24">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 024</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(Latch_ESTOP_P3800);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 24: Reset E5 E-Stop on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('Latch_ESTOP_P3800')" title="Unlatch Coil: Latch_ESTOP_P3800 &#10;Latched E-Stop E5 (7404-SB-008) Water Inj Pump P-3800">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P3800</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Latched E-Stop E5 (7404-SB-008...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(Latch_ESTOP_P3800);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-25" data-routine="DI_2" data-rung="25">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 025</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(ESTOP_P3900_E6)OTL(Latch_ESTOP_P3900);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 25: 7404-SB-009 (E6) E-Stop Water Injection Pump P-3900 Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('ESTOP_P3900_E6')" title="Normally Open: ESTOP_P3900_E6 &#10;[7404-SB-009 (E6)] Emergency Stop Button Water Inj. Pump P-3900 (E6) (Slot 7 Ch 20, TB-07 (41&amp;42), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESTOP_P3900_E6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[7404-SB-009 (E6)] Emergency S...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otl" onclick="inspectTag('Latch_ESTOP_P3900')" title="Latch Coil: Latch_ESTOP_P3900 &#10;Latched E-Stop E6 (7404-SB-009) Water Inj Pump P-3900">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P3900</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Latched E-Stop E6 (7404-SB-009...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(ESTOP_P3900_E6)OTL(Latch_ESTOP_P3900);
                </div>
            </div>
            
            <div class="rung-card" id="rung-DI_2-26" data-routine="DI_2" data-rung="26">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 026</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: DI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(Latch_ESTOP_P3900);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Rung 26: Reset E6 E-Stop on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('Latch_ESTOP_P3900')" title="Unlatch Coil: Latch_ESTOP_P3900 &#10;Latched E-Stop E6 (7404-SB-009) Water Inj Pump P-3900">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P3900</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Latched E-Stop E6 (7404-SB-009...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(Latch_ESTOP_P3900);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-CalcVa1">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">CalcVa1</span>
                        <span>Engineering Unit Scaling for Analog Channels 1..8 (CPT)</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">8</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-CalcVa1-0" data-routine="CalcVa1" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00113,((R00103-R00101)/32000.0)*R00001+R00101);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Analog Input Channel 1 (7404-DG-001) to Engineering Units (%LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00113')" title="Compute Expression: R00113 = ((R00103-R00101)/32000.0)*R00001+R00101">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00113</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00103-R00101)/32000.0)*R00001+R00101</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00113,((R00103-R00101)/32000.0)*R00001+R00101);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa1-1" data-routine="CalcVa1" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00133,((R00123-R00121)/32000.0)*R00002+R00121);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Analog Input Channel 2 (7404-DG-002) to Engineering Units (%LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00133')" title="Compute Expression: R00133 = ((R00123-R00121)/32000.0)*R00002+R00121">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00133</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00123-R00121)/32000.0)*R00002+R00121</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00133,((R00123-R00121)/32000.0)*R00002+R00121);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa1-2" data-routine="CalcVa1" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00153,((R00143-R00141)/32000.0)*R00003+R00141);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Analog Input Channel 3 (7404-DG-003) to Engineering Units (%LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00153')" title="Compute Expression: R00153 = ((R00143-R00141)/32000.0)*R00003+R00141">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00153</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00143-R00141)/32000.0)*R00003+R00141</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00153,((R00143-R00141)/32000.0)*R00003+R00141);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa1-3" data-routine="CalcVa1" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00173,((R00163-R00161)/32000.0)*R00004+R00161);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Analog Input Channel 4 (7404-DG-004) to Engineering Units (%LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00173')" title="Compute Expression: R00173 = ((R00163-R00161)/32000.0)*R00004+R00161">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00173</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00163-R00161)/32000.0)*R00004+R00161</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00173,((R00163-R00161)/32000.0)*R00004+R00161);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa1-4" data-routine="CalcVa1" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00193,((R00183-R00181)/32000.0)*R00005+R00181);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Analog Input Channel 5 (7404-DG-005) to Engineering Units (%LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00193')" title="Compute Expression: R00193 = ((R00183-R00181)/32000.0)*R00005+R00181">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00193</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00183-R00181)/32000.0)*R00005+R00181</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00193,((R00183-R00181)/32000.0)*R00005+R00181);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa1-5" data-routine="CalcVa1" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00213,((R00203-R00201)/32000.0)*R00006+R00201);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Analog Input Channel 6 (7404-DG-006) to Engineering Units (%LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00213')" title="Compute Expression: R00213 = ((R00203-R00201)/32000.0)*R00006+R00201">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00213</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00203-R00201)/32000.0)*R00006+R00201</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00213,((R00203-R00201)/32000.0)*R00006+R00201);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa1-6" data-routine="CalcVa1" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00233,((R00223-R00221)/32000.0)*R00007+R00221);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Analog Input Channel 7 (7404-DG-007) to Engineering Units (%LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00233')" title="Compute Expression: R00233 = ((R00223-R00221)/32000.0)*R00007+R00221">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00233</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00223-R00221)/32000.0)*R00007+R00221</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00233,((R00223-R00221)/32000.0)*R00007+R00221);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa1-7" data-routine="CalcVa1" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00253,((R00243-R00241)/32000.0)*R00008+R00241);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Analog Input Channel 8 (7404-DG-008) to Engineering Units (%LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00253')" title="Compute Expression: R00253 = ((R00243-R00241)/32000.0)*R00008+R00241">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00253</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00243-R00241)/32000.0)*R00008+R00241</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00253,((R00243-R00241)/32000.0)*R00008+R00241);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-AI_1">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">AI_1</span>
                        <span>Scaling & Out-of-Range Fault Detection for Channels 1..8</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">25</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-AI_1-0" data-routine="AI_1" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(CalcVa1,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Execute Engineering Unit Scaling Subroutine CalcVa1</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('CalcVa1')" title="Jump To Subroutine: CalcVa1">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">CalcVa1</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(CalcVa1,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-1" data-routine="AI_1" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00113,R00105)OTE(R00115_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 1 (7404-DG-001) High Overrange Fault (&gt; 105% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00113 > R00105">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00113</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00105</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00115_0')" title="Energize Coil: R00115_0 &#10;AI Ch 1 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 1 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00113,R00105)OTE(R00115_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-2" data-routine="AI_1" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00113,R00107)OTE(R00115_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 1 (7404-DG-001) Low Underrange / Wire-Break Fault (&lt; -4% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00113 < R00107">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00113</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00107</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00115_1')" title="Energize Coil: R00115_1 &#10;AI Ch 1 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 1 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00113,R00107)OTE(R00115_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-3" data-routine="AI_1" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00115_0),XIC(R00115_1)]OTE(R00115_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 1 (7404-DG-001) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00115_0')" title="Normally Open: R00115_0 &#10;AI Ch 1 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 1 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00115_1')" title="Normally Open: R00115_1 &#10;AI Ch 1 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 1 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00115_2')" title="Energize Coil: R00115_2 &#10;AI Ch 1 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 1 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00115_0),XIC(R00115_1)]OTE(R00115_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-4" data-routine="AI_1" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00133,R00125)OTE(R00135_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 2 (7404-DG-002) High Overrange Fault (&gt; 105% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00133 > R00125">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00133</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00125</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00135_0')" title="Energize Coil: R00135_0 &#10;AI Ch 2 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 2 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00133,R00125)OTE(R00135_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-5" data-routine="AI_1" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00133,R00127)OTE(R00135_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 2 (7404-DG-002) Low Underrange / Wire-Break Fault (&lt; -4% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00133 < R00127">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00133</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00127</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00135_1')" title="Energize Coil: R00135_1 &#10;AI Ch 2 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 2 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00133,R00127)OTE(R00135_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-6" data-routine="AI_1" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00135_0),XIC(R00135_1)]OTE(R00135_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 2 (7404-DG-002) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00135_0')" title="Normally Open: R00135_0 &#10;AI Ch 2 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 2 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00135_1')" title="Normally Open: R00135_1 &#10;AI Ch 2 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 2 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00135_2')" title="Energize Coil: R00135_2 &#10;AI Ch 2 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 2 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00135_0),XIC(R00135_1)]OTE(R00135_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-7" data-routine="AI_1" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00153,R00145)OTE(R00155_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 3 (7404-DG-003) High Overrange Fault (&gt; 105% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00153 > R00145">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00153</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00145</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00155_0')" title="Energize Coil: R00155_0 &#10;AI Ch 3 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 3 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00153,R00145)OTE(R00155_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-8" data-routine="AI_1" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00153,R00147)OTE(R00155_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 3 (7404-DG-003) Low Underrange / Wire-Break Fault (&lt; -4% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00153 < R00147">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00153</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00147</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00155_1')" title="Energize Coil: R00155_1 &#10;AI Ch 3 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 3 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00153,R00147)OTE(R00155_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-9" data-routine="AI_1" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00155_0),XIC(R00155_1)]OTE(R00155_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 3 (7404-DG-003) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00155_0')" title="Normally Open: R00155_0 &#10;AI Ch 3 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 3 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00155_1')" title="Normally Open: R00155_1 &#10;AI Ch 3 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 3 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00155_2')" title="Energize Coil: R00155_2 &#10;AI Ch 3 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 3 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00155_0),XIC(R00155_1)]OTE(R00155_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-10" data-routine="AI_1" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00173,R00165)OTE(R00175_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 4 (7404-DG-004) High Overrange Fault (&gt; 105% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00173 > R00165">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00173</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00165</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00175_0')" title="Energize Coil: R00175_0 &#10;AI Ch 4 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 4 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00173,R00165)OTE(R00175_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-11" data-routine="AI_1" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00173,R00167)OTE(R00175_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 4 (7404-DG-004) Low Underrange / Wire-Break Fault (&lt; -4% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00173 < R00167">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00173</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00167</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00175_1')" title="Energize Coil: R00175_1 &#10;AI Ch 4 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 4 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00173,R00167)OTE(R00175_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-12" data-routine="AI_1" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00175_0),XIC(R00175_1)]OTE(R00175_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 4 (7404-DG-004) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00175_0')" title="Normally Open: R00175_0 &#10;AI Ch 4 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 4 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00175_1')" title="Normally Open: R00175_1 &#10;AI Ch 4 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 4 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00175_2')" title="Energize Coil: R00175_2 &#10;AI Ch 4 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 4 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00175_0),XIC(R00175_1)]OTE(R00175_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-13" data-routine="AI_1" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00193,R00185)OTE(R00195_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 5 (7404-DG-005) High Overrange Fault (&gt; 105% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00193 > R00185">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00193</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00185</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00195_0')" title="Energize Coil: R00195_0 &#10;AI Ch 5 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 5 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00193,R00185)OTE(R00195_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-14" data-routine="AI_1" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00193,R00187)OTE(R00195_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 5 (7404-DG-005) Low Underrange / Wire-Break Fault (&lt; -4% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00193 < R00187">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00193</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00187</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00195_1')" title="Energize Coil: R00195_1 &#10;AI Ch 5 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 5 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00193,R00187)OTE(R00195_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-15" data-routine="AI_1" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00195_0),XIC(R00195_1)]OTE(R00195_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 5 (7404-DG-005) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00195_0')" title="Normally Open: R00195_0 &#10;AI Ch 5 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 5 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00195_1')" title="Normally Open: R00195_1 &#10;AI Ch 5 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 5 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00195_2')" title="Energize Coil: R00195_2 &#10;AI Ch 5 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 5 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00195_0),XIC(R00195_1)]OTE(R00195_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-16" data-routine="AI_1" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00213,R00205)OTE(R00215_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 6 (7404-DG-006) High Overrange Fault (&gt; 105% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00213 > R00205">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00213</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00205</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00215_0')" title="Energize Coil: R00215_0 &#10;AI Ch 6 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 6 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00213,R00205)OTE(R00215_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-17" data-routine="AI_1" data-rung="17">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 017</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00213,R00207)OTE(R00215_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 6 (7404-DG-006) Low Underrange / Wire-Break Fault (&lt; -4% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00213 < R00207">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00213</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00207</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00215_1')" title="Energize Coil: R00215_1 &#10;AI Ch 6 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 6 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00213,R00207)OTE(R00215_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-18" data-routine="AI_1" data-rung="18">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 018</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00215_0),XIC(R00215_1)]OTE(R00215_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 6 (7404-DG-006) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00215_0')" title="Normally Open: R00215_0 &#10;AI Ch 6 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 6 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00215_1')" title="Normally Open: R00215_1 &#10;AI Ch 6 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 6 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00215_2')" title="Energize Coil: R00215_2 &#10;AI Ch 6 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 6 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00215_0),XIC(R00215_1)]OTE(R00215_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-19" data-routine="AI_1" data-rung="19">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 019</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00233,R00225)OTE(R00235_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 7 (7404-DG-007) High Overrange Fault (&gt; 105% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00233 > R00225">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00233</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00225</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00235_0')" title="Energize Coil: R00235_0 &#10;AI Ch 7 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 7 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00233,R00225)OTE(R00235_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-20" data-routine="AI_1" data-rung="20">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 020</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00233,R00227)OTE(R00235_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 7 (7404-DG-007) Low Underrange / Wire-Break Fault (&lt; -4% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00233 < R00227">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00233</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00227</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00235_1')" title="Energize Coil: R00235_1 &#10;AI Ch 7 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 7 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00233,R00227)OTE(R00235_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-21" data-routine="AI_1" data-rung="21">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 021</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00235_0),XIC(R00235_1)]OTE(R00235_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 7 (7404-DG-007) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00235_0')" title="Normally Open: R00235_0 &#10;AI Ch 7 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 7 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00235_1')" title="Normally Open: R00235_1 &#10;AI Ch 7 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 7 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00235_2')" title="Energize Coil: R00235_2 &#10;AI Ch 7 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 7 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00235_0),XIC(R00235_1)]OTE(R00235_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-22" data-routine="AI_1" data-rung="22">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 022</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00253,R00245)OTE(R00255_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 8 (7404-DG-008) High Overrange Fault (&gt; 105% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00253 > R00245">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00253</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00245</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00255_0')" title="Energize Coil: R00255_0 &#10;AI Ch 8 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 8 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00253,R00245)OTE(R00255_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-23" data-routine="AI_1" data-rung="23">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 023</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00253,R00247)OTE(R00255_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 8 (7404-DG-008) Low Underrange / Wire-Break Fault (&lt; -4% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00253 < R00247">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00253</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00247</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00255_1')" title="Energize Coil: R00255_1 &#10;AI Ch 8 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 8 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00253,R00247)OTE(R00255_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_1-24" data-routine="AI_1" data-rung="24">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 024</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00255_0),XIC(R00255_1)]OTE(R00255_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 8 (7404-DG-008) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00255_0')" title="Normally Open: R00255_0 &#10;AI Ch 8 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 8 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00255_1')" title="Normally Open: R00255_1 &#10;AI Ch 8 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 8 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00255_2')" title="Energize Coil: R00255_2 &#10;AI Ch 8 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 8 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00255_0),XIC(R00255_1)]OTE(R00255_2);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-CalcVa2">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">CalcVa2</span>
                        <span>Engineering Unit Scaling for Analog Channels 9..16 (CPT)</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">8</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-CalcVa2-0" data-routine="CalcVa2" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00273,((R00263-R00261)/32000.0)*R00009+R00261);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 9: 7404-DG-009 (%LEL) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00273')" title="Compute Expression: R00273 = ((R00263-R00261)/32000.0)*R00009+R00261">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00273</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00263-R00261)/32000.0)*R00009+R00261</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00273,((R00263-R00261)/32000.0)*R00009+R00261);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa2-1" data-routine="CalcVa2" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00293,((R00283-R00281)/32000.0)*R00010+R00281);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 10: 7404-DG-010 (%LEL) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00293')" title="Compute Expression: R00293 = ((R00283-R00281)/32000.0)*R00010+R00281">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00293</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00283-R00281)/32000.0)*R00010+R00281</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00293,((R00283-R00281)/32000.0)*R00010+R00281);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa2-2" data-routine="CalcVa2" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00313,((R00303-R00301)/32000.0)*R00011+R00301);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 11: 7404-DG-011 (%LEL) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00313')" title="Compute Expression: R00313 = ((R00303-R00301)/32000.0)*R00011+R00301">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00313</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00303-R00301)/32000.0)*R00011+R00301</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00313,((R00303-R00301)/32000.0)*R00011+R00301);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa2-3" data-routine="CalcVa2" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00333,((R00323-R00321)/32000.0)*R00012+R00321);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 12: 7404-DF-001 Flame 1 (%) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00333')" title="Compute Expression: R00333 = ((R00323-R00321)/32000.0)*R00012+R00321">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00333</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00323-R00321)/32000.0)*R00012+R00321</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00333,((R00323-R00321)/32000.0)*R00012+R00321);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa2-4" data-routine="CalcVa2" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00353,((R00343-R00341)/32000.0)*R00013+R00341);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 13: 7404-DF-002 Flame 2 (%) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00353')" title="Compute Expression: R00353 = ((R00343-R00341)/32000.0)*R00013+R00341">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00353</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00343-R00341)/32000.0)*R00013+R00341</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00353,((R00343-R00341)/32000.0)*R00013+R00341);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa2-5" data-routine="CalcVa2" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00373,((R00363-R00361)/32000.0)*R00014+R00361);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 14: 7404-DG-011R Open Path (LELm) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00373')" title="Compute Expression: R00373 = ((R00363-R00361)/32000.0)*R00014+R00361">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00373</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00363-R00361)/32000.0)*R00014+R00361</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00373,((R00363-R00361)/32000.0)*R00014+R00361);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa2-6" data-routine="CalcVa2" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00393,((R00383-R00381)/32000.0)*R00015+R00381);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 15: 7404-DG-012 (%LEL) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00393')" title="Compute Expression: R00393 = ((R00383-R00381)/32000.0)*R00015+R00381">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00393</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00383-R00381)/32000.0)*R00015+R00381</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00393,((R00383-R00381)/32000.0)*R00015+R00381);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa2-7" data-routine="CalcVa2" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00413,((R00403-R00401)/32000.0)*R00016+R00401);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 16: SpareAI_16 (%) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00413')" title="Compute Expression: R00413 = ((R00403-R00401)/32000.0)*R00016+R00401">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00413</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00403-R00401)/32000.0)*R00016+R00401</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00413,((R00403-R00401)/32000.0)*R00016+R00401);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-AI_2">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">AI_2</span>
                        <span>Scaling & Fault Detection for Channels 9..16 (DG-011R Beam Block)</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">26</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-AI_2-0" data-routine="AI_2" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(CalcVa2,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Execute Engineering Unit Scaling Subroutine CalcVa2</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('CalcVa2')" title="Jump To Subroutine: CalcVa2">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">CalcVa2</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(CalcVa2,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-1" data-routine="AI_2" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00273,R00265)OTE(R00275_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 9 (7404-DG-009 (%LEL)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00273 > R00265">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00273</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00265</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00275_0')" title="Energize Coil: R00275_0 &#10;AI Ch 9 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 9 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00273,R00265)OTE(R00275_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-2" data-routine="AI_2" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00273,R00267)OTE(R00275_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 9 (7404-DG-009 (%LEL)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00273 < R00267">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00273</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00267</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00275_1')" title="Energize Coil: R00275_1 &#10;AI Ch 9 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 9 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00273,R00267)OTE(R00275_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-3" data-routine="AI_2" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00275_0),XIC(R00275_1)]OTE(R00275_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 9 (7404-DG-009 (%LEL)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00275_0')" title="Normally Open: R00275_0 &#10;AI Ch 9 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 9 Status Bit 0: High Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00275_1')" title="Normally Open: R00275_1 &#10;AI Ch 9 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 9 Status Bit 1: Low Out-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00275_2')" title="Energize Coil: R00275_2 &#10;AI Ch 9 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 9 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00275_0),XIC(R00275_1)]OTE(R00275_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-4" data-routine="AI_2" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00293,R00285)OTE(R00295_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 10 (7404-DG-010 (%LEL)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00293 > R00285">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00293</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00285</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00295_0')" title="Energize Coil: R00295_0 &#10;AI Ch 10 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 10 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00293,R00285)OTE(R00295_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-5" data-routine="AI_2" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00293,R00287)OTE(R00295_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 10 (7404-DG-010 (%LEL)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00293 < R00287">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00293</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00287</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00295_1')" title="Energize Coil: R00295_1 &#10;AI Ch 10 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 10 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00293,R00287)OTE(R00295_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-6" data-routine="AI_2" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00295_0),XIC(R00295_1)]OTE(R00295_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 10 (7404-DG-010 (%LEL)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00295_0')" title="Normally Open: R00295_0 &#10;AI Ch 10 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 10 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00295_1')" title="Normally Open: R00295_1 &#10;AI Ch 10 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 10 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00295_2')" title="Energize Coil: R00295_2 &#10;AI Ch 10 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 10 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00295_0),XIC(R00295_1)]OTE(R00295_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-7" data-routine="AI_2" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00313,R00305)OTE(R00315_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 11 (7404-DG-011 (%LEL)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00313 > R00305">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00313</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00305</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00315_0')" title="Energize Coil: R00315_0 &#10;AI Ch 11 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 11 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00313,R00305)OTE(R00315_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-8" data-routine="AI_2" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00313,R00307)OTE(R00315_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 11 (7404-DG-011 (%LEL)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00313 < R00307">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00313</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00307</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00315_1')" title="Energize Coil: R00315_1 &#10;AI Ch 11 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 11 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00313,R00307)OTE(R00315_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-9" data-routine="AI_2" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00315_0),XIC(R00315_1)]OTE(R00315_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 11 (7404-DG-011 (%LEL)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00315_0')" title="Normally Open: R00315_0 &#10;AI Ch 11 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 11 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00315_1')" title="Normally Open: R00315_1 &#10;AI Ch 11 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 11 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00315_2')" title="Energize Coil: R00315_2 &#10;AI Ch 11 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 11 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00315_0),XIC(R00315_1)]OTE(R00315_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-10" data-routine="AI_2" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00333,R00325)OTE(R00335_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 12 (7404-DF-001 Flame 1 (%)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00333 > R00325">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00333</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00325</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00335_0')" title="Energize Coil: R00335_0 &#10;AI Ch 12 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00335_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 12 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00333,R00325)OTE(R00335_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-11" data-routine="AI_2" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00333,R00327)OTE(R00335_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 12 (7404-DF-001 Flame 1 (%)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00333 < R00327">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00333</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00327</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00335_1')" title="Energize Coil: R00335_1 &#10;AI Ch 12 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00335_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 12 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00333,R00327)OTE(R00335_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-12" data-routine="AI_2" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00335_0),XIC(R00335_1)]OTE(R00335_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 12 (7404-DF-001 Flame 1 (%)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00335_0')" title="Normally Open: R00335_0 &#10;AI Ch 12 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00335_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 12 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00335_1')" title="Normally Open: R00335_1 &#10;AI Ch 12 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00335_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 12 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00335_2')" title="Energize Coil: R00335_2 &#10;AI Ch 12 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00335_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 12 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00335_0),XIC(R00335_1)]OTE(R00335_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-13" data-routine="AI_2" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00353,R00345)OTE(R00355_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 13 (7404-DF-002 Flame 2 (%)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00353 > R00345">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00353</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00345</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00355_0')" title="Energize Coil: R00355_0 &#10;AI Ch 13 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00355_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 13 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00353,R00345)OTE(R00355_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-14" data-routine="AI_2" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00353,R00347)OTE(R00355_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 13 (7404-DF-002 Flame 2 (%)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00353 < R00347">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00353</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00347</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00355_1')" title="Energize Coil: R00355_1 &#10;AI Ch 13 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00355_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 13 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00353,R00347)OTE(R00355_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-15" data-routine="AI_2" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00355_0),XIC(R00355_1)]OTE(R00355_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 13 (7404-DF-002 Flame 2 (%)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00355_0')" title="Normally Open: R00355_0 &#10;AI Ch 13 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00355_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 13 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00355_1')" title="Normally Open: R00355_1 &#10;AI Ch 13 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00355_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 13 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00355_2')" title="Energize Coil: R00355_2 &#10;AI Ch 13 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00355_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 13 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00355_0),XIC(R00355_1)]OTE(R00355_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-16" data-routine="AI_2" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00373,R00365)OTE(R00375_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 14 (7404-DG-011R Open Path (LELm)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00373 > R00365">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00373</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00365</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00375_0')" title="Energize Coil: R00375_0 &#10;AI Ch 14 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 14 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00373,R00365)OTE(R00375_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-17" data-routine="AI_2" data-rung="17">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 017</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00373,R00367)OTE(R00375_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 14 (7404-DG-011R Open Path (LELm)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00373 < R00367">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00373</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00367</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00375_1')" title="Energize Coil: R00375_1 &#10;AI Ch 14 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 14 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00373,R00367)OTE(R00375_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-18" data-routine="AI_2" data-rung="18">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 018</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LIM(R00367,R00373,R00581)OTE(R00375_7);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-011R Open Path Optical Fault / Beam Block Window (-0.78125 to -0.46875 LELm)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box lim-block" title="Limit Test: R00367 &le; R00373 &le; R00581">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LIM &bull; Limit Test</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Low:</span><span class="val font-mono">R00367</span></div>
                    <div class="block-row"><span class="lbl">Test:</span><span class="val font-mono">R00373</span></div>
                    <div class="block-row"><span class="lbl">High:</span><span class="val font-mono">R00581</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00375_7')" title="Energize Coil: R00375_7 &#10;AI Ch 14 Status Bit 7: Optic / Beam Block Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_7</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 14 Status Bit 7: Optic /...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LIM(R00367,R00373,R00581)OTE(R00375_7);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-19" data-routine="AI_2" data-rung="19">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 019</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00375_0),XIC(R00375_1),XIC(R00375_7)]OTE(R00375_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-011R Consolidated Transmitter Fault (Overrange, Wire Break or Beam Block)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00375_0')" title="Normally Open: R00375_0 &#10;AI Ch 14 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 14 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00375_1')" title="Normally Open: R00375_1 &#10;AI Ch 14 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 14 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00375_7')" title="Normally Open: R00375_7 &#10;AI Ch 14 Status Bit 7: Optic / Beam Block Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_7</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 14 Status Bit 7: Optic /...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00375_2')" title="Energize Coil: R00375_2 &#10;AI Ch 14 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 14 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00375_0),XIC(R00375_1),XIC(R00375_7)]OTE(R00375_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-20" data-routine="AI_2" data-rung="20">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 020</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00393,R00385)OTE(R00395_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 15 (7404-DG-012 (%LEL)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00393 > R00385">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00393</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00385</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00395_0')" title="Energize Coil: R00395_0 &#10;AI Ch 15 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 15 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00393,R00385)OTE(R00395_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-21" data-routine="AI_2" data-rung="21">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 021</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00393,R00387)OTE(R00395_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 15 (7404-DG-012 (%LEL)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00393 < R00387">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00393</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00387</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00395_1')" title="Energize Coil: R00395_1 &#10;AI Ch 15 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 15 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00393,R00387)OTE(R00395_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-22" data-routine="AI_2" data-rung="22">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 022</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00395_0),XIC(R00395_1)]OTE(R00395_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 15 (7404-DG-012 (%LEL)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00395_0')" title="Normally Open: R00395_0 &#10;AI Ch 15 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 15 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00395_1')" title="Normally Open: R00395_1 &#10;AI Ch 15 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 15 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00395_2')" title="Energize Coil: R00395_2 &#10;AI Ch 15 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 15 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00395_0),XIC(R00395_1)]OTE(R00395_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-23" data-routine="AI_2" data-rung="23">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 023</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00413,R00405)OTE(R00415_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 16 (SpareAI_16 (%)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00413 > R00405">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00413</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00405</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00415_0')" title="Energize Coil: R00415_0 &#10;AI Ch 16 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00415_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 16 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00413,R00405)OTE(R00415_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-24" data-routine="AI_2" data-rung="24">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 024</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00413,R00407)OTE(R00415_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 16 (SpareAI_16 (%)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00413 < R00407">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00413</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00407</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00415_1')" title="Energize Coil: R00415_1 &#10;AI Ch 16 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00415_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 16 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00413,R00407)OTE(R00415_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_2-25" data-routine="AI_2" data-rung="25">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 025</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00415_0),XIC(R00415_1)]OTE(R00415_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 16 (SpareAI_16 (%)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00415_0')" title="Normally Open: R00415_0 &#10;AI Ch 16 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00415_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 16 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00415_1')" title="Normally Open: R00415_1 &#10;AI Ch 16 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00415_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 16 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00415_2')" title="Energize Coil: R00415_2 &#10;AI Ch 16 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00415_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 16 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00415_0),XIC(R00415_1)]OTE(R00415_2);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-CalcVa3">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">CalcVa3</span>
                        <span>Engineering Unit Scaling for Analog Channels 17..24 (CPT)</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">8</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-CalcVa3-0" data-routine="CalcVa3" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00433,((R00423-R00421)/32000.0)*R00017+R00421);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 17: 7002-PST-001 Air Accumulator Pressure (Psi) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00433')" title="Compute Expression: R00433 = ((R00423-R00421)/32000.0)*R00017+R00421">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00433</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00423-R00421)/32000.0)*R00017+R00421</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00433,((R00423-R00421)/32000.0)*R00017+R00421);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa3-1" data-routine="CalcVa3" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00453,((R00443-R00441)/32000.0)*R00018+R00441);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 18: 6401-PST-001 Fuel Gas Pressure (Psi) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00453')" title="Compute Expression: R00453 = ((R00443-R00441)/32000.0)*R00018+R00441">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00453</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00443-R00441)/32000.0)*R00018+R00441</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00453,((R00443-R00441)/32000.0)*R00018+R00441);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa3-2" data-routine="CalcVa3" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00473,((R00463-R00461)/32000.0)*R00019+R00461);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 19: 7503-PST-001 Deluge Line Pressure (Psi) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00473')" title="Compute Expression: R00473 = ((R00463-R00461)/32000.0)*R00019+R00461">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
