                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00473</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00463-R00461)/32000.0)*R00019+R00461</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00473,((R00463-R00461)/32000.0)*R00019+R00461);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa3-3" data-routine="CalcVa3" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00493,((R00483-R00481)/32000.0)*R00020+R00481);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 20: 7503-FR-001/002 Outside Foam Release MAC (%) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00493')" title="Compute Expression: R00493 = ((R00483-R00481)/32000.0)*R00020+R00481">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00493</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00483-R00481)/32000.0)*R00020+R00481</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00493,((R00483-R00481)/32000.0)*R00020+R00481);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa3-4" data-routine="CalcVa3" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00513,((R00503-R00501)/32000.0)*R00021+R00501);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 21: SpareAI_21 (%) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00513')" title="Compute Expression: R00513 = ((R00503-R00501)/32000.0)*R00021+R00501">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00513</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00503-R00501)/32000.0)*R00021+R00501</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00513,((R00503-R00501)/32000.0)*R00021+R00501);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa3-5" data-routine="CalcVa3" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00533,((R00523-R00521)/32000.0)*R00022+R00521);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 22: 7503-FR-003 Inside PCR Foam Release MAC (%) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00533')" title="Compute Expression: R00533 = ((R00523-R00521)/32000.0)*R00022+R00521">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00533</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00523-R00521)/32000.0)*R00022+R00521</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00533,((R00523-R00521)/32000.0)*R00022+R00521);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa3-6" data-routine="CalcVa3" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00553,((R00543-R00541)/32000.0)*R00023+R00541);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 23: SpareAI_23 (%) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00553')" title="Compute Expression: R00553 = ((R00543-R00541)/32000.0)*R00023+R00541">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00553</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00543-R00541)/32000.0)*R00023+R00541</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00553,((R00543-R00541)/32000.0)*R00023+R00541);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CalcVa3-7" data-routine="CalcVa3" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CalcVa3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(R00573,((R00563-R00561)/32000.0)*R00024+R00561);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale Channel 24: SpareAI_24 (%) to Engineering Units</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('R00573')" title="Compute Expression: R00573 = ((R00563-R00561)/32000.0)*R00024+R00561">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">R00573</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">((R00563-R00561)/32000.0)*R00024+R00561</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(R00573,((R00563-R00561)/32000.0)*R00024+R00561);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-AI_3">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">AI_3</span>
                        <span>Scaling & Fault Detection for Channels 17..24 (PST & Foam MACs)</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">25</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-AI_3-0" data-routine="AI_3" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(CalcVa3,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Execute Engineering Unit Scaling Subroutine CalcVa3</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('CalcVa3')" title="Jump To Subroutine: CalcVa3">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">CalcVa3</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(CalcVa3,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-1" data-routine="AI_3" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00433,R00425)OTE(R00435_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 17 (7002-PST-001 Air Accumulator Pressure (Psi)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00433 > R00425">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00433</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00425</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00435_0')" title="Energize Coil: R00435_0 &#10;AI Ch 17 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00435_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 17 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00433,R00425)OTE(R00435_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-2" data-routine="AI_3" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00433,R00427)OTE(R00435_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 17 (7002-PST-001 Air Accumulator Pressure (Psi)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00433 < R00427">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00433</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00427</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00435_1')" title="Energize Coil: R00435_1 &#10;AI Ch 17 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00435_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 17 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00433,R00427)OTE(R00435_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-3" data-routine="AI_3" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00435_0),XIC(R00435_1)]OTE(R00435_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 17 (7002-PST-001 Air Accumulator Pressure (Psi)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00435_0')" title="Normally Open: R00435_0 &#10;AI Ch 17 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00435_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 17 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00435_1')" title="Normally Open: R00435_1 &#10;AI Ch 17 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00435_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 17 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00435_2')" title="Energize Coil: R00435_2 &#10;AI Ch 17 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00435_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 17 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00435_0),XIC(R00435_1)]OTE(R00435_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-4" data-routine="AI_3" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00453,R00445)OTE(R00455_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 18 (6401-PST-001 Fuel Gas Pressure (Psi)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00453 > R00445">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00453</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00445</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00455_0')" title="Energize Coil: R00455_0 &#10;AI Ch 18 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 18 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00453,R00445)OTE(R00455_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-5" data-routine="AI_3" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00453,R00447)OTE(R00455_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 18 (6401-PST-001 Fuel Gas Pressure (Psi)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00453 < R00447">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00453</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00447</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00455_1')" title="Energize Coil: R00455_1 &#10;AI Ch 18 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 18 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00453,R00447)OTE(R00455_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-6" data-routine="AI_3" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00455_0),XIC(R00455_1)]OTE(R00455_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 18 (6401-PST-001 Fuel Gas Pressure (Psi)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00455_0')" title="Normally Open: R00455_0 &#10;AI Ch 18 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 18 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00455_1')" title="Normally Open: R00455_1 &#10;AI Ch 18 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 18 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00455_2')" title="Energize Coil: R00455_2 &#10;AI Ch 18 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 18 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00455_0),XIC(R00455_1)]OTE(R00455_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-7" data-routine="AI_3" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00473,R00465)OTE(R00475_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 19 (7503-PST-001 Deluge Line Pressure (Psi)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00473 > R00465">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00473</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00465</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00475_0')" title="Energize Coil: R00475_0 &#10;AI Ch 19 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 19 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00473,R00465)OTE(R00475_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-8" data-routine="AI_3" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00473,R00467)OTE(R00475_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 19 (7503-PST-001 Deluge Line Pressure (Psi)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00473 < R00467">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00473</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00467</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00475_1')" title="Energize Coil: R00475_1 &#10;AI Ch 19 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 19 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00473,R00467)OTE(R00475_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-9" data-routine="AI_3" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00475_0),XIC(R00475_1)]OTE(R00475_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 19 (7503-PST-001 Deluge Line Pressure (Psi)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00475_0')" title="Normally Open: R00475_0 &#10;AI Ch 19 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 19 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00475_1')" title="Normally Open: R00475_1 &#10;AI Ch 19 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 19 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00475_2')" title="Energize Coil: R00475_2 &#10;AI Ch 19 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 19 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00475_0),XIC(R00475_1)]OTE(R00475_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-10" data-routine="AI_3" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00493,R00485)OTE(R00495_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 20 (7503-FR-001/002 Outside Foam Release MAC (%)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00493 > R00485">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00493</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00485</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00495_0')" title="Energize Coil: R00495_0 &#10;AI Ch 20 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 20 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00493,R00485)OTE(R00495_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-11" data-routine="AI_3" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00493,R00487)OTE(R00495_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 20 (7503-FR-001/002 Outside Foam Release MAC (%)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00493 < R00487">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00493</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00487</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00495_1')" title="Energize Coil: R00495_1 &#10;AI Ch 20 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 20 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00493,R00487)OTE(R00495_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-12" data-routine="AI_3" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00495_0),XIC(R00495_1)]OTE(R00495_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 20 (7503-FR-001/002 Outside Foam Release MAC (%)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00495_0')" title="Normally Open: R00495_0 &#10;AI Ch 20 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 20 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00495_1')" title="Normally Open: R00495_1 &#10;AI Ch 20 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 20 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00495_2')" title="Energize Coil: R00495_2 &#10;AI Ch 20 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 20 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00495_0),XIC(R00495_1)]OTE(R00495_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-13" data-routine="AI_3" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00513,R00505)OTE(R00515_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 21 (SpareAI_21 (%)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00513 > R00505">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00513</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00505</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00515_0')" title="Energize Coil: R00515_0 &#10;AI Ch 21 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00515_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 21 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00513,R00505)OTE(R00515_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-14" data-routine="AI_3" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00513,R00507)OTE(R00515_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 21 (SpareAI_21 (%)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00513 < R00507">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00513</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00507</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00515_1')" title="Energize Coil: R00515_1 &#10;AI Ch 21 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00515_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 21 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00513,R00507)OTE(R00515_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-15" data-routine="AI_3" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00515_0),XIC(R00515_1)]OTE(R00515_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 21 (SpareAI_21 (%)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00515_0')" title="Normally Open: R00515_0 &#10;AI Ch 21 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00515_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 21 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00515_1')" title="Normally Open: R00515_1 &#10;AI Ch 21 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00515_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 21 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00515_2')" title="Energize Coil: R00515_2 &#10;AI Ch 21 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00515_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 21 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00515_0),XIC(R00515_1)]OTE(R00515_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-16" data-routine="AI_3" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00533,R00525)OTE(R00535_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 22 (7503-FR-003 Inside PCR Foam Release MAC (%)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00533 > R00525">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00533</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00525</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00535_0')" title="Energize Coil: R00535_0 &#10;AI Ch 22 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 22 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00533,R00525)OTE(R00535_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-17" data-routine="AI_3" data-rung="17">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 017</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00533,R00527)OTE(R00535_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 22 (7503-FR-003 Inside PCR Foam Release MAC (%)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00533 < R00527">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00533</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00527</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00535_1')" title="Energize Coil: R00535_1 &#10;AI Ch 22 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 22 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00533,R00527)OTE(R00535_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-18" data-routine="AI_3" data-rung="18">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 018</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00535_0),XIC(R00535_1)]OTE(R00535_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 22 (7503-FR-003 Inside PCR Foam Release MAC (%)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00535_0')" title="Normally Open: R00535_0 &#10;AI Ch 22 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 22 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00535_1')" title="Normally Open: R00535_1 &#10;AI Ch 22 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 22 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00535_2')" title="Energize Coil: R00535_2 &#10;AI Ch 22 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 22 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00535_0),XIC(R00535_1)]OTE(R00535_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-19" data-routine="AI_3" data-rung="19">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 019</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00553,R00545)OTE(R00555_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 23 (SpareAI_23 (%)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00553 > R00545">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00553</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00545</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00555_0')" title="Energize Coil: R00555_0 &#10;AI Ch 23 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00555_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 23 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00553,R00545)OTE(R00555_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-20" data-routine="AI_3" data-rung="20">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 020</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00553,R00547)OTE(R00555_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 23 (SpareAI_23 (%)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00553 < R00547">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00553</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00547</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00555_1')" title="Energize Coil: R00555_1 &#10;AI Ch 23 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00555_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 23 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00553,R00547)OTE(R00555_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-21" data-routine="AI_3" data-rung="21">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 021</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00555_0),XIC(R00555_1)]OTE(R00555_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 23 (SpareAI_23 (%)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00555_0')" title="Normally Open: R00555_0 &#10;AI Ch 23 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00555_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 23 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00555_1')" title="Normally Open: R00555_1 &#10;AI Ch 23 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00555_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 23 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00555_2')" title="Energize Coil: R00555_2 &#10;AI Ch 23 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00555_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 23 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00555_0),XIC(R00555_1)]OTE(R00555_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-22" data-routine="AI_3" data-rung="22">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 022</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GRT(R00573,R00565)OTE(R00575_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 24 (SpareAI_24 (%)) High Overrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00573 > R00565">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00573</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00565</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00575_0')" title="Energize Coil: R00575_0 &#10;AI Ch 24 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00575_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 24 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GRT(R00573,R00565)OTE(R00575_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-23" data-routine="AI_3" data-rung="23">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 023</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('LES(R00573,R00567)OTE(R00575_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 24 (SpareAI_24 (%)) Low Underrange Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: R00573 < R00567">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00573</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00567</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00575_1')" title="Energize Coil: R00575_1 &#10;AI Ch 24 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00575_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 24 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>LES(R00573,R00567)OTE(R00575_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_3-24" data-routine="AI_3" data-rung="24">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 024</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00575_0),XIC(R00575_1)]OTE(R00575_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Channel 24 (SpareAI_24 (%)) Consolidated Transmitter Fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00575_0')" title="Normally Open: R00575_0 &#10;AI Ch 24 Status Bit 0: High Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00575_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 24 Status Bit 0: High Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00575_1')" title="Normally Open: R00575_1 &#10;AI Ch 24 Status Bit 1: Low Out-of-Range Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00575_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 24 Status Bit 1: Low Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R00575_2')" title="Energize Coil: R00575_2 &#10;AI Ch 24 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00575_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 24 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00575_0),XIC(R00575_1)]OTE(R00575_2);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-AI_4_New">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">AI_4_New</span>
                        <span>GNTF Control System Upgrade New Instruments Scaling & Alarms</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">56</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-AI_4_New-0" data-routine="AI_4_New" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(GD_001_EU,(100.0/32000.0)*Local:2:I.Ch13Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale GD-001 CH4 Gas Detector (Gas Generator Room) 0-100 %LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('GD_001_EU')" title="Compute Expression: GD_001_EU = (100.0/32000.0)*Local:2:I.Ch13Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">GD_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch13Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(GD_001_EU,(100.0/32000.0)*Local:2:I.Ch13Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-1" data-routine="AI_4_New" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[GRT(GD_001_EU,105.0),LES(GD_001_EU,-4.0)]OTE(GD_001_Fault);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> GD-001 Fault Evaluation (&lt; -4% or &gt; 105% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: GD_001_EU > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">GD_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: GD_001_EU < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">GD_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('GD_001_Fault')" title="Energize Coil: GD_001_Fault &#10;GD-001 Gas Generator Room CH4 Detector 1 Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_001_Fault</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">GD-001 Gas Generator Room CH4 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[GRT(GD_001_EU,105.0),LES(GD_001_EU,-4.0)]OTE(GD_001_Fault);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-2" data-routine="AI_4_New" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(GD_001_Fault)GEQ(GD_001_EU,SP_GD_Low_LEL)OTE(GD_001_Lo);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> GD-001 Low Gas Alarm (&gt;= 20% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('GD_001_Fault')" title="Normally Closed: GD_001_Fault &#10;GD-001 Gas Generator Room CH4 Detector 1 Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_001_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-001 Gas Generator Room CH4 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: GD_001_EU &ge; SP_GD_Low_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">GD_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_GD_Low_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('GD_001_Lo')" title="Energize Coil: GD_001_Lo &#10;GD-001 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_001_Lo</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">GD-001 Low Gas Alarm (&gt;= 20% L...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(GD_001_Fault)GEQ(GD_001_EU,SP_GD_Low_LEL)OTE(GD_001_Lo);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-3" data-routine="AI_4_New" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(GD_001_Fault)GEQ(GD_001_EU,SP_GD_High_LEL)OTE(GD_001_Hi);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> GD-001 High Gas Alarm (&gt;= 30% LEL - Trips SD-GE)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('GD_001_Fault')" title="Normally Closed: GD_001_Fault &#10;GD-001 Gas Generator Room CH4 Detector 1 Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_001_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-001 Gas Generator Room CH4 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: GD_001_EU &ge; SP_GD_High_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">GD_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_GD_High_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('GD_001_Hi')" title="Energize Coil: GD_001_Hi &#10;GD-001 High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_001_Hi</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">GD-001 High Gas Alarm (&gt;= 30% ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(GD_001_Fault)GEQ(GD_001_EU,SP_GD_High_LEL)OTE(GD_001_Hi);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-4" data-routine="AI_4_New" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(GD_002_EU,(100.0/32000.0)*Local:2:I.Ch14Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale GD-002 CH4 Gas Detector (Gas Generator Room) 0-100 %LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('GD_002_EU')" title="Compute Expression: GD_002_EU = (100.0/32000.0)*Local:2:I.Ch14Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">GD_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch14Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(GD_002_EU,(100.0/32000.0)*Local:2:I.Ch14Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-5" data-routine="AI_4_New" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[GRT(GD_002_EU,105.0),LES(GD_002_EU,-4.0)]OTE(GD_002_Fault);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> GD-002 Fault Evaluation (&lt; -4% or &gt; 105% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: GD_002_EU > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">GD_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: GD_002_EU < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">GD_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('GD_002_Fault')" title="Energize Coil: GD_002_Fault &#10;GD-002 Gas Generator Room CH4 Detector 2 Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_002_Fault</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">GD-002 Gas Generator Room CH4 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[GRT(GD_002_EU,105.0),LES(GD_002_EU,-4.0)]OTE(GD_002_Fault);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-6" data-routine="AI_4_New" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(GD_002_Fault)GEQ(GD_002_EU,SP_GD_Low_LEL)OTE(GD_002_Lo);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> GD-002 Low Gas Alarm (&gt;= 20% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('GD_002_Fault')" title="Normally Closed: GD_002_Fault &#10;GD-002 Gas Generator Room CH4 Detector 2 Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_002_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-002 Gas Generator Room CH4 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: GD_002_EU &ge; SP_GD_Low_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">GD_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_GD_Low_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('GD_002_Lo')" title="Energize Coil: GD_002_Lo &#10;GD-002 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_002_Lo</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">GD-002 Low Gas Alarm (&gt;= 20% L...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(GD_002_Fault)GEQ(GD_002_EU,SP_GD_Low_LEL)OTE(GD_002_Lo);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-7" data-routine="AI_4_New" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(GD_002_Fault)GEQ(GD_002_EU,SP_GD_High_LEL)OTE(GD_002_Hi);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> GD-002 High Gas Alarm (&gt;= 30% LEL - Trips SD-GE)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('GD_002_Fault')" title="Normally Closed: GD_002_Fault &#10;GD-002 Gas Generator Room CH4 Detector 2 Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_002_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-002 Gas Generator Room CH4 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: GD_002_EU &ge; SP_GD_High_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">GD_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_GD_High_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('GD_002_Hi')" title="Energize Coil: GD_002_Hi &#10;GD-002 High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_002_Hi</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">GD-002 High Gas Alarm (&gt;= 30% ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(GD_002_Fault)GEQ(GD_002_EU,SP_GD_High_LEL)OTE(GD_002_Hi);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-8" data-routine="AI_4_New" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(GD_003_EU,(100.0/32000.0)*Local:2:I.Ch15Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale GD-003 CH4 Gas Detector (Gas Generator Room) 0-100 %LEL</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('GD_003_EU')" title="Compute Expression: GD_003_EU = (100.0/32000.0)*Local:2:I.Ch15Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">GD_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:2:I.Ch15Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(GD_003_EU,(100.0/32000.0)*Local:2:I.Ch15Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-9" data-routine="AI_4_New" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[GRT(GD_003_EU,105.0),LES(GD_003_EU,-4.0)]OTE(GD_003_Fault);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> GD-003 Fault Evaluation (&lt; -4% or &gt; 105% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: GD_003_EU > 105.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">GD_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">105.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: GD_003_EU < -4.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">GD_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-4.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('GD_003_Fault')" title="Energize Coil: GD_003_Fault &#10;GD-003 Gas Generator Room CH4 Detector 3 Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_003_Fault</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">GD-003 Gas Generator Room CH4 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[GRT(GD_003_EU,105.0),LES(GD_003_EU,-4.0)]OTE(GD_003_Fault);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-10" data-routine="AI_4_New" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(GD_003_Fault)GEQ(GD_003_EU,SP_GD_Low_LEL)OTE(GD_003_Lo);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> GD-003 Low Gas Alarm (&gt;= 20% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('GD_003_Fault')" title="Normally Closed: GD_003_Fault &#10;GD-003 Gas Generator Room CH4 Detector 3 Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_003_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-003 Gas Generator Room CH4 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: GD_003_EU &ge; SP_GD_Low_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">GD_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_GD_Low_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('GD_003_Lo')" title="Energize Coil: GD_003_Lo &#10;GD-003 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_003_Lo</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">GD-003 Low Gas Alarm (&gt;= 20% L...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(GD_003_Fault)GEQ(GD_003_EU,SP_GD_Low_LEL)OTE(GD_003_Lo);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-11" data-routine="AI_4_New" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(GD_003_Fault)GEQ(GD_003_EU,SP_GD_High_LEL)OTE(GD_003_Hi);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> GD-003 High Gas Alarm (&gt;= 30% LEL - Trips SD-GE)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('GD_003_Fault')" title="Normally Closed: GD_003_Fault &#10;GD-003 Gas Generator Room CH4 Detector 3 Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_003_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-003 Gas Generator Room CH4 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: GD_003_EU &ge; SP_GD_High_LEL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">GD_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_GD_High_LEL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('GD_003_Hi')" title="Energize Coil: GD_003_Hi &#10;GD-003 High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_003_Hi</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">GD-003 High Gas Alarm (&gt;= 30% ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(GD_003_Fault)GEQ(GD_003_EU,SP_GD_High_LEL)OTE(GD_003_Hi);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-12" data-routine="AI_4_New" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(GD_001_Lo),XIC(GD_002_Lo),XIC(GD_003_Lo)]OTL(GD_Any_Lo_Latch);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Gas Generator Room Low Gas Alarm Latch (GD_Any_Lo_Latch)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('GD_001_Lo')" title="Normally Open: GD_001_Lo &#10;GD-001 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_001_Lo</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-001 Low Gas Alarm (&gt;= 20% L...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('GD_002_Lo')" title="Normally Open: GD_002_Lo &#10;GD-002 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_002_Lo</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-002 Low Gas Alarm (&gt;= 20% L...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('GD_003_Lo')" title="Normally Open: GD_003_Lo &#10;GD-003 Low Gas Alarm (&gt;= 20% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_003_Lo</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-003 Low Gas Alarm (&gt;= 20% L...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box otl" onclick="inspectTag('GD_Any_Lo_Latch')" title="Latch Coil: GD_Any_Lo_Latch &#10;Latched Low Gas Alarm in Gas Generator Room (GD-001..003)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_Any_Lo_Latch</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Latched Low Gas Alarm in Gas G...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(GD_001_Lo),XIC(GD_002_Lo),XIC(GD_003_Lo)]OTL(GD_Any_Lo_Latch);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-13" data-routine="AI_4_New" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(GD_Any_Lo_Latch);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset Gas Generator Room Low Gas Alarm on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('GD_Any_Lo_Latch')" title="Unlatch Coil: GD_Any_Lo_Latch &#10;Latched Low Gas Alarm in Gas Generator Room (GD-001..003)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_Any_Lo_Latch</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Latched Low Gas Alarm in Gas G...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(GD_Any_Lo_Latch);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-14" data-routine="AI_4_New" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(GD_001_Hi),XIC(GD_002_Hi),XIC(GD_003_Hi)]OTL(GD_Any_Hi_Latch);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Gas Generator Room High Gas Alarm Latch (GD_Any_Hi_Latch -&gt; Trips SD-GE)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('GD_001_Hi')" title="Normally Open: GD_001_Hi &#10;GD-001 High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_001_Hi</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-001 High Gas Alarm (&gt;= 30% ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('GD_002_Hi')" title="Normally Open: GD_002_Hi &#10;GD-002 High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_002_Hi</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-002 High Gas Alarm (&gt;= 30% ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('GD_003_Hi')" title="Normally Open: GD_003_Hi &#10;GD-003 High Gas Alarm (&gt;= 30% LEL)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_003_Hi</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-003 High Gas Alarm (&gt;= 30% ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box otl" onclick="inspectTag('GD_Any_Hi_Latch')" title="Latch Coil: GD_Any_Hi_Latch &#10;Latched High Gas Trip in Gas Generator Room (Trips SD-GE)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_Any_Hi_Latch</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Latched High Gas Trip in Gas G...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(GD_001_Hi),XIC(GD_002_Hi),XIC(GD_003_Hi)]OTL(GD_Any_Hi_Latch);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-15" data-routine="AI_4_New" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(GD_Any_Hi_Latch);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset Gas Generator Room High Gas Alarm on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('GD_Any_Hi_Latch')" title="Unlatch Coil: GD_Any_Hi_Latch &#10;Latched High Gas Trip in Gas Generator Room (Trips SD-GE)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_Any_Hi_Latch</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Latched High Gas Trip in Gas G...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(GD_Any_Hi_Latch);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-16" data-routine="AI_4_New" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(PIT_001_EU,(200.0/32000.0)*Local:3:I.Ch0Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale PIT-001 Oil Expedition Manifold Pressure 0-200 Psi</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('PIT_001_EU')" title="Compute Expression: PIT_001_EU = (200.0/32000.0)*Local:3:I.Ch0Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">PIT_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(200.0/32000.0)*Local:3:I.Ch0Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(PIT_001_EU,(200.0/32000.0)*Local:3:I.Ch0Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-17" data-routine="AI_4_New" data-rung="17">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 017</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[GRT(PIT_001_EU,210.0),LES(PIT_001_EU,-8.0)]OTE(PIT_001_Fault);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PIT-001 Fault Evaluation</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: PIT_001_EU > 210.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">210.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: PIT_001_EU < -8.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-8.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('PIT_001_Fault')" title="Energize Coil: PIT_001_Fault &#10;PIT-001 Oil Expedition PT Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_001_Fault</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PIT-001 Oil Expedition PT Faul...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[GRT(PIT_001_EU,210.0),LES(PIT_001_EU,-8.0)]OTE(PIT_001_Fault);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-18" data-routine="AI_4_New" data-rung="18">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 018</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(PIT_001_Fault)LEQ(PIT_001_EU,SP_PIT001_PAL)OTE(PIT_001_PAL);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PIT-001 Low Pressure PAL (&lt;= 10 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('PIT_001_Fault')" title="Normally Closed: PIT_001_Fault &#10;PIT-001 Oil Expedition PT Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_001_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-001 Oil Expedition PT Faul...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: PIT_001_EU &le; SP_PIT001_PAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LEQ &bull; Compare (&le;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_PIT001_PAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PIT_001_PAL')" title="Energize Coil: PIT_001_PAL &#10;PIT-001 Oil Expedition Low Pressure Alarm (&lt;= 10 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_001_PAL</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PIT-001 Oil Expedition Low Pre...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(PIT_001_Fault)LEQ(PIT_001_EU,SP_PIT001_PAL)OTE(PIT_001_PAL);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-19" data-routine="AI_4_New" data-rung="19">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 019</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(PIT_001_Fault)GEQ(PIT_001_EU,SP_PIT001_PAH)OTE(PIT_001_PAH);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PIT-001 High Pressure PAH (&gt;= 100 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('PIT_001_Fault')" title="Normally Closed: PIT_001_Fault &#10;PIT-001 Oil Expedition PT Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_001_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-001 Oil Expedition PT Faul...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: PIT_001_EU &ge; SP_PIT001_PAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_PIT001_PAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PIT_001_PAH')" title="Energize Coil: PIT_001_PAH &#10;PIT-001 Oil Expedition High Pressure Alarm (&gt;= 100 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_001_PAH</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PIT-001 Oil Expedition High Pr...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(PIT_001_Fault)GEQ(PIT_001_EU,SP_PIT001_PAH)OTE(PIT_001_PAH);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-20" data-routine="AI_4_New" data-rung="20">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 020</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(PIT_002_EU,(1500.0/32000.0)*Local:3:I.Ch1Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale PIT-002 Water Injection Manifold Pressure 0-1500 Psi</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('PIT_002_EU')" title="Compute Expression: PIT_002_EU = (1500.0/32000.0)*Local:3:I.Ch1Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">PIT_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(1500.0/32000.0)*Local:3:I.Ch1Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(PIT_002_EU,(1500.0/32000.0)*Local:3:I.Ch1Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-21" data-routine="AI_4_New" data-rung="21">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 021</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[GRT(PIT_002_EU,1575.0),LES(PIT_002_EU,-60.0)]OTE(PIT_002_Fault);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PIT-002 Fault Evaluation</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: PIT_002_EU > 1575.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">1575.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: PIT_002_EU < -60.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-60.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('PIT_002_Fault')" title="Energize Coil: PIT_002_Fault &#10;PIT-002 Water Injection PT Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_Fault</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PIT-002 Water Injection PT Fau...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[GRT(PIT_002_EU,1575.0),LES(PIT_002_EU,-60.0)]OTE(PIT_002_Fault);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-22" data-routine="AI_4_New" data-rung="22">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 022</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(PIT_002_Fault)LEQ(PIT_002_EU,SP_PIT002_PAL)OTE(PIT_002_PAL);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PIT-002 Low Pressure PAL (&lt;= 200 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('PIT_002_Fault')" title="Normally Closed: PIT_002_Fault &#10;PIT-002 Water Injection PT Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-002 Water Injection PT Fau...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: PIT_002_EU &le; SP_PIT002_PAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LEQ &bull; Compare (&le;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_PIT002_PAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PIT_002_PAL')" title="Energize Coil: PIT_002_PAL &#10;PIT-002 Water Injection Low Pressure Alarm (&lt;= 200 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAL</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PIT-002 Water Injection Low Pr...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(PIT_002_Fault)LEQ(PIT_002_EU,SP_PIT002_PAL)OTE(PIT_002_PAL);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-23" data-routine="AI_4_New" data-rung="23">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 023</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(PIT_002_Fault)GEQ(PIT_002_EU,SP_PIT002_PAH)OTE(PIT_002_PAH);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PIT-002 High Pressure PAH (&gt;= 800 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('PIT_002_Fault')" title="Normally Closed: PIT_002_Fault &#10;PIT-002 Water Injection PT Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-002 Water Injection PT Fau...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: PIT_002_EU &ge; SP_PIT002_PAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_PIT002_PAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PIT_002_PAH')" title="Energize Coil: PIT_002_PAH &#10;PIT_002 Water Injection High Pressure Alarm (&gt;= 800 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAH</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PIT_002 Water Injection High P...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(PIT_002_Fault)GEQ(PIT_002_EU,SP_PIT002_PAH)OTE(PIT_002_PAH);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-24" data-routine="AI_4_New" data-rung="24">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 024</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(PIT_002_Fault)GEQ(PIT_002_EU,SP_PIT002_PAHH)[OTE(PIT_002_PAHH),OTL(PIT_002_PAHH_Latch)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PIT-002 High-High Pressure PAHH (&gt;= 900 Psi -&gt; Trips Water Inj &amp; Booster Pumps)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('PIT_002_Fault')" title="Normally Closed: PIT_002_Fault &#10;PIT-002 Water Injection PT Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-002 Water Injection PT Fau...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: PIT_002_EU &ge; SP_PIT002_PAHH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_PIT002_PAHH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('PIT_002_PAHH')" title="Energize Coil: PIT_002_PAHH &#10;PIT-002 Water Injection High-High Pressure Live (&gt;= 900 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAHH</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PIT-002 Water Injection High-H...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('PIT_002_PAHH_Latch')" title="Latch Coil: PIT_002_PAHH_Latch &#10;PIT-002 Water Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAHH_Latch</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">PIT-002 Water Injection High-H...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(PIT_002_Fault)GEQ(PIT_002_EU,SP_PIT002_PAHH)[OTE(PIT_002_PAHH),OTL(PIT_002_PAHH_Latch)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-25" data-routine="AI_4_New" data-rung="25">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 025</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)XIO(PIT_002_PAHH)OTU(PIT_002_PAHH_Latch);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset PIT-002 PAHH Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('PIT_002_PAHH')" title="Normally Closed: PIT_002_PAHH &#10;PIT-002 Water Injection High-High Pressure Live (&gt;= 900 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAHH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-002 Water Injection High-H...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('PIT_002_PAHH_Latch')" title="Unlatch Coil: PIT_002_PAHH_Latch &#10;PIT-002 Water Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAHH_Latch</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">PIT-002 Water Injection High-H...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)XIO(PIT_002_PAHH)OTU(PIT_002_PAHH_Latch);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-26" data-routine="AI_4_New" data-rung="26">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 026</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(PIT_003_EU,(3000.0/32000.0)*Local:3:I.Ch2Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale PIT-003 Power Oil Manifold Pressure 0-3000 Psi</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('PIT_003_EU')" title="Compute Expression: PIT_003_EU = (3000.0/32000.0)*Local:3:I.Ch2Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">PIT_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(3000.0/32000.0)*Local:3:I.Ch2Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(PIT_003_EU,(3000.0/32000.0)*Local:3:I.Ch2Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-27" data-routine="AI_4_New" data-rung="27">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 027</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[GRT(PIT_003_EU,3150.0),LES(PIT_003_EU,-120.0)]OTE(PIT_003_Fault);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PIT-003 Fault Evaluation</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: PIT_003_EU > 3150.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GRT &bull; Compare (>)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">3150.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: PIT_003_EU < -120.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LES &bull; Compare (<)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">-120.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('PIT_003_Fault')" title="Energize Coil: PIT_003_Fault &#10;PIT-003 Oil Injection PT Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_Fault</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PIT-003 Oil Injection PT Fault</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[GRT(PIT_003_EU,3150.0),LES(PIT_003_EU,-120.0)]OTE(PIT_003_Fault);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-28" data-routine="AI_4_New" data-rung="28">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 028</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(PIT_003_Fault)LEQ(PIT_003_EU,SP_PIT003_PAL)OTE(PIT_003_PAL);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PIT-003 Low Pressure PAL (&lt;= 1700 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('PIT_003_Fault')" title="Normally Closed: PIT_003_Fault &#10;PIT-003 Oil Injection PT Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection PT Fault</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: PIT_003_EU &le; SP_PIT003_PAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LEQ &bull; Compare (&le;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_PIT003_PAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PIT_003_PAL')" title="Energize Coil: PIT_003_PAL &#10;PIT-003 Oil Injection Low Pressure Alarm (&lt;= 1700 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAL</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PIT-003 Oil Injection Low Pres...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(PIT_003_Fault)LEQ(PIT_003_EU,SP_PIT003_PAL)OTE(PIT_003_PAL);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-29" data-routine="AI_4_New" data-rung="29">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 029</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(PIT_003_Fault)GEQ(PIT_003_EU,SP_PIT003_PAH)OTE(PIT_003_PAH);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PIT-003 High Pressure PAH (&gt;= 2700 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('PIT_003_Fault')" title="Normally Closed: PIT_003_Fault &#10;PIT-003 Oil Injection PT Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection PT Fault</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: PIT_003_EU &ge; SP_PIT003_PAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_PIT003_PAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PIT_003_PAH')" title="Energize Coil: PIT_003_PAH &#10;PIT-003 Oil Injection High Pressure Alarm (&gt;= 2700 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAH</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PIT-003 Oil Injection High Pre...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(PIT_003_Fault)GEQ(PIT_003_EU,SP_PIT003_PAH)OTE(PIT_003_PAH);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-30" data-routine="AI_4_New" data-rung="30">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 030</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(PIT_003_Fault)GEQ(PIT_003_EU,SP_PIT003_PAHH)[OTE(PIT_003_PAHH),OTL(PIT_003_PAHH_Latch)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PIT-003 High-High Pressure PAHH (&gt;= 2800 Psi -&gt; Trips Power Oil &amp; Booster Pumps)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('PIT_003_Fault')" title="Normally Closed: PIT_003_Fault &#10;PIT-003 Oil Injection PT Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection PT Fault</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: PIT_003_EU &ge; SP_PIT003_PAHH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">PIT_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_PIT003_PAHH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('PIT_003_PAHH')" title="Energize Coil: PIT_003_PAHH &#10;PIT-003 Oil Injection High-High Pressure Live (&gt;= 2800 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAHH</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">PIT-003 Oil Injection High-Hig...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('PIT_003_PAHH_Latch')" title="Latch Coil: PIT_003_PAHH_Latch &#10;PIT-003 Oil Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAHH_Latch</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">PIT-003 Oil Injection High-Hig...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(PIT_003_Fault)GEQ(PIT_003_EU,SP_PIT003_PAHH)[OTE(PIT_003_PAHH),OTL(PIT_003_PAHH_Latch)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-31" data-routine="AI_4_New" data-rung="31">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 031</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)XIO(PIT_003_PAHH)OTU(PIT_003_PAHH_Latch);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset PIT-003 PAHH Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('PIT_003_PAHH')" title="Normally Closed: PIT_003_PAHH &#10;PIT-003 Oil Injection High-High Pressure Live (&gt;= 2800 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAHH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection High-Hig...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('PIT_003_PAHH_Latch')" title="Unlatch Coil: PIT_003_PAHH_Latch &#10;PIT-003 Oil Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAHH_Latch</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">PIT-003 Oil Injection High-Hig...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)XIO(PIT_003_PAHH)OTU(PIT_003_PAHH_Latch);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-32" data-routine="AI_4_New" data-rung="32">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 032</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(H2S_001_EU,(100.0/32000.0)*Local:4:I.Ch0Data)CPT(H2S_002_EU,(100.0/32000.0)*Local:4:I.Ch1Data)CPT(H2S_003_EU,(100.0/32000.0)*Local:4:I.Ch2Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-001..012 Toxic Gas Detectors (Slot 4 Ch 0..11) to 0-100 PPM</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('H2S_001_EU')" title="Compute Expression: H2S_001_EU = (100.0/32000.0)*Local:4:I.Ch0Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">H2S_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch0Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cpt-block" onclick="inspectTag('H2S_002_EU')" title="Compute Expression: H2S_002_EU = (100.0/32000.0)*Local:4:I.Ch1Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">H2S_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch1Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cpt-block" onclick="inspectTag('H2S_003_EU')" title="Compute Expression: H2S_003_EU = (100.0/32000.0)*Local:4:I.Ch2Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">H2S_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch2Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(H2S_001_EU,(100.0/32000.0)*Local:4:I.Ch0Data)CPT(H2S_002_EU,(100.0/32000.0)*Local:4:I.Ch1Data)CPT(H2S_003_EU,(100.0/32000.0)*Local:4:I.Ch2Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-33" data-routine="AI_4_New" data-rung="33">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 033</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(H2S_004_EU,(100.0/32000.0)*Local:4:I.Ch3Data)CPT(H2S_005_EU,(100.0/32000.0)*Local:4:I.Ch4Data)CPT(H2S_006_EU,(100.0/32000.0)*Local:4:I.Ch5Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-004..006 Toxic Gas Detectors</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('H2S_004_EU')" title="Compute Expression: H2S_004_EU = (100.0/32000.0)*Local:4:I.Ch3Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">H2S_004_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch3Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cpt-block" onclick="inspectTag('H2S_005_EU')" title="Compute Expression: H2S_005_EU = (100.0/32000.0)*Local:4:I.Ch4Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">H2S_005_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch4Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cpt-block" onclick="inspectTag('H2S_006_EU')" title="Compute Expression: H2S_006_EU = (100.0/32000.0)*Local:4:I.Ch5Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">H2S_006_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch5Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(H2S_004_EU,(100.0/32000.0)*Local:4:I.Ch3Data)CPT(H2S_005_EU,(100.0/32000.0)*Local:4:I.Ch4Data)CPT(H2S_006_EU,(100.0/32000.0)*Local:4:I.Ch5Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-34" data-routine="AI_4_New" data-rung="34">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 034</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(H2S_007_EU,(100.0/32000.0)*Local:4:I.Ch6Data)CPT(H2S_008_EU,(100.0/32000.0)*Local:4:I.Ch7Data)CPT(H2S_009_EU,(100.0/32000.0)*Local:4:I.Ch8Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-007..009 Toxic Gas Detectors</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('H2S_007_EU')" title="Compute Expression: H2S_007_EU = (100.0/32000.0)*Local:4:I.Ch6Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">H2S_007_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch6Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cpt-block" onclick="inspectTag('H2S_008_EU')" title="Compute Expression: H2S_008_EU = (100.0/32000.0)*Local:4:I.Ch7Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">H2S_008_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch7Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cpt-block" onclick="inspectTag('H2S_009_EU')" title="Compute Expression: H2S_009_EU = (100.0/32000.0)*Local:4:I.Ch8Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">H2S_009_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch8Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(H2S_007_EU,(100.0/32000.0)*Local:4:I.Ch6Data)CPT(H2S_008_EU,(100.0/32000.0)*Local:4:I.Ch7Data)CPT(H2S_009_EU,(100.0/32000.0)*Local:4:I.Ch8Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-35" data-routine="AI_4_New" data-rung="35">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 035</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(H2S_010_EU,(100.0/32000.0)*Local:4:I.Ch9Data)CPT(H2S_011_EU,(100.0/32000.0)*Local:4:I.Ch10Data)CPT(H2S_012_EU,(100.0/32000.0)*Local:4:I.Ch11Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale H2S-010..012 Toxic Gas Detectors</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('H2S_010_EU')" title="Compute Expression: H2S_010_EU = (100.0/32000.0)*Local:4:I.Ch9Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">H2S_010_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch9Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cpt-block" onclick="inspectTag('H2S_011_EU')" title="Compute Expression: H2S_011_EU = (100.0/32000.0)*Local:4:I.Ch10Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">H2S_011_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch10Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cpt-block" onclick="inspectTag('H2S_012_EU')" title="Compute Expression: H2S_012_EU = (100.0/32000.0)*Local:4:I.Ch11Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">H2S_012_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch11Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(H2S_010_EU,(100.0/32000.0)*Local:4:I.Ch9Data)CPT(H2S_011_EU,(100.0/32000.0)*Local:4:I.Ch10Data)CPT(H2S_012_EU,(100.0/32000.0)*Local:4:I.Ch11Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-36" data-routine="AI_4_New" data-rung="36">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 036</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[GEQ(H2S_001_EU,SP_H2S_Low_PPM),GEQ(H2S_002_EU,SP_H2S_Low_PPM),GEQ(H2S_003_EU,SP_H2S_Low_PPM),GEQ(H2S_004_EU,SP_H2S_Low_PPM),GEQ(H2S_005_EU,SP_H2S_Low_PPM),GEQ(H2S_006_EU,SP_H2S_Low_PPM),GEQ(H2S_007_EU,SP_H2S_Low_PPM),GEQ(H2S_008_EU,SP_H2S_Low_PPM),GEQ(H2S_009_EU,SP_H2S_Low_PPM),GEQ(H2S_010_EU,SP_H2S_Low_PPM),GEQ(H2S_011_EU,SP_H2S_Low_PPM),GEQ(H2S_012_EU,SP_H2S_Low_PPM)][OTE(H2S_Any_Lo),OTL(H2S_Lo_Latch)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Evaluate Any H2S Low Alarm (&gt;= 10 PPM -&gt; Discontinuous Siren + Z1)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_001_EU &ge; SP_H2S_Low_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_Low_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_002_EU &ge; SP_H2S_Low_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_Low_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_003_EU &ge; SP_H2S_Low_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_Low_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_004_EU &ge; SP_H2S_Low_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_004_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_Low_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_005_EU &ge; SP_H2S_Low_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_005_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_Low_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_006_EU &ge; SP_H2S_Low_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_006_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_Low_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_007_EU &ge; SP_H2S_Low_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_007_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_Low_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_008_EU &ge; SP_H2S_Low_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_008_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_Low_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_009_EU &ge; SP_H2S_Low_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_009_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_Low_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_010_EU &ge; SP_H2S_Low_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_010_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_Low_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_011_EU &ge; SP_H2S_Low_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_011_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_Low_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_012_EU &ge; SP_H2S_Low_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_012_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_Low_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('H2S_Any_Lo')" title="Energize Coil: H2S_Any_Lo &#10;Any H2S Detector H2S-001..012 &gt;= 10 PPM Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">H2S_Any_Lo</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Any H2S Detector H2S-001..012 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('H2S_Lo_Latch')" title="Latch Coil: H2S_Lo_Latch &#10;H2S Low Alarm (10 PPM) Latched -&gt; Discontinuous H2SA-001/002">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">H2S_Lo_Latch</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">H2S Low Alarm (10 PPM) Latched...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[GEQ(H2S_001_EU,SP_H2S_Low_PPM),GEQ(H2S_002_EU,SP_H2S_Low_PPM),GEQ(H2S_003_EU,SP_H2S_Low_PPM),GEQ(H2S_004_EU,SP_H2S_Low_PPM),GEQ(H2S_005_EU,SP_H2S_Low_PPM),GEQ(H2S_006_EU,SP_H2S_Low_PPM),GEQ(H2S_007_EU,SP_H2S_Low_PPM),GEQ(H2S_008_EU,SP_H2S_Low_PPM),GEQ(H2S_009_EU,SP_H2S_Low_PPM),GEQ(H2S_010_EU,SP_H2S_Low_PPM),GEQ(H2S_011_EU,SP_H2S_Low_PPM),GEQ(H2S_012_EU,SP_H2S_Low_PPM)][OTE(H2S_Any_Lo),OTL(H2S_Lo_Latch)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-37" data-routine="AI_4_New" data-rung="37">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 037</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(H2S_Lo_Latch);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset H2S Low Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('H2S_Lo_Latch')" title="Unlatch Coil: H2S_Lo_Latch &#10;H2S Low Alarm (10 PPM) Latched -&gt; Discontinuous H2SA-001/002">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">H2S_Lo_Latch</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">H2S Low Alarm (10 PPM) Latched...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(H2S_Lo_Latch);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-38" data-routine="AI_4_New" data-rung="38">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 038</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[GEQ(H2S_001_EU,SP_H2S_High_PPM),GEQ(H2S_002_EU,SP_H2S_High_PPM),GEQ(H2S_003_EU,SP_H2S_High_PPM),GEQ(H2S_004_EU,SP_H2S_High_PPM),GEQ(H2S_005_EU,SP_H2S_High_PPM),GEQ(H2S_006_EU,SP_H2S_High_PPM),GEQ(H2S_007_EU,SP_H2S_High_PPM),GEQ(H2S_008_EU,SP_H2S_High_PPM),GEQ(H2S_009_EU,SP_H2S_High_PPM),GEQ(H2S_010_EU,SP_H2S_High_PPM),GEQ(H2S_011_EU,SP_H2S_High_PPM),GEQ(H2S_012_EU,SP_H2S_High_PPM)][OTE(H2S_Any_Hi),OTL(H2S_Hi_Latch)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Evaluate Any H2S High Alarm (&gt;= 20 PPM -&gt; Continuous Siren + Z1)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_001_EU &ge; SP_H2S_High_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_High_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_002_EU &ge; SP_H2S_High_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_High_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_003_EU &ge; SP_H2S_High_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_High_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_004_EU &ge; SP_H2S_High_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_004_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_High_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_005_EU &ge; SP_H2S_High_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_005_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_High_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_006_EU &ge; SP_H2S_High_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_006_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_High_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_007_EU &ge; SP_H2S_High_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_007_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_High_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_008_EU &ge; SP_H2S_High_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_008_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_High_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_009_EU &ge; SP_H2S_High_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_009_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_High_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_010_EU &ge; SP_H2S_High_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_010_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_High_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_011_EU &ge; SP_H2S_High_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_011_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_High_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: H2S_012_EU &ge; SP_H2S_High_PPM">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">H2S_012_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_H2S_High_PPM</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('H2S_Any_Hi')" title="Energize Coil: H2S_Any_Hi &#10;Any H2S Detector H2S-001..012 &gt;= 20 PPM Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">H2S_Any_Hi</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Any H2S Detector H2S-001..012 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('H2S_Hi_Latch')" title="Latch Coil: H2S_Hi_Latch &#10;H2S High Alarm (20 PPM) Latched -&gt; Continuous H2SA-001/002">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">H2S_Hi_Latch</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">H2S High Alarm (20 PPM) Latche...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[GEQ(H2S_001_EU,SP_H2S_High_PPM),GEQ(H2S_002_EU,SP_H2S_High_PPM),GEQ(H2S_003_EU,SP_H2S_High_PPM),GEQ(H2S_004_EU,SP_H2S_High_PPM),GEQ(H2S_005_EU,SP_H2S_High_PPM),GEQ(H2S_006_EU,SP_H2S_High_PPM),GEQ(H2S_007_EU,SP_H2S_High_PPM),GEQ(H2S_008_EU,SP_H2S_High_PPM),GEQ(H2S_009_EU,SP_H2S_High_PPM),GEQ(H2S_010_EU,SP_H2S_High_PPM),GEQ(H2S_011_EU,SP_H2S_High_PPM),GEQ(H2S_012_EU,SP_H2S_High_PPM)][OTE(H2S_Any_Hi),OTL(H2S_Hi_Latch)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-39" data-routine="AI_4_New" data-rung="39">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 039</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(H2S_Hi_Latch);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset H2S High Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('H2S_Hi_Latch')" title="Unlatch Coil: H2S_Hi_Latch &#10;H2S High Alarm (20 PPM) Latched -&gt; Continuous H2SA-001/002">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">H2S_Hi_Latch</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">H2S High Alarm (20 PPM) Latche...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(H2S_Hi_Latch);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-40" data-routine="AI_4_New" data-rung="40">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 040</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(DF_7404_003_EU,(100.0/32000.0)*Local:4:I.Ch14Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 7404-DF-003 Flame Detector 3 (Slot 4 Ch 14)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('DF_7404_003_EU')" title="Compute Expression: DF_7404_003_EU = (100.0/32000.0)*Local:4:I.Ch14Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">DF_7404_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch14Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(DF_7404_003_EU,(100.0/32000.0)*Local:4:I.Ch14Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-41" data-routine="AI_4_New" data-rung="41">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 041</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(DF_7404_003_Fault)GEQ(DF_7404_003_EU,SP_DF003_High)[OTE(DF_7404_003_Alarm),OTL(DF_7404_003_Latch)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DF-003 Alarm Evaluation (&gt;= 30% Fire Alarm)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('DF_7404_003_Fault')" title="Normally Closed: DF_7404_003_Fault &#10;7404-DF-003 Flame Detector 3 Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DF_7404_003_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DF-003 Flame Detector 3 F...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: DF_7404_003_EU &ge; SP_DF003_High">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">DF_7404_003_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_DF003_High</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('DF_7404_003_Alarm')" title="Energize Coil: DF_7404_003_Alarm &#10;7404-DF-003 Flame Detector 3 Fire Live (&gt;= 30%)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DF_7404_003_Alarm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">7404-DF-003 Flame Detector 3 F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('DF_7404_003_Latch')" title="Latch Coil: DF_7404_003_Latch &#10;7404-DF-003 Flame Detector 3 Fire Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DF_7404_003_Latch</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">7404-DF-003 Flame Detector 3 F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(DF_7404_003_Fault)GEQ(DF_7404_003_EU,SP_DF003_High)[OTE(DF_7404_003_Alarm),OTL(DF_7404_003_Latch)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-42" data-routine="AI_4_New" data-rung="42">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 042</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)XIO(DF_7404_003_Alarm)OTU(DF_7404_003_Latch);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DF-003 Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('DF_7404_003_Alarm')" title="Normally Closed: DF_7404_003_Alarm &#10;7404-DF-003 Flame Detector 3 Fire Live (&gt;= 30%)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DF_7404_003_Alarm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DF-003 Flame Detector 3 F...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('DF_7404_003_Latch')" title="Unlatch Coil: DF_7404_003_Latch &#10;7404-DF-003 Flame Detector 3 Fire Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DF_7404_003_Latch</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">7404-DF-003 Flame Detector 3 F...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)XIO(DF_7404_003_Alarm)OTU(DF_7404_003_Latch);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-43" data-routine="AI_4_New" data-rung="43">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 043</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(SD_001_002_EU,(100.0/32000.0)*Local:4:I.Ch15Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale SD-001/002 Electrical &amp; Generator Room Smoke Detectors (Slot 4 Ch 15)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('SD_001_002_EU')" title="Compute Expression: SD_001_002_EU = (100.0/32000.0)*Local:4:I.Ch15Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">SD_001_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(100.0/32000.0)*Local:4:I.Ch15Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(SD_001_002_EU,(100.0/32000.0)*Local:4:I.Ch15Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-44" data-routine="AI_4_New" data-rung="44">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 044</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(SD_001_002_Fault)GEQ(SD_001_002_EU,SP_SD_High)[OTE(SD_001_002_Alarm),OTL(SD_001_002_Latch)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> SD-001/002 Smoke Alarm Evaluation (&gt;= 30% -&gt; Trips SD-GE, SDA-001 &amp; Z1)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('SD_001_002_Fault')" title="Normally Closed: SD_001_002_Fault &#10;SD-001/002 Smoke Detector Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_001_002_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">SD-001/002 Smoke Detector Faul...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: SD_001_002_EU &ge; SP_SD_High">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">SD_001_002_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_SD_High</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('SD_001_002_Alarm')" title="Energize Coil: SD_001_002_Alarm &#10;SD-001/002 Smoke Detector Alarm Live (&gt;= 30%)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_001_002_Alarm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">SD-001/002 Smoke Detector Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('SD_001_002_Latch')" title="Latch Coil: SD_001_002_Latch &#10;SD-001/002 Smoke Detector Latched (Trips SD-GE + SDA-001)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_001_002_Latch</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">SD-001/002 Smoke Detector Latc...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(SD_001_002_Fault)GEQ(SD_001_002_EU,SP_SD_High)[OTE(SD_001_002_Alarm),OTL(SD_001_002_Latch)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-45" data-routine="AI_4_New" data-rung="45">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 045</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)XIO(SD_001_002_Alarm)OTU(SD_001_002_Latch);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset SD-001/002 Smoke Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('SD_001_002_Alarm')" title="Normally Closed: SD_001_002_Alarm &#10;SD-001/002 Smoke Detector Alarm Live (&gt;= 30%)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_001_002_Alarm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">SD-001/002 Smoke Detector Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('SD_001_002_Latch')" title="Unlatch Coil: SD_001_002_Latch &#10;SD-001/002 Smoke Detector Latched (Trips SD-GE + SDA-001)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_001_002_Latch</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">SD-001/002 Smoke Detector Latc...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)XIO(SD_001_002_Alarm)OTU(SD_001_002_Latch);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-46" data-routine="AI_4_New" data-rung="46">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 046</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(LIT_100_EU,(10.0/32000.0)*Local:6:I.Ch0Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale LIT-100 Crude Oil Tank T-100 Level (0-10.0 m)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('LIT_100_EU')" title="Compute Expression: LIT_100_EU = (10.0/32000.0)*Local:6:I.Ch0Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">LIT_100_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(10.0/32000.0)*Local:6:I.Ch0Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(LIT_100_EU,(10.0/32000.0)*Local:6:I.Ch0Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-47" data-routine="AI_4_New" data-rung="47">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 047</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[LEQ(LIT_100_EU,SP_LIT100_LAL)OTE(LIT_100_LAL),GEQ(LIT_100_EU,SP_LIT100_LAH)OTE(LIT_100_LAH)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> LIT-100 Tank Level Alarms: Low LAL (&lt;= 0.7m) and High LAH (&gt;= 9.0m)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: LIT_100_EU &le; SP_LIT100_LAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LEQ &bull; Compare (&le;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">LIT_100_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_LIT100_LAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LIT_100_LAL')" title="Energize Coil: LIT_100_LAL &#10;Tank T-100 Low Level Alarm (&lt;= 0.7 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_100_LAL</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Tank T-100 Low Level Alarm (&lt;=...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: LIT_100_EU &ge; SP_LIT100_LAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">LIT_100_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_LIT100_LAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LIT_100_LAH')" title="Energize Coil: LIT_100_LAH &#10;Tank T-100 High Level Alarm (&gt;= 9.0 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_100_LAH</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Tank T-100 High Level Alarm (&gt;...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[LEQ(LIT_100_EU,SP_LIT100_LAL)OTE(LIT_100_LAL),GEQ(LIT_100_EU,SP_LIT100_LAH)OTE(LIT_100_LAH)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-48" data-routine="AI_4_New" data-rung="48">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 048</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(LIT_200_EU,(10.0/32000.0)*Local:6:I.Ch1Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale LIT-200 Crude Oil Tank T-200 Level (0-10.0 m)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('LIT_200_EU')" title="Compute Expression: LIT_200_EU = (10.0/32000.0)*Local:6:I.Ch1Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">LIT_200_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(10.0/32000.0)*Local:6:I.Ch1Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(LIT_200_EU,(10.0/32000.0)*Local:6:I.Ch1Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-49" data-routine="AI_4_New" data-rung="49">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 049</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[LEQ(LIT_200_EU,SP_LIT200_LAL)OTE(LIT_200_LAL),GEQ(LIT_200_EU,SP_LIT200_LAH)OTE(LIT_200_LAH)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> LIT-200 Tank Level Alarms: Low LAL (&lt;= 0.7m) and High LAH (&gt;= 9.0m)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: LIT_200_EU &le; SP_LIT200_LAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LEQ &bull; Compare (&le;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">LIT_200_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_LIT200_LAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LIT_200_LAL')" title="Energize Coil: LIT_200_LAL &#10;Tank T-200 Low Level Alarm (&lt;= 0.7 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_200_LAL</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Tank T-200 Low Level Alarm (&lt;=...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: LIT_200_EU &ge; SP_LIT200_LAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">LIT_200_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_LIT200_LAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LIT_200_LAH')" title="Energize Coil: LIT_200_LAH &#10;Tank T-200 High Level Alarm (&gt;= 9.0 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_200_LAH</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Tank T-200 High Level Alarm (&gt;...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[LEQ(LIT_200_EU,SP_LIT200_LAL)OTE(LIT_200_LAL),GEQ(LIT_200_EU,SP_LIT200_LAH)OTE(LIT_200_LAH)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-50" data-routine="AI_4_New" data-rung="50">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 050</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(LIT_300_EU,(10.0/32000.0)*Local:6:I.Ch2Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale LIT-300 Crude Oil Tank T-300 Level (0-10.0 m)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('LIT_300_EU')" title="Compute Expression: LIT_300_EU = (10.0/32000.0)*Local:6:I.Ch2Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">LIT_300_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(10.0/32000.0)*Local:6:I.Ch2Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(LIT_300_EU,(10.0/32000.0)*Local:6:I.Ch2Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-51" data-routine="AI_4_New" data-rung="51">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 051</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[LEQ(LIT_300_EU,SP_LIT300_LAL)OTE(LIT_300_LAL),GEQ(LIT_300_EU,SP_LIT300_LAH)OTE(LIT_300_LAH)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> LIT-300 Tank Level Alarms: Low LAL (&lt;= 0.7m) and High LAH (&gt;= 9.0m)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: LIT_300_EU &le; SP_LIT300_LAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LEQ &bull; Compare (&le;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">LIT_300_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_LIT300_LAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LIT_300_LAL')" title="Energize Coil: LIT_300_LAL &#10;Tank T-300 Low Level Alarm (&lt;= 0.7 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_300_LAL</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Tank T-300 Low Level Alarm (&lt;=...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: LIT_300_EU &ge; SP_LIT300_LAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">LIT_300_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_LIT300_LAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LIT_300_LAH')" title="Energize Coil: LIT_300_LAH &#10;Tank T-300 High Level Alarm (&gt;= 9.0 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_300_LAH</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Tank T-300 High Level Alarm (&gt;...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[LEQ(LIT_300_EU,SP_LIT300_LAL)OTE(LIT_300_LAL),GEQ(LIT_300_EU,SP_LIT300_LAH)OTE(LIT_300_LAH)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-52" data-routine="AI_4_New" data-rung="52">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 052</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(LIT_400_EU,(12.0/32000.0)*Local:6:I.Ch3Data);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale LIT-400 Crude Oil Tank T-400 Level (0-12.0 m)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('LIT_400_EU')" title="Compute Expression: LIT_400_EU = (12.0/32000.0)*Local:6:I.Ch3Data">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">LIT_400_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">(12.0/32000.0)*Local:6:I.Ch3Data</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(LIT_400_EU,(12.0/32000.0)*Local:6:I.Ch3Data);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-53" data-routine="AI_4_New" data-rung="53">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 053</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[LEQ(LIT_400_EU,SP_LIT400_LAL)OTE(LIT_400_LAL),GEQ(LIT_400_EU,SP_LIT400_LAH)OTE(LIT_400_LAH)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> LIT-400 Tank Level Alarms: Low LAL (&lt;= 0.7m) and High LAH (&gt;= 11.0m)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: LIT_400_EU &le; SP_LIT400_LAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LEQ &bull; Compare (&le;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">LIT_400_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_LIT400_LAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LIT_400_LAL')" title="Energize Coil: LIT_400_LAL &#10;Tank T-400 Low Level Alarm (&lt;= 0.7 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_400_LAL</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Tank T-400 Low Level Alarm (&lt;=...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: LIT_400_EU &ge; SP_LIT400_LAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">LIT_400_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_LIT400_LAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LIT_400_LAH')" title="Energize Coil: LIT_400_LAH &#10;Tank T-400 High Level Alarm (&gt;= 11.0 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_400_LAH</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Tank T-400 High Level Alarm (&gt;...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[LEQ(LIT_400_EU,SP_LIT400_LAL)OTE(LIT_400_LAL),GEQ(LIT_400_EU,SP_LIT400_LAH)OTE(LIT_400_LAH)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-54" data-routine="AI_4_New" data-rung="54">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 054</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('CPT(FT_6401_001_EU,Local:9:I.Data[6]/10.0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Scale 6401-FT-001 Oil Expedition Flowmeter (0-500 bbl/h from Modbus Word)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cpt-block" onclick="inspectTag('FT_6401_001_EU')" title="Compute Expression: FT_6401_001_EU = Local:9:I.Data[6]/10.0">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">CPT &bull; Compute</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">FT_6401_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Expr:</span><span class="val font-mono expr-txt">Local:9:I.Data[6]/10.0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>CPT(FT_6401_001_EU,Local:9:I.Data[6]/10.0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-AI_4_New-55" data-routine="AI_4_New" data-rung="55">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 055</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: AI_4_New</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[LEQ(FT_6401_001_EU,SP_FT001_FAL)OTE(FT_6401_001_FAL),GEQ(FT_6401_001_EU,SP_FT001_FAH)OTE(FT_6401_001_FAH)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 6401-FT-001 Flowmeter Alarms: Low FAL (&lt;= 30 bbl/h) and High FAH (&gt;= 300 bbl/h)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: FT_6401_001_EU &le; SP_FT001_FAL">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LEQ &bull; Compare (&le;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">FT_6401_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_FT001_FAL</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('FT_6401_001_FAL')" title="Energize Coil: FT_6401_001_FAL &#10;6401-FT-001 Oil Expedition Low Flow Alarm (&lt;= 30 bbl/h)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">FT_6401_001_FAL</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">6401-FT-001 Oil Expedition Low...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: FT_6401_001_EU &ge; SP_FT001_FAH">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">FT_6401_001_EU</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">SP_FT001_FAH</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('FT_6401_001_FAH')" title="Energize Coil: FT_6401_001_FAH &#10;6401-FT-001 Oil Expedition High Flow Alarm (&gt;= 300 bbl/h)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">FT_6401_001_FAH</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">6401-FT-001 Oil Expedition Hig...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[LEQ(FT_6401_001_EU,SP_FT001_FAL)OTE(FT_6401_001_FAL),GEQ(FT_6401_001_EU,SP_FT001_FAH)OTE(FT_6401_001_FAH)];
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Ai_AL_1">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Ai_AL_1</span>
                        <span>Low & High Gas Alarm Evaluation for 7404-DG-001..008</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">32</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Ai_AL_1-0" data-routine="Ai_AL_1" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00115_2)GEQ(R00113,R00109)[OTE(R00115_3),OTL(R00115_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-001 High Gas Alarm (&gt;= 30% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00115_2')" title="Normally Closed: R00115_2 &#10;AI Ch 1 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 1 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00113 &ge; R00109">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00113</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00109</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00115_3')" title="Energize Coil: R00115_3 &#10;AI Ch 1 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 1 Status Bit 3: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00115_5')" title="Latch Coil: R00115_5 &#10;AI Ch 1 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 1 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00115_2)GEQ(R00113,R00109)[OTE(R00115_3),OTL(R00115_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-1" data-routine="Ai_AL_1" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00115_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-001 High Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00115_5')" title="Unlatch Coil: R00115_5 &#10;AI Ch 1 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 1 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00115_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-2" data-routine="Ai_AL_1" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00115_2)GEQ(R00113,R00111)[OTE(R00115_4),OTL(R00115_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-001 Low Gas Alarm (&gt;= 20% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00115_2')" title="Normally Closed: R00115_2 &#10;AI Ch 1 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 1 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00113 &ge; R00111">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00113</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00111</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00115_4')" title="Energize Coil: R00115_4 &#10;AI Ch 1 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 1 Status Bit 4: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00115_6')" title="Latch Coil: R00115_6 &#10;AI Ch 1 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 1 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00115_2)GEQ(R00113,R00111)[OTE(R00115_4),OTL(R00115_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-3" data-routine="Ai_AL_1" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00115_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-001 Low Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00115_6')" title="Unlatch Coil: R00115_6 &#10;AI Ch 1 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 1 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00115_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-4" data-routine="Ai_AL_1" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00135_2)GEQ(R00133,R00129)[OTE(R00135_3),OTL(R00135_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-002 High Gas Alarm (&gt;= 30% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00135_2')" title="Normally Closed: R00135_2 &#10;AI Ch 2 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 2 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00133 &ge; R00129">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00133</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00129</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00135_3')" title="Energize Coil: R00135_3 &#10;AI Ch 2 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 2 Status Bit 3: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00135_5')" title="Latch Coil: R00135_5 &#10;AI Ch 2 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 2 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00135_2)GEQ(R00133,R00129)[OTE(R00135_3),OTL(R00135_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-5" data-routine="Ai_AL_1" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00135_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-002 High Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00135_5')" title="Unlatch Coil: R00135_5 &#10;AI Ch 2 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 2 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00135_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-6" data-routine="Ai_AL_1" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00135_2)GEQ(R00133,R00131)[OTE(R00135_4),OTL(R00135_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-002 Low Gas Alarm (&gt;= 20% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00135_2')" title="Normally Closed: R00135_2 &#10;AI Ch 2 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 2 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00133 &ge; R00131">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00133</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00131</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00135_4')" title="Energize Coil: R00135_4 &#10;AI Ch 2 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 2 Status Bit 4: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00135_6')" title="Latch Coil: R00135_6 &#10;AI Ch 2 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 2 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00135_2)GEQ(R00133,R00131)[OTE(R00135_4),OTL(R00135_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-7" data-routine="Ai_AL_1" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00135_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-002 Low Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00135_6')" title="Unlatch Coil: R00135_6 &#10;AI Ch 2 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 2 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00135_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-8" data-routine="Ai_AL_1" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00155_2)GEQ(R00153,R00149)[OTE(R00155_3),OTL(R00155_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-003 High Gas Alarm (&gt;= 30% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00155_2')" title="Normally Closed: R00155_2 &#10;AI Ch 3 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 3 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00153 &ge; R00149">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00153</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00149</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00155_3')" title="Energize Coil: R00155_3 &#10;AI Ch 3 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 3 Status Bit 3: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00155_5')" title="Latch Coil: R00155_5 &#10;AI Ch 3 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 3 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00155_2)GEQ(R00153,R00149)[OTE(R00155_3),OTL(R00155_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-9" data-routine="Ai_AL_1" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00155_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-003 High Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00155_5')" title="Unlatch Coil: R00155_5 &#10;AI Ch 3 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 3 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00155_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-10" data-routine="Ai_AL_1" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00155_2)GEQ(R00153,R00151)[OTE(R00155_4),OTL(R00155_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-003 Low Gas Alarm (&gt;= 20% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00155_2')" title="Normally Closed: R00155_2 &#10;AI Ch 3 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 3 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00153 &ge; R00151">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00153</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00151</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00155_4')" title="Energize Coil: R00155_4 &#10;AI Ch 3 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 3 Status Bit 4: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00155_6')" title="Latch Coil: R00155_6 &#10;AI Ch 3 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 3 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00155_2)GEQ(R00153,R00151)[OTE(R00155_4),OTL(R00155_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-11" data-routine="Ai_AL_1" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00155_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-003 Low Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00155_6')" title="Unlatch Coil: R00155_6 &#10;AI Ch 3 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 3 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00155_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-12" data-routine="Ai_AL_1" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00175_2)GEQ(R00173,R00169)[OTE(R00175_3),OTL(R00175_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-004 High Gas Alarm (&gt;= 30% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00175_2')" title="Normally Closed: R00175_2 &#10;AI Ch 4 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 4 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00173 &ge; R00169">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00173</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00169</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00175_3')" title="Energize Coil: R00175_3 &#10;AI Ch 4 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 4 Status Bit 3: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00175_5')" title="Latch Coil: R00175_5 &#10;AI Ch 4 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 4 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00175_2)GEQ(R00173,R00169)[OTE(R00175_3),OTL(R00175_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-13" data-routine="Ai_AL_1" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00175_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-004 High Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00175_5')" title="Unlatch Coil: R00175_5 &#10;AI Ch 4 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 4 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00175_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-14" data-routine="Ai_AL_1" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00175_2)GEQ(R00173,R00171)[OTE(R00175_4),OTL(R00175_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-004 Low Gas Alarm (&gt;= 20% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00175_2')" title="Normally Closed: R00175_2 &#10;AI Ch 4 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
