                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 4 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00173 &ge; R00171">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00173</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00171</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00175_4')" title="Energize Coil: R00175_4 &#10;AI Ch 4 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 4 Status Bit 4: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00175_6')" title="Latch Coil: R00175_6 &#10;AI Ch 4 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 4 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00175_2)GEQ(R00173,R00171)[OTE(R00175_4),OTL(R00175_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-15" data-routine="Ai_AL_1" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00175_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-004 Low Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00175_6')" title="Unlatch Coil: R00175_6 &#10;AI Ch 4 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 4 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00175_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-16" data-routine="Ai_AL_1" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00195_2)GEQ(R00193,R00189)[OTE(R00195_3),OTL(R00195_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-005 High Gas Alarm (&gt;= 30% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00195_2')" title="Normally Closed: R00195_2 &#10;AI Ch 5 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 5 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00193 &ge; R00189">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00193</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00189</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00195_3')" title="Energize Coil: R00195_3 &#10;AI Ch 5 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 5 Status Bit 3: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00195_5')" title="Latch Coil: R00195_5 &#10;AI Ch 5 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 5 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00195_2)GEQ(R00193,R00189)[OTE(R00195_3),OTL(R00195_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-17" data-routine="Ai_AL_1" data-rung="17">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 017</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00195_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-005 High Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00195_5')" title="Unlatch Coil: R00195_5 &#10;AI Ch 5 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 5 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00195_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-18" data-routine="Ai_AL_1" data-rung="18">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 018</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00195_2)GEQ(R00193,R00191)[OTE(R00195_4),OTL(R00195_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-005 Low Gas Alarm (&gt;= 20% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00195_2')" title="Normally Closed: R00195_2 &#10;AI Ch 5 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 5 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00193 &ge; R00191">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00193</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00191</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00195_4')" title="Energize Coil: R00195_4 &#10;AI Ch 5 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 5 Status Bit 4: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00195_6')" title="Latch Coil: R00195_6 &#10;AI Ch 5 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 5 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00195_2)GEQ(R00193,R00191)[OTE(R00195_4),OTL(R00195_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-19" data-routine="Ai_AL_1" data-rung="19">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 019</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00195_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-005 Low Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00195_6')" title="Unlatch Coil: R00195_6 &#10;AI Ch 5 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 5 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00195_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-20" data-routine="Ai_AL_1" data-rung="20">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 020</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00215_2)GEQ(R00213,R00209)[OTE(R00215_3),OTL(R00215_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-006 High Gas Alarm (&gt;= 30% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00215_2')" title="Normally Closed: R00215_2 &#10;AI Ch 6 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 6 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00213 &ge; R00209">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00213</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00209</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00215_3')" title="Energize Coil: R00215_3 &#10;AI Ch 6 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 6 Status Bit 3: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00215_5')" title="Latch Coil: R00215_5 &#10;AI Ch 6 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 6 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00215_2)GEQ(R00213,R00209)[OTE(R00215_3),OTL(R00215_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-21" data-routine="Ai_AL_1" data-rung="21">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 021</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00215_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-006 High Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00215_5')" title="Unlatch Coil: R00215_5 &#10;AI Ch 6 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 6 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00215_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-22" data-routine="Ai_AL_1" data-rung="22">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 022</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00215_2)GEQ(R00213,R00211)[OTE(R00215_4),OTL(R00215_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-006 Low Gas Alarm (&gt;= 20% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00215_2')" title="Normally Closed: R00215_2 &#10;AI Ch 6 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 6 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00213 &ge; R00211">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00213</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00211</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00215_4')" title="Energize Coil: R00215_4 &#10;AI Ch 6 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 6 Status Bit 4: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00215_6')" title="Latch Coil: R00215_6 &#10;AI Ch 6 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 6 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00215_2)GEQ(R00213,R00211)[OTE(R00215_4),OTL(R00215_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-23" data-routine="Ai_AL_1" data-rung="23">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 023</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00215_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-006 Low Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00215_6')" title="Unlatch Coil: R00215_6 &#10;AI Ch 6 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 6 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00215_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-24" data-routine="Ai_AL_1" data-rung="24">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 024</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00235_2)GEQ(R00233,R00229)[OTE(R00235_3),OTL(R00235_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-007 High Gas Alarm (&gt;= 30% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00235_2')" title="Normally Closed: R00235_2 &#10;AI Ch 7 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 7 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00233 &ge; R00229">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00233</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00229</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00235_3')" title="Energize Coil: R00235_3 &#10;AI Ch 7 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 7 Status Bit 3: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00235_5')" title="Latch Coil: R00235_5 &#10;AI Ch 7 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 7 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00235_2)GEQ(R00233,R00229)[OTE(R00235_3),OTL(R00235_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-25" data-routine="Ai_AL_1" data-rung="25">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 025</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00235_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-007 High Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00235_5')" title="Unlatch Coil: R00235_5 &#10;AI Ch 7 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 7 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00235_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-26" data-routine="Ai_AL_1" data-rung="26">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 026</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00235_2)GEQ(R00233,R00231)[OTE(R00235_4),OTL(R00235_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-007 Low Gas Alarm (&gt;= 20% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00235_2')" title="Normally Closed: R00235_2 &#10;AI Ch 7 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 7 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00233 &ge; R00231">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00233</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00231</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00235_4')" title="Energize Coil: R00235_4 &#10;AI Ch 7 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 7 Status Bit 4: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00235_6')" title="Latch Coil: R00235_6 &#10;AI Ch 7 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 7 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00235_2)GEQ(R00233,R00231)[OTE(R00235_4),OTL(R00235_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-27" data-routine="Ai_AL_1" data-rung="27">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 027</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00235_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-007 Low Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00235_6')" title="Unlatch Coil: R00235_6 &#10;AI Ch 7 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 7 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00235_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-28" data-routine="Ai_AL_1" data-rung="28">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 028</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00255_2)GEQ(R00253,R00249)[OTE(R00255_3),OTL(R00255_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-008 High Gas Alarm (&gt;= 30% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00255_2')" title="Normally Closed: R00255_2 &#10;AI Ch 8 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 8 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00253 &ge; R00249">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00253</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00249</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00255_3')" title="Energize Coil: R00255_3 &#10;AI Ch 8 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 8 Status Bit 3: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00255_5')" title="Latch Coil: R00255_5 &#10;AI Ch 8 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 8 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00255_2)GEQ(R00253,R00249)[OTE(R00255_3),OTL(R00255_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-29" data-routine="Ai_AL_1" data-rung="29">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 029</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00255_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-008 High Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00255_5')" title="Unlatch Coil: R00255_5 &#10;AI Ch 8 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 8 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00255_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-30" data-routine="Ai_AL_1" data-rung="30">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 030</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00255_2)GEQ(R00253,R00251)[OTE(R00255_4),OTL(R00255_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-008 Low Gas Alarm (&gt;= 20% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00255_2')" title="Normally Closed: R00255_2 &#10;AI Ch 8 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 8 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00253 &ge; R00251">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00253</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00251</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00255_4')" title="Energize Coil: R00255_4 &#10;AI Ch 8 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 8 Status Bit 4: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00255_6')" title="Latch Coil: R00255_6 &#10;AI Ch 8 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 8 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00255_2)GEQ(R00253,R00251)[OTE(R00255_4),OTL(R00255_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_1-31" data-routine="Ai_AL_1" data-rung="31">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 031</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00255_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-008 Low Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00255_6')" title="Unlatch Coil: R00255_6 &#10;AI Ch 8 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 8 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00255_6);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Ai_AL_2">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Ai_AL_2</span>
                        <span>Alarm Evaluation for DG-009..012, DF-001..002, DG-011R</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">24</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Ai_AL_2-0" data-routine="Ai_AL_2" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00275_2)GEQ(R00273,R00269)[OTE(R00275_3),OTL(R00275_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-009 High Gas Alarm (&gt;= 30% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00275_2')" title="Normally Closed: R00275_2 &#10;AI Ch 9 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 9 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00273 &ge; R00269">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00273</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00269</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00275_3')" title="Energize Coil: R00275_3 &#10;AI Ch 9 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 9 Status Bit 3: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00275_5')" title="Latch Coil: R00275_5 &#10;AI Ch 9 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 9 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00275_2)GEQ(R00273,R00269)[OTE(R00275_3),OTL(R00275_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-1" data-routine="Ai_AL_2" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00275_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-009 High Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00275_5')" title="Unlatch Coil: R00275_5 &#10;AI Ch 9 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 9 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00275_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-2" data-routine="Ai_AL_2" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00275_2)GEQ(R00273,R00271)[OTE(R00275_4),OTL(R00275_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-009 Low Gas Alarm (&gt;= 20% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00275_2')" title="Normally Closed: R00275_2 &#10;AI Ch 9 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 9 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00273 &ge; R00271">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00273</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00271</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00275_4')" title="Energize Coil: R00275_4 &#10;AI Ch 9 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 9 Status Bit 4: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00275_6')" title="Latch Coil: R00275_6 &#10;AI Ch 9 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 9 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00275_2)GEQ(R00273,R00271)[OTE(R00275_4),OTL(R00275_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-3" data-routine="Ai_AL_2" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00275_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-009 Low Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00275_6')" title="Unlatch Coil: R00275_6 &#10;AI Ch 9 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 9 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00275_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-4" data-routine="Ai_AL_2" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00295_2)GEQ(R00293,R00289)[OTE(R00295_3),OTL(R00295_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-010 High Gas Alarm (&gt;= 30% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00295_2')" title="Normally Closed: R00295_2 &#10;AI Ch 10 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 10 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00293 &ge; R00289">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00293</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00289</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00295_3')" title="Energize Coil: R00295_3 &#10;AI Ch 10 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 10 Status Bit 3: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00295_5')" title="Latch Coil: R00295_5 &#10;AI Ch 10 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 10 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00295_2)GEQ(R00293,R00289)[OTE(R00295_3),OTL(R00295_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-5" data-routine="Ai_AL_2" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00295_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-010 High Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00295_5')" title="Unlatch Coil: R00295_5 &#10;AI Ch 10 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 10 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00295_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-6" data-routine="Ai_AL_2" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00295_2)GEQ(R00293,R00291)[OTE(R00295_4),OTL(R00295_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-010 Low Gas Alarm (&gt;= 20% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00295_2')" title="Normally Closed: R00295_2 &#10;AI Ch 10 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 10 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00293 &ge; R00291">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00293</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00291</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00295_4')" title="Energize Coil: R00295_4 &#10;AI Ch 10 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 10 Status Bit 4: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00295_6')" title="Latch Coil: R00295_6 &#10;AI Ch 10 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 10 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00295_2)GEQ(R00293,R00291)[OTE(R00295_4),OTL(R00295_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-7" data-routine="Ai_AL_2" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00295_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-010 Low Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00295_6')" title="Unlatch Coil: R00295_6 &#10;AI Ch 10 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 10 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00295_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-8" data-routine="Ai_AL_2" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00315_2)GEQ(R00313,R00309)[OTE(R00315_3),OTL(R00315_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-011 High Gas Alarm (&gt;= 30% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00315_2')" title="Normally Closed: R00315_2 &#10;AI Ch 11 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 11 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00313 &ge; R00309">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00313</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00309</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00315_3')" title="Energize Coil: R00315_3 &#10;AI Ch 11 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 11 Status Bit 3: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00315_5')" title="Latch Coil: R00315_5 &#10;AI Ch 11 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 11 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00315_2)GEQ(R00313,R00309)[OTE(R00315_3),OTL(R00315_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-9" data-routine="Ai_AL_2" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00315_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-011 High Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00315_5')" title="Unlatch Coil: R00315_5 &#10;AI Ch 11 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 11 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00315_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-10" data-routine="Ai_AL_2" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00315_2)GEQ(R00313,R00311)[OTE(R00315_4),OTL(R00315_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-011 Low Gas Alarm (&gt;= 20% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00315_2')" title="Normally Closed: R00315_2 &#10;AI Ch 11 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 11 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00313 &ge; R00311">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00313</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00311</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00315_4')" title="Energize Coil: R00315_4 &#10;AI Ch 11 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 11 Status Bit 4: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00315_6')" title="Latch Coil: R00315_6 &#10;AI Ch 11 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 11 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00315_2)GEQ(R00313,R00311)[OTE(R00315_4),OTL(R00315_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-11" data-routine="Ai_AL_2" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00315_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-011 Low Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00315_6')" title="Unlatch Coil: R00315_6 &#10;AI Ch 11 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 11 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00315_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-12" data-routine="Ai_AL_2" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00335_2)GEQ(R00333,R00329)[OTE(R00335_3),OTL(R00335_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DF-001 Flame Detector 1 Fire Alarm (&gt;= 30%) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00335_2')" title="Normally Closed: R00335_2 &#10;AI Ch 12 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00335_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 12 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00333 &ge; R00329">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00333</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00329</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00335_3')" title="Energize Coil: R00335_3 &#10;AI Ch 12 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00335_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 12 Status Bit 3: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00335_5')" title="Latch Coil: R00335_5 &#10;AI Ch 12 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00335_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 12 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00335_2)GEQ(R00333,R00329)[OTE(R00335_3),OTL(R00335_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-13" data-routine="Ai_AL_2" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00335_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DF-001 Fire Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00335_5')" title="Unlatch Coil: R00335_5 &#10;AI Ch 12 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00335_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 12 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00335_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-14" data-routine="Ai_AL_2" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00355_2)GEQ(R00353,R00349)[OTE(R00355_3),OTL(R00355_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DF-002 Flame Detector 2 Fire Alarm (&gt;= 30%) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00355_2')" title="Normally Closed: R00355_2 &#10;AI Ch 13 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00355_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 13 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00353 &ge; R00349">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00353</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00349</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00355_3')" title="Energize Coil: R00355_3 &#10;AI Ch 13 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00355_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 13 Status Bit 3: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00355_5')" title="Latch Coil: R00355_5 &#10;AI Ch 13 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00355_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 13 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00355_2)GEQ(R00353,R00349)[OTE(R00355_3),OTL(R00355_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-15" data-routine="Ai_AL_2" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00355_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DF-002 Fire Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00355_5')" title="Unlatch Coil: R00355_5 &#10;AI Ch 13 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00355_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 13 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00355_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-16" data-routine="Ai_AL_2" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00375_2)GEQ(R00373,R00369)[OTE(R00375_3),OTL(R00375_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-011R Open Path High Gas Alarm (&gt;= 3.00 LELm) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00375_2')" title="Normally Closed: R00375_2 &#10;AI Ch 14 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 14 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00373 &ge; R00369">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00373</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00369</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00375_3')" title="Energize Coil: R00375_3 &#10;AI Ch 14 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 14 Status Bit 3: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00375_5')" title="Latch Coil: R00375_5 &#10;AI Ch 14 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 14 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00375_2)GEQ(R00373,R00369)[OTE(R00375_3),OTL(R00375_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-17" data-routine="Ai_AL_2" data-rung="17">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 017</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00375_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-011R High Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00375_5')" title="Unlatch Coil: R00375_5 &#10;AI Ch 14 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 14 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00375_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-18" data-routine="Ai_AL_2" data-rung="18">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 018</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00375_2)GEQ(R00373,R00371)[OTE(R00375_4),OTL(R00375_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-011R Open Path Low Gas Alarm (&gt;= 1.00 LELm) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00375_2')" title="Normally Closed: R00375_2 &#10;AI Ch 14 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 14 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00373 &ge; R00371">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00373</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00371</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00375_4')" title="Energize Coil: R00375_4 &#10;AI Ch 14 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 14 Status Bit 4: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00375_6')" title="Latch Coil: R00375_6 &#10;AI Ch 14 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 14 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00375_2)GEQ(R00373,R00371)[OTE(R00375_4),OTL(R00375_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-19" data-routine="Ai_AL_2" data-rung="19">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 019</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00375_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-011R Low Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00375_6')" title="Unlatch Coil: R00375_6 &#10;AI Ch 14 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 14 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00375_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-20" data-routine="Ai_AL_2" data-rung="20">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 020</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00395_2)GEQ(R00393,R00389)[OTE(R00395_3),OTL(R00395_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-012 High Gas Alarm (&gt;= 30% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00395_2')" title="Normally Closed: R00395_2 &#10;AI Ch 15 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 15 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00393 &ge; R00389">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00393</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00389</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00395_3')" title="Energize Coil: R00395_3 &#10;AI Ch 15 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 15 Status Bit 3: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00395_5')" title="Latch Coil: R00395_5 &#10;AI Ch 15 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 15 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00395_2)GEQ(R00393,R00389)[OTE(R00395_3),OTL(R00395_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-21" data-routine="Ai_AL_2" data-rung="21">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 021</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00395_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-012 High Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00395_5')" title="Unlatch Coil: R00395_5 &#10;AI Ch 15 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 15 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00395_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-22" data-routine="Ai_AL_2" data-rung="22">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 022</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00395_2)GEQ(R00393,R00391)[OTE(R00395_4),OTL(R00395_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-DG-012 Low Gas Alarm (&gt;= 20% LEL) Condition &amp; Latch</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00395_2')" title="Normally Closed: R00395_2 &#10;AI Ch 15 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 15 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00393 &ge; R00391">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00393</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00391</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00395_4')" title="Energize Coil: R00395_4 &#10;AI Ch 15 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 15 Status Bit 4: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00395_6')" title="Latch Coil: R00395_6 &#10;AI Ch 15 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 15 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00395_2)GEQ(R00393,R00391)[OTE(R00395_4),OTL(R00395_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_2-23" data-routine="Ai_AL_2" data-rung="23">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 023</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_2</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00395_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7404-DG-012 Low Gas Alarm Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00395_6')" title="Unlatch Coil: R00395_6 &#10;AI Ch 15 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 15 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00395_6);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Ai_AL_3">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Ai_AL_3</span>
                        <span>Alarm Evaluation for PST-001s & Foam Call Points FR-001..003</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">12</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Ai_AL_3-0" data-routine="Ai_AL_3" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00435_2)LEQ(R00433,R00431)[OTE(R00435_4),OTL(R00435_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7002-PST-001 Air Accumulator Low Pressure PAL (&lt;= 50 Psi -&gt; LED L16)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00435_2')" title="Normally Closed: R00435_2 &#10;AI Ch 17 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00435_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 17 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00433 &le; R00431">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LEQ &bull; Compare (&le;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00433</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00431</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00435_4')" title="Energize Coil: R00435_4 &#10;AI Ch 17 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00435_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 17 Status Bit 4: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00435_6')" title="Latch Coil: R00435_6 &#10;AI Ch 17 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00435_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 17 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00435_2)LEQ(R00433,R00431)[OTE(R00435_4),OTL(R00435_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_3-1" data-routine="Ai_AL_3" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00435_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7002-PST-001 Low Pressure Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00435_6')" title="Unlatch Coil: R00435_6 &#10;AI Ch 17 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00435_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 17 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00435_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_3-2" data-routine="Ai_AL_3" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00455_2)GEQ(R00453,R00449)[OTE(R00455_3),OTL(R00455_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 6401-PST-001 Fuel Gas High Pressure PAH (&gt;= 100 Psi -&gt; Station ESD)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00455_2')" title="Normally Closed: R00455_2 &#10;AI Ch 18 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 18 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00453 &ge; R00449">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00453</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00449</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00455_3')" title="Energize Coil: R00455_3 &#10;AI Ch 18 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 18 Status Bit 3: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00455_5')" title="Latch Coil: R00455_5 &#10;AI Ch 18 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 18 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00455_2)GEQ(R00453,R00449)[OTE(R00455_3),OTL(R00455_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_3-3" data-routine="Ai_AL_3" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00455_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 6401-PST-001 High Pressure Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00455_5')" title="Unlatch Coil: R00455_5 &#10;AI Ch 18 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 18 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00455_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_3-4" data-routine="Ai_AL_3" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00455_2)LEQ(R00453,R00451)[OTE(R00455_4),OTL(R00455_6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 6401-PST-001 Fuel Gas Low Pressure PAL (&lt;= 40 Psi -&gt; LED L17)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00455_2')" title="Normally Closed: R00455_2 &#10;AI Ch 18 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 18 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00453 &le; R00451">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">LEQ &bull; Compare (&le;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00453</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00451</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00455_4')" title="Energize Coil: R00455_4 &#10;AI Ch 18 Status Bit 4: Low Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 18 Status Bit 4: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00455_6')" title="Latch Coil: R00455_6 &#10;AI Ch 18 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_6</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 18 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00455_2)LEQ(R00453,R00451)[OTE(R00455_4),OTL(R00455_6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_3-5" data-routine="Ai_AL_3" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00455_6);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 6401-PST-001 Low Pressure Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00455_6')" title="Unlatch Coil: R00455_6 &#10;AI Ch 18 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_6</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 18 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00455_6);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_3-6" data-routine="Ai_AL_3" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00475_2)GEQ(R00473,R00469)[OTE(R00475_3),OTL(R00475_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7503-PST-001 Deluge Line High Pressure PAH (&gt;= 50 Psi -&gt; Foam Released)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00475_2')" title="Normally Closed: R00475_2 &#10;AI Ch 19 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 19 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00473 &ge; R00469">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00473</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00469</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00475_3')" title="Energize Coil: R00475_3 &#10;AI Ch 19 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 19 Status Bit 3: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00475_5')" title="Latch Coil: R00475_5 &#10;AI Ch 19 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 19 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00475_2)GEQ(R00473,R00469)[OTE(R00475_3),OTL(R00475_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_3-7" data-routine="Ai_AL_3" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00475_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset 7503-PST-001 Deluge Released Latch on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00475_5')" title="Unlatch Coil: R00475_5 &#10;AI Ch 19 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 19 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00475_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_3-8" data-routine="Ai_AL_3" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00495_2)GEQ(R00493,R00489)[OTE(R00495_3),OTL(R00495_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7503-FR-001/002 Outside Manual Foam Release Call Points (&gt;= 30%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00495_2')" title="Normally Closed: R00495_2 &#10;AI Ch 20 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 20 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00493 &ge; R00489">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00493</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00489</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00495_3')" title="Energize Coil: R00495_3 &#10;AI Ch 20 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 20 Status Bit 3: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00495_5')" title="Latch Coil: R00495_5 &#10;AI Ch 20 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 20 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00495_2)GEQ(R00493,R00489)[OTE(R00495_3),OTL(R00495_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_3-9" data-routine="Ai_AL_3" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00495_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset Outside Foam Release Call Points on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00495_5')" title="Unlatch Coil: R00495_5 &#10;AI Ch 20 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 20 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00495_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_3-10" data-routine="Ai_AL_3" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(R00535_2)GEQ(R00533,R00529)[OTE(R00535_3),OTL(R00535_5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7503-FR-003 Inside PCR Local CP Manual Foam Release Call Point (&gt;= 30%)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('R00535_2')" title="Normally Closed: R00535_2 &#10;AI Ch 22 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 22 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box cmp-block" title="Compare: R00533 &ge; R00529">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">R00533</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">R00529</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('R00535_3')" title="Energize Coil: R00535_3 &#10;AI Ch 22 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">AI Ch 22 Status Bit 3: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box otl" onclick="inspectTag('R00535_5')" title="Latch Coil: R00535_5 &#10;AI Ch 22 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_5</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">AI Ch 22 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(R00535_2)GEQ(R00533,R00529)[OTE(R00535_3),OTL(R00535_5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Ai_AL_3-11" data-routine="Ai_AL_3" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Ai_AL_3</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00002_System_Reset)OTU(R00535_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset Inside Foam Release Call Point on System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otu" onclick="inspectTag('R00535_5')" title="Unlatch Coil: R00535_5 &#10;AI Ch 22 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_5</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">AI Ch 22 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00002_System_Reset)OTU(R00535_5);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Vote_1">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Vote_1</span>
                        <span>Gas & Flame Detector Voting Matrix (1ooN, 2ooN, 1oo3, 2oo3)</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">14</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Vote_1-0" data-routine="Vote_1" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Vote_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0,Vote_Gas_Lo_Count)MOV(0,Vote_Gas_Hi_Count);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Clear CH4 Gas Low and High Detector Voting Accumulators</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('Vote_Gas_Lo_Count')" title="Move Data: 0 &rarr; Vote_Gas_Lo_Count">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">Vote_Gas_Lo_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box mov-block" onclick="inspectTag('Vote_Gas_Hi_Count')" title="Move Data: 0 &rarr; Vote_Gas_Hi_Count">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">Vote_Gas_Hi_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0,Vote_Gas_Lo_Count)MOV(0,Vote_Gas_Hi_Count);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Vote_1-1" data-routine="Vote_1" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Vote_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R00115_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00135_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00155_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00175_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Count Low Gas on DG-001..DG-004</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R00115_6')" title="Normally Open: R00115_6 &#10;AI Ch 1 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 1 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00135_6')" title="Normally Open: R00135_6 &#10;AI Ch 2 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 2 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00155_6')" title="Normally Open: R00155_6 &#10;AI Ch 3 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 3 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00175_6')" title="Normally Open: R00175_6 &#10;AI Ch 4 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 4 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R00115_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00135_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00155_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00175_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Vote_1-2" data-routine="Vote_1" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Vote_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R00195_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00215_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00235_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00255_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Count Low Gas on DG-005..DG-008</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R00195_6')" title="Normally Open: R00195_6 &#10;AI Ch 5 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 5 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00215_6')" title="Normally Open: R00215_6 &#10;AI Ch 6 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 6 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00235_6')" title="Normally Open: R00235_6 &#10;AI Ch 7 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 7 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00255_6')" title="Normally Open: R00255_6 &#10;AI Ch 8 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 8 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R00195_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00215_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00235_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00255_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Vote_1-3" data-routine="Vote_1" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Vote_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R00275_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00295_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00315_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00395_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00375_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Count Low Gas on DG-009..DG-012 and Open Path DG-011R</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R00275_6')" title="Normally Open: R00275_6 &#10;AI Ch 9 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 9 Status Bit 6: Low Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00295_6')" title="Normally Open: R00295_6 &#10;AI Ch 10 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 10 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00315_6')" title="Normally Open: R00315_6 &#10;AI Ch 11 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 11 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00395_6')" title="Normally Open: R00395_6 &#10;AI Ch 15 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 15 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00375_6')" title="Normally Open: R00375_6 &#10;AI Ch 14 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 14 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Lo_Count, 1, Vote_Gas_Lo_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R00275_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00295_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00315_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00395_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count)XIC(R00375_6)ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Vote_1-4" data-routine="Vote_1" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Vote_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R00115_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00135_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00155_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00175_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Count High Gas on DG-001..DG-004</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R00115_5')" title="Normally Open: R00115_5 &#10;AI Ch 1 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 1 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00135_5')" title="Normally Open: R00135_5 &#10;AI Ch 2 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 2 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00155_5')" title="Normally Open: R00155_5 &#10;AI Ch 3 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 3 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00175_5')" title="Normally Open: R00175_5 &#10;AI Ch 4 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 4 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R00115_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00135_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00155_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00175_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Vote_1-5" data-routine="Vote_1" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Vote_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R00195_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00215_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00235_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00255_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Count High Gas on DG-005..DG-008</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R00195_5')" title="Normally Open: R00195_5 &#10;AI Ch 5 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 5 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00215_5')" title="Normally Open: R00215_5 &#10;AI Ch 6 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 6 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00235_5')" title="Normally Open: R00235_5 &#10;AI Ch 7 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 7 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00255_5')" title="Normally Open: R00255_5 &#10;AI Ch 8 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 8 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R00195_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00215_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00235_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00255_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Vote_1-6" data-routine="Vote_1" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Vote_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R00275_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00295_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00315_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00395_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00375_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Count High Gas on DG-009..DG-012 and Open Path DG-011R</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R00275_5')" title="Normally Open: R00275_5 &#10;AI Ch 9 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 9 Status Bit 5: High Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00295_5')" title="Normally Open: R00295_5 &#10;AI Ch 10 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 10 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00315_5')" title="Normally Open: R00315_5 &#10;AI Ch 11 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 11 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00395_5')" title="Normally Open: R00395_5 &#10;AI Ch 15 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 15 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00375_5')" title="Normally Open: R00375_5 &#10;AI Ch 14 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 14 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Gas_Hi_Count, 1, Vote_Gas_Hi_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R00275_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00295_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00315_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00395_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count)XIC(R00375_5)ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Vote_1-7" data-routine="Vote_1" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Vote_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GEQ(Vote_Gas_Lo_Count,1)OTE(R01500_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 1ooN Low Gas Voting Output (R01500_0: &gt;= 1 Detector at 20% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: Vote_Gas_Lo_Count &ge; 1">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">Vote_Gas_Lo_Count</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">1</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01500_0')" title="Energize Coil: R01500_0 &#10;1ooN Low Gas Alarm Voting Output (20% LEL / 1.00 LELm)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01500_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">1ooN Low Gas Alarm Voting Outp...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GEQ(Vote_Gas_Lo_Count,1)OTE(R01500_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Vote_1-8" data-routine="Vote_1" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Vote_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GEQ(Vote_Gas_Lo_Count,2)OTE(R01500_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 2ooN Low Gas Voting Output (R01500_1: &gt;= 2 Detectors at 20% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: Vote_Gas_Lo_Count &ge; 2">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">Vote_Gas_Lo_Count</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">2</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01500_1')" title="Energize Coil: R01500_1 &#10;2ooN Low Gas Alarm Voting Output">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01500_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">2ooN Low Gas Alarm Voting Outp...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GEQ(Vote_Gas_Lo_Count,2)OTE(R01500_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Vote_1-9" data-routine="Vote_1" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Vote_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GEQ(Vote_Gas_Hi_Count,1)OTE(R01500_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 1ooN High Gas Voting Output (R01500_2: &gt;= 1 Detector at 30% LEL)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: Vote_Gas_Hi_Count &ge; 1">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">Vote_Gas_Hi_Count</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">1</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01500_2')" title="Energize Coil: R01500_2 &#10;1ooN High Gas Alarm Voting Output (30% LEL / 3.00 LELm)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01500_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">1ooN High Gas Alarm Voting Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GEQ(Vote_Gas_Hi_Count,1)OTE(R01500_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Vote_1-10" data-routine="Vote_1" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Vote_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[GEQ(Vote_Gas_Hi_Count,2),XIC(R00375_5)]OTE(R01500_3);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 2ooN High Gas Voting Output (R01500_3: &gt;= 2 Detectors at 30% LEL or Open Path High)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem block-box cmp-block" title="Compare: Vote_Gas_Hi_Count &ge; 2">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">Vote_Gas_Hi_Count</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">2</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00375_5')" title="Normally Open: R00375_5 &#10;AI Ch 14 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 14 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01500_3')" title="Energize Coil: R01500_3 &#10;2ooN High Gas / Open-Path High Voting Output">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01500_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">2ooN High Gas / Open-Path High...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[GEQ(Vote_Gas_Hi_Count,2),XIC(R00375_5)]OTE(R01500_3);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Vote_1-11" data-routine="Vote_1" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Vote_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('MOV(0,Vote_Flame_Count)XIC(R00335_5)ADD(Vote_Flame_Count,1,Vote_Flame_Count)XIC(R00355_5)ADD(Vote_Flame_Count,1,Vote_Flame_Count)XIC(DF_7404_003_Latch)ADD(Vote_Flame_Count,1,Vote_Flame_Count);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Count Active Flame Detectors 7404-DF-001, 7404-DF-002, 7404-DF-003</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box mov-block" onclick="inspectTag('Vote_Flame_Count')" title="Move Data: 0 &rarr; Vote_Flame_Count">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">MOV &bull; Move</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source:</span><span class="val font-mono">0</span></div>
                    <div class="block-row"><span class="lbl">Dest:</span><span class="val font-mono">Vote_Flame_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00335_5')" title="Normally Open: R00335_5 &#10;AI Ch 12 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00335_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 12 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Flame_Count, 1, Vote_Flame_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Flame_Count, 1, Vote_Flame_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('R00355_5')" title="Normally Open: R00355_5 &#10;AI Ch 13 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00355_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 13 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Flame_Count, 1, Vote_Flame_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Flame_Count, 1, Vote_Flame_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xic" onclick="inspectTag('DF_7404_003_Latch')" title="Normally Open: DF_7404_003_Latch &#10;7404-DF-003 Flame Detector 3 Fire Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DF_7404_003_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DF-003 Flame Detector 3 F...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box generic-block" title="ADD(Vote_Flame_Count, 1, Vote_Flame_Count)">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">ADD</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Operands:</span><span class="val font-mono">Vote_Flame_Count, 1, Vote_Flame_Count</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>MOV(0,Vote_Flame_Count)XIC(R00335_5)ADD(Vote_Flame_Count,1,Vote_Flame_Count)XIC(R00355_5)ADD(Vote_Flame_Count,1,Vote_Flame_Count)XIC(DF_7404_003_Latch)ADD(Vote_Flame_Count,1,Vote_Flame_Count);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Vote_1-12" data-routine="Vote_1" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Vote_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GEQ(Vote_Flame_Count,1)OTE(R01501_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 1oo3 Flame Alarm Voting (R01501_0: &gt;= 1 Flame Detector Active)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: Vote_Flame_Count &ge; 1">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">Vote_Flame_Count</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">1</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01501_0')" title="Energize Coil: R01501_0 &#10;1oo3 Flame Detector Voting Output (7404-DF-001..003)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01501_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">1oo3 Flame Detector Voting Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GEQ(Vote_Flame_Count,1)OTE(R01501_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Vote_1-13" data-routine="Vote_1" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Vote_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('GEQ(Vote_Flame_Count,2)OTE(R01501_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 2oo3 Confirmed Flame Voting (R01501_1: &gt;= 2 Flame Detectors Active)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box cmp-block" title="Compare: Vote_Flame_Count &ge; 2">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">GEQ &bull; Compare (&ge;)</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Source A:</span><span class="val font-mono">Vote_Flame_Count</span></div>
                    <div class="block-row"><span class="lbl">Source B:</span><span class="val font-mono">2</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01501_1')" title="Energize Coil: R01501_1 &#10;2oo3 Confirmed Flame Voting Output">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01501_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">2oo3 Confirmed Flame Voting Ou...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>GEQ(Vote_Flame_Count,2)OTE(R01501_1);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Logic">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Logic</span>
                        <span>Deluge Firewater/Foam Pump A & Standby Pump B Sequencing</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">7</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Logic-0" data-routine="Logic" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Logic</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R01501_0),XIC(R00495_5),XIC(R00535_5)]XIO(R00708_0)XIO(R00709_0)XIO(R00701_0)OTE(Foam_Release_Demand);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Deluge / Foam Release Demand: Triggered by Flame Alarm or Foam MACs (FR-001..003) unless inhibited by S2/S3 or stopped</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R01501_0')" title="Normally Open: R01501_0 &#10;1oo3 Flame Detector Voting Output (7404-DF-001..003)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01501_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">1oo3 Flame Detector Voting Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00495_5')" title="Normally Open: R00495_5 &#10;AI Ch 20 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 20 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00535_5')" title="Normally Open: R00535_5 &#10;AI Ch 22 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 22 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00708_0')" title="Normally Closed: R00708_0 &#10;FGCP Keyswitch S2 Inhibit Foam Release Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00708_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S2 Inhibit Foam...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00709_0')" title="Normally Closed: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00701_0')" title="Normally Closed: R00701_0 &#10;Stop Foam Pushbutton Active (7503-FS-001 or Panel E8)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00701_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Stop Foam Pushbutton Active (7...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Foam_Release_Demand')" title="Energize Coil: Foam_Release_Demand &#10;Active Deluge / Foam Release Demand">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Foam_Release_Demand</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Active Deluge / Foam Release D...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R01501_0),XIC(R00495_5),XIC(R00535_5)]XIO(R00708_0)XIO(R00709_0)XIO(R00701_0)OTE(Foam_Release_Demand);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Logic-1" data-routine="Logic" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Logic</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Foam_Release_Demand)XIO(R00704_1)OTL(R01512_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Duty Deluge Pump A Run Command (PUMP_A / R01512_0) Start on Demand</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Foam_Release_Demand')" title="Normally Open: Foam_Release_Demand &#10;Active Deluge / Foam Release Demand">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Foam_Release_Demand</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Active Deluge / Foam Release D...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00704_1')" title="Normally Closed: R00704_1 &#10;Deluge Pump A Start Line Open-Circuit Fault Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00704_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Deluge Pump A Start Line Open-...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otl" onclick="inspectTag('R01512_0')" title="Latch Coil: R01512_0 &#10;Internal Deluge Pump A Start/Stop Command">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01512_0</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Internal Deluge Pump A Start/S...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Foam_Release_Demand)XIO(R00704_1)OTL(R01512_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Logic-2" data-routine="Logic" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Logic</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00701_0),XIC(M00002_System_Reset)]OTU(R01512_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Stop Duty Deluge Pump A on Foam Stop Button (E8 / FS-001) or System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00701_0')" title="Normally Open: R00701_0 &#10;Stop Foam Pushbutton Active (7503-FS-001 or Panel E8)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00701_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Stop Foam Pushbutton Active (7...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box otu" onclick="inspectTag('R01512_0')" title="Unlatch Coil: R01512_0 &#10;Internal Deluge Pump A Start/Stop Command">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01512_0</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Internal Deluge Pump A Start/S...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00701_0),XIC(M00002_System_Reset)]OTU(R01512_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Logic-3" data-routine="Logic" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Logic</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Foam_Release_Demand)XIO(R00475_3)TON(TMR_PumpA_FailToRun,?,?);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Deluge Header Pressure Proving Timer (10.0s for 7503-PST-001 to reach 50 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Foam_Release_Demand')" title="Normally Open: Foam_Release_Demand &#10;Active Deluge / Foam Release Demand">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Foam_Release_Demand</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Active Deluge / Foam Release D...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00475_3')" title="Normally Closed: R00475_3 &#10;AI Ch 19 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_3</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 19 Status Bit 3: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem block-box ton-block" onclick="inspectTag('TMR_PumpA_FailToRun')" title="Timer On Delay: TMR_PumpA_FailToRun">
            <div class="elem-lead"></div>
            <div class="block-card">
                <div class="block-header">TON &bull; Timer On Delay</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Timer:</span><span class="val font-mono">TMR_PumpA_FailToRun</span></div>
                    <div class="block-row"><span class="lbl">Time Base:</span><span class="val">0.001 s</span></div>
                    <div class="block-row"><span class="lbl">Preset:</span><span class="val font-mono">Preset</span></div>
                    <div class="block-row"><span class="lbl">Accum:</span><span class="val font-mono">0</span></div>
                </div>
                <div class="block-footer"><span>(EN)</span><span>(DN)</span></div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Foam_Release_Demand)XIO(R00475_3)TON(TMR_PumpA_FailToRun,?,?);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Logic-4" data-routine="Logic" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Logic</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Foam_Release_Demand)[XIC(TMR_PumpA_FailToRun.DN),XIC(R00704_1)]XIO(R00706_0)XIO(R00703_0)OTE(Pump_B_Demand);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Standby Diesel Pump B Demand: Auto-backup if Pump A fails to reach 50 Psi in 10s or Pump A wire fault</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Foam_Release_Demand')" title="Normally Open: Foam_Release_Demand &#10;Active Deluge / Foam Release Demand">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Foam_Release_Demand</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Active Deluge / Foam Release D...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('TMR_PumpA_FailToRun.DN')" title="Normally Open: TMR_PumpA_FailToRun.DN &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">TMR_PumpA_FailToRun.DN</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00704_1')" title="Normally Open: R00704_1 &#10;Deluge Pump A Start Line Open-Circuit Fault Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00704_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Deluge Pump A Start Line Open-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00706_0')" title="Normally Closed: R00706_0 &#10;75-SB-01B Standby Deluge Pump B Inhibited">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00706_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">75-SB-01B Standby Deluge Pump ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00703_0')" title="Normally Closed: R00703_0 &#10;7503-LS-002 Diesel Tank Low Level Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00703_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7503-LS-002 Diesel Tank Low Le...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Pump_B_Demand')" title="Energize Coil: Pump_B_Demand &#10;Standby Diesel Fire Pump B Demand">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Pump_B_Demand</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Standby Diesel Fire Pump B Dem...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Foam_Release_Demand)[XIC(TMR_PumpA_FailToRun.DN),XIC(R00704_1)]XIO(R00706_0)XIO(R00703_0)OTE(Pump_B_Demand);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Logic-5" data-routine="Logic" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Logic</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Pump_B_Demand)XIO(R00475_3)OTE(R01512_5);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Standby Pump B Start Crank Pulse Output (PUMP_B_START / R01512_5)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Pump_B_Demand')" title="Normally Open: Pump_B_Demand &#10;Standby Diesel Fire Pump B Demand">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Pump_B_Demand</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Standby Diesel Fire Pump B Dem...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00475_3')" title="Normally Closed: R00475_3 &#10;AI Ch 19 Status Bit 3: High Alarm Live">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_3</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 19 Status Bit 3: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01512_5')" title="Energize Coil: R01512_5 &#10;Internal Deluge Pump B Start Pulse Command">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01512_5</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Internal Deluge Pump B Start P...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Pump_B_Demand)XIO(R00475_3)OTE(R01512_5);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Logic-6" data-routine="Logic" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Logic</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R00701_0)OTE(R01512_4);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Standby Pump B Stop Pulse Output (PUMP_B_STOP / R01512_4) on Foam Stop Button</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R00701_0')" title="Normally Open: R00701_0 &#10;Stop Foam Pushbutton Active (7503-FS-001 or Panel E8)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00701_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Stop Foam Pushbutton Active (7...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01512_4')" title="Energize Coil: R01512_4 &#10;Internal Deluge Pump B Stop Pulse Command">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01512_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Internal Deluge Pump B Stop Pu...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R00701_0)OTE(R01512_4);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-CE_LOG">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">CE_LOG</span>
                        <span>Cause & Effect Matrix Orchestrator (01-MAN-03-07)</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">5</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-CE_LOG-0" data-routine="CE_LOG" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CE_LOG</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(Indicat,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Execute Panel Indicators Subroutine (Indicat)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Indicat')" title="Jump To Subroutine: Indicat">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Indicat</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(Indicat,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CE_LOG-1" data-routine="CE_LOG" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CE_LOG</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(Shutdow,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Execute Master Shutdown Subroutine (Shutdow)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Shutdow')" title="Jump To Subroutine: Shutdow">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Shutdow</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(Shutdow,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CE_LOG-2" data-routine="CE_LOG" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CE_LOG</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(Protect,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Execute Foam/Deluge Protection Status Subroutine (Protect)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Protect')" title="Jump To Subroutine: Protect">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Protect</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(Protect,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CE_LOG-3" data-routine="CE_LOG" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CE_LOG</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(Loc_Al,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Execute Audible &amp; Visual Alarm Mode Subroutine (Loc_Al)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('Loc_Al')" title="Jump To Subroutine: Loc_Al">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">Loc_Al</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(Loc_Al,0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-CE_LOG-4" data-routine="CE_LOG" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: CE_LOG</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('JSR(FLT_1,0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Execute System Fault Aggregator Subroutine (FLT_1)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem block-box jsr-block" onclick="selectRoutine('FLT_1')" title="Jump To Subroutine: FLT_1">
            <div class="elem-lead"></div>
            <div class="block-card jsr-card">
                <div class="block-header">JSR &bull; Jump To Subroutine</div>
                <div class="block-body">
                    <div class="block-row"><span class="lbl">Routine:</span><span class="val font-mono text-blue-600 font-bold">FLT_1</span></div>
                    <div class="block-row"><span class="lbl">Inputs:</span><span class="val">0</span></div>
                </div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>JSR(FLT_1,0);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Indicat">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Indicat</span>
                        <span>FGCP-7404-001 Panel LEDs & Individual Pump Relay Indicators</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">10</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Indicat-0" data-routine="Indicat" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Indicat</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R00700_0)OTE(R01513_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> L15 (Local:8:O.Data.12): ESDV Fuel Gas Line Open Green LED</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R00700_0')" title="Normally Open: R00700_0 &#10;6401-ZSH-001 ESDV Open Status">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-ZSH-001 ESDV Open Status</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01513_0')" title="Energize Coil: R01513_0 &#10;Internal L15 ESDV Open LED Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Internal L15 ESDV Open LED Sig...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R00700_0)OTE(R01513_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Indicat-1" data-routine="Indicat" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Indicat</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R00700_1)OTE(R01513_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> L14 (Local:8:O.Data.11): ESDV Fuel Gas Line Closed Red LED</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R00700_1')" title="Normally Open: R00700_1 &#10;6401-ZSL-001 ESDV Closed Status">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-ZSL-001 ESDV Closed Statu...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01513_1')" title="Energize Coil: R01513_1 &#10;Internal L14 ESDV Closed LED Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Internal L14 ESDV Closed LED S...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R00700_1)OTE(R01513_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Indicat-2" data-routine="Indicat" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Indicat</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R00435_6)OTE(R01513_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> L16 (Local:8:O.Data.13): ESDV Low Air Accumulator Supply Amber LED</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R00435_6')" title="Normally Open: R00435_6 &#10;AI Ch 17 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00435_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 17 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01513_2')" title="Energize Coil: R01513_2 &#10;Internal L16 ESDV Low Air Pressure LED Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Internal L16 ESDV Low Air Pres...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R00435_6)OTE(R01513_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Indicat-3" data-routine="Indicat" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Indicat</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R00455_6)OTE(LED_Low_Fuel_Gas_L17);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> L17 (Local:8:O.Data.14): Low Fuel Gas Line Pressure Amber LED</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R00455_6')" title="Normally Open: R00455_6 &#10;AI Ch 18 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 18 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('LED_Low_Fuel_Gas_L17')" title="Energize Coil: LED_Low_Fuel_Gas_L17 &#10;[FGCP-7404-001 L17] Low Fuel Gas Pressure Indication LED (L17) (Slot 8 Ch 14, TB-08 (29&amp;30), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LED_Low_Fuel_Gas_L17</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 L17] Low Fuel G...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R00455_6)OTE(LED_Low_Fuel_Gas_L17);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Indicat-4" data-routine="Indicat" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Indicat</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(Latch_ESTOP_P2300),XIO(R01510_0),XIC(PIT_003_PAHH_Latch)]XIO(R00709_0)OTE(CR1_P2300_Stop);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> CR1 (Local:8:O.Data.15): Trip Power Oil Pump P-2300 (E1, ESD Trip, or PIT-003 PAHH 2800 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('Latch_ESTOP_P2300')" title="Normally Open: Latch_ESTOP_P2300 &#10;Latched E-Stop E1 (7404-SB-004) Power Oil Pump P-2300">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P2300</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Latched E-Stop E1 (7404-SB-004...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('R01510_0')" title="Normally Closed: R01510_0 &#10;Internal ESD_TRIP Healthy Signal (1=Healthy, 0=Trip)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01510_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal ESD_TRIP Healthy Sign...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_003_PAHH_Latch')" title="Normally Open: PIT_003_PAHH_Latch &#10;PIT-003 Oil Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAHH_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection High-Hig...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00709_0')" title="Normally Closed: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('CR1_P2300_Stop')" title="Energize Coil: CR1_P2300_Stop &#10;[FGCP-7404-001 CR1] Relay CR1 for LED L2 &amp; L8 (Trip Power Oil Pump P-2300) (Slot 8 Ch 15, TB-08 (31..34), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR1_P2300_Stop</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 CR1] Relay CR1 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(Latch_ESTOP_P2300),XIO(R01510_0),XIC(PIT_003_PAHH_Latch)]XIO(R00709_0)OTE(CR1_P2300_Stop);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Indicat-5" data-routine="Indicat" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Indicat</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(Latch_ESTOP_P2400),XIO(R01510_0),XIC(PIT_003_PAHH_Latch)]XIO(R00709_0)OTE(CR2_P2400_Stop);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> CR2 (Local:8:O.Data.16): Trip Power Oil Pump P-2400 (E2, ESD Trip, or PIT-003 PAHH 2800 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('Latch_ESTOP_P2400')" title="Normally Open: Latch_ESTOP_P2400 &#10;Latched E-Stop E2 (7404-SB-005) Power Oil Pump P-2400">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P2400</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Latched E-Stop E2 (7404-SB-005...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('R01510_0')" title="Normally Closed: R01510_0 &#10;Internal ESD_TRIP Healthy Signal (1=Healthy, 0=Trip)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01510_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal ESD_TRIP Healthy Sign...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_003_PAHH_Latch')" title="Normally Open: PIT_003_PAHH_Latch &#10;PIT-003 Oil Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAHH_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection High-Hig...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00709_0')" title="Normally Closed: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('CR2_P2400_Stop')" title="Energize Coil: CR2_P2400_Stop &#10;[FGCP-7404-001 CR2] Relay CR2 for LED L3 &amp; L9 (Trip Power Oil Pump P-2400) (Slot 8 Ch 16, TB-08 (35..38), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR2_P2400_Stop</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 CR2] Relay CR2 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(Latch_ESTOP_P2400),XIO(R01510_0),XIC(PIT_003_PAHH_Latch)]XIO(R00709_0)OTE(CR2_P2400_Stop);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Indicat-6" data-routine="Indicat" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Indicat</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(Latch_ESTOP_P2500),XIO(R01510_0),XIC(PIT_003_PAHH_Latch)]XIO(R00709_0)OTE(CR3_P2500_Stop);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> CR3 (Local:8:O.Data.17): Trip Power Oil Pump P-2500 (E3, ESD Trip, or PIT-003 PAHH 2800 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('Latch_ESTOP_P2500')" title="Normally Open: Latch_ESTOP_P2500 &#10;Latched E-Stop E3 (7404-SB-006) Power Oil Pump P-2500">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P2500</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Latched E-Stop E3 (7404-SB-006...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('R01510_0')" title="Normally Closed: R01510_0 &#10;Internal ESD_TRIP Healthy Signal (1=Healthy, 0=Trip)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01510_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal ESD_TRIP Healthy Sign...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_003_PAHH_Latch')" title="Normally Open: PIT_003_PAHH_Latch &#10;PIT-003 Oil Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAHH_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection High-Hig...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00709_0')" title="Normally Closed: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('CR3_P2500_Stop')" title="Energize Coil: CR3_P2500_Stop &#10;[FGCP-7404-001 CR3] Relay CR3 for LED L4 &amp; L10 (Trip Power Oil Pump P-2500) (Slot 8 Ch 17, TB-08 (39..42), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR3_P2500_Stop</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 CR3] Relay CR3 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(Latch_ESTOP_P2500),XIO(R01510_0),XIC(PIT_003_PAHH_Latch)]XIO(R00709_0)OTE(CR3_P2500_Stop);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Indicat-7" data-routine="Indicat" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Indicat</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(Latch_ESTOP_P2600),XIO(R01510_0),XIC(PIT_003_PAHH_Latch)]XIO(R00709_0)OTE(CR4_P2600_Stop);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> CR4 (Local:8:O.Data.18): Trip Power Oil Pump P-2600 (E4, ESD Trip, or PIT-003 PAHH 2800 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('Latch_ESTOP_P2600')" title="Normally Open: Latch_ESTOP_P2600 &#10;Latched E-Stop E4 (7404-SB-007) Power Oil Pump P-2600">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P2600</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Latched E-Stop E4 (7404-SB-007...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('R01510_0')" title="Normally Closed: R01510_0 &#10;Internal ESD_TRIP Healthy Signal (1=Healthy, 0=Trip)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01510_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal ESD_TRIP Healthy Sign...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_003_PAHH_Latch')" title="Normally Open: PIT_003_PAHH_Latch &#10;PIT-003 Oil Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAHH_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection High-Hig...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00709_0')" title="Normally Closed: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('CR4_P2600_Stop')" title="Energize Coil: CR4_P2600_Stop &#10;[FGCP-7404-001 CR4] Relay CR4 for LED L5 &amp; L11 (Trip Power Oil Pump P-2600) (Slot 8 Ch 18, TB-08 (43..46), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR4_P2600_Stop</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 CR4] Relay CR4 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(Latch_ESTOP_P2600),XIO(R01510_0),XIC(PIT_003_PAHH_Latch)]XIO(R00709_0)OTE(CR4_P2600_Stop);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Indicat-8" data-routine="Indicat" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Indicat</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(Latch_ESTOP_P3800),XIO(R01510_0),XIC(PIT_002_PAHH_Latch)]XIO(R00709_0)OTE(CR5_P3800_Stop);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> CR5 (Local:8:O.Data.19): Trip Water Injection Pump P-3800 (E5, ESD Trip, or PIT-002 PAHH 900 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('Latch_ESTOP_P3800')" title="Normally Open: Latch_ESTOP_P3800 &#10;Latched E-Stop E5 (7404-SB-008) Water Inj Pump P-3800">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P3800</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Latched E-Stop E5 (7404-SB-008...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('R01510_0')" title="Normally Closed: R01510_0 &#10;Internal ESD_TRIP Healthy Signal (1=Healthy, 0=Trip)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01510_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal ESD_TRIP Healthy Sign...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_002_PAHH_Latch')" title="Normally Open: PIT_002_PAHH_Latch &#10;PIT-002 Water Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAHH_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-002 Water Injection High-H...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00709_0')" title="Normally Closed: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('CR5_P3800_Stop')" title="Energize Coil: CR5_P3800_Stop &#10;[FGCP-7404-001 CR5] Relay CR5 for LED L6 &amp; L12 (Trip Water Inj Pump P-3800) (Slot 8 Ch 19, TB-08 (47..50), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR5_P3800_Stop</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 CR5] Relay CR5 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(Latch_ESTOP_P3800),XIO(R01510_0),XIC(PIT_002_PAHH_Latch)]XIO(R00709_0)OTE(CR5_P3800_Stop);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Indicat-9" data-routine="Indicat" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Indicat</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(Latch_ESTOP_P3900),XIO(R01510_0),XIC(PIT_002_PAHH_Latch)]XIO(R00709_0)OTE(CR6_P3900_Stop);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> CR6 (Local:8:O.Data.20): Trip Water Injection Pump P-3900 (E6, ESD Trip, or PIT-002 PAHH 900 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('Latch_ESTOP_P3900')" title="Normally Open: Latch_ESTOP_P3900 &#10;Latched E-Stop E6 (7404-SB-009) Water Inj Pump P-3900">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Latch_ESTOP_P3900</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Latched E-Stop E6 (7404-SB-009...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('R01510_0')" title="Normally Closed: R01510_0 &#10;Internal ESD_TRIP Healthy Signal (1=Healthy, 0=Trip)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01510_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal ESD_TRIP Healthy Sign...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_002_PAHH_Latch')" title="Normally Open: PIT_002_PAHH_Latch &#10;PIT-002 Water Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAHH_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-002 Water Injection High-H...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00709_0')" title="Normally Closed: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('CR6_P3900_Stop')" title="Energize Coil: CR6_P3900_Stop &#10;[FGCP-7404-001 CR6] Relay CR6 for LED L7 &amp; L13 (Trip Water Inj Pump P-3900) (Slot 8 Ch 20, TB-08 (51..54), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR6_P3900_Stop</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 CR6] Relay CR6 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(Latch_ESTOP_P3900),XIO(R01510_0),XIC(PIT_002_PAHH_Latch)]XIO(R00709_0)OTE(CR6_P3900_Stop);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Shutdow">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Shutdow</span>
                        <span>Master Emergency Shutdown Matrix (Fail-Safe Logic)</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">6</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Shutdow-0" data-routine="Shutdow" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Shutdow</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R01500_2),XIC(R01500_3),XIC(R01501_0),XIC(R00495_5),XIC(R00535_5),XIC(R00475_5),XIC(R00455_5)]XIO(R00709_0)OTE(ESD_Trip_Condition);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Master Station ESD Trip Condition: High Gas 30%, Flame &gt;=30%, Foam MAC, Deluge &gt;=50 Psi, Fuel Gas &gt;=100 Psi</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R01500_2')" title="Normally Open: R01500_2 &#10;1ooN High Gas Alarm Voting Output (30% LEL / 3.00 LELm)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01500_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">1ooN High Gas Alarm Voting Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R01500_3')" title="Normally Open: R01500_3 &#10;2ooN High Gas / Open-Path High Voting Output">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01500_3</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">2ooN High Gas / Open-Path High...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R01501_0')" title="Normally Open: R01501_0 &#10;1oo3 Flame Detector Voting Output (7404-DF-001..003)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01501_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">1oo3 Flame Detector Voting Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00495_5')" title="Normally Open: R00495_5 &#10;AI Ch 20 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 20 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00535_5')" title="Normally Open: R00535_5 &#10;AI Ch 22 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 22 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00475_5')" title="Normally Open: R00475_5 &#10;AI Ch 19 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 19 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00455_5')" title="Normally Open: R00455_5 &#10;AI Ch 18 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 18 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00709_0')" title="Normally Closed: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
