            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('ESD_Trip_Condition')" title="Energize Coil: ESD_Trip_Condition &#10;Master Fire &amp; Gas ESD Trip Condition Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Trip_Condition</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Master Fire &amp; Gas ESD Trip Con...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R01500_2),XIC(R01500_3),XIC(R01501_0),XIC(R00495_5),XIC(R00535_5),XIC(R00475_5),XIC(R00455_5)]XIO(R00709_0)OTE(ESD_Trip_Condition);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Shutdow-1" data-routine="Shutdow" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Shutdow</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(ESD_Trip_Condition)OTE(R01510_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PumpShutdown (Local:8:O.Data.0): Fail-Safe Energize-to-Run (1=Healthy, 0=Station ESD Trip)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('ESD_Trip_Condition')" title="Normally Closed: ESD_Trip_Condition &#10;Master Fire &amp; Gas ESD Trip Condition Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Trip_Condition</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Master Fire &amp; Gas ESD Trip Con...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01510_0')" title="Energize Coil: R01510_0 &#10;Internal ESD_TRIP Healthy Signal (1=Healthy, 0=Trip)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01510_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Internal ESD_TRIP Healthy Sign...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(ESD_Trip_Condition)OTE(R01510_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Shutdow-2" data-routine="Shutdow" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Shutdow</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(ESD_Trip_Condition)[XIO(R00707_1),XIC(R00709_0)]OTE(R01511_0);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 6401-EY-001/002 ESDV Solenoid (Local:8:O.Data.1): Fail-Safe Energize-to-Open (Tripped by ESD or E9)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('ESD_Trip_Condition')" title="Normally Closed: ESD_Trip_Condition &#10;Master Fire &amp; Gas ESD Trip Condition Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Trip_Condition</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Master Fire &amp; Gas ESD Trip Con...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('R00707_1')" title="Normally Closed: R00707_1 &#10;6401-ESDV-001 (E9) ESD Fuel Gas Pushbutton Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00707_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-ESDV-001 (E9) ESD Fuel Ga...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00709_0')" title="Normally Open: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01511_0')" title="Energize Coil: R01511_0 &#10;Internal 6401-EY-001/002 Fuel Gas ESDV Healthy Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01511_0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Internal 6401-EY-001/002 Fuel ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(ESD_Trip_Condition)[XIO(R00707_1),XIC(R00709_0)]OTE(R01511_0);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Shutdow-3" data-routine="Shutdow" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Shutdow</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(ESD_Trip_Condition)[XIO(PIT_003_PAHH_Latch),XIC(R00709_0)]OTE(R01511_1);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> P-2100/2200 Oil Booster Pump Shutdown Relay (Local:8:O.Data.8): Tripped by ESD or PIT-003 PAHH 2800 Psi</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('ESD_Trip_Condition')" title="Normally Closed: ESD_Trip_Condition &#10;Master Fire &amp; Gas ESD Trip Condition Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Trip_Condition</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Master Fire &amp; Gas ESD Trip Con...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('PIT_003_PAHH_Latch')" title="Normally Closed: PIT_003_PAHH_Latch &#10;PIT-003 Oil Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAHH_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection High-Hig...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00709_0')" title="Normally Open: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01511_1')" title="Energize Coil: R01511_1 &#10;Internal P2100/2200 Oil Booster Healthy Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01511_1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Internal P2100/2200 Oil Booste...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(ESD_Trip_Condition)[XIO(PIT_003_PAHH_Latch),XIC(R00709_0)]OTE(R01511_1);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Shutdow-4" data-routine="Shutdow" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Shutdow</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(ESD_Trip_Condition)[XIO(PIT_002_PAHH_Latch),XIC(R00709_0)]OTE(R01511_2);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> P-3600/3700 Water Booster Pump Shutdown Relay (Local:8:O.Data.9): Tripped by ESD or PIT-002 PAHH 900 Psi</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('ESD_Trip_Condition')" title="Normally Closed: ESD_Trip_Condition &#10;Master Fire &amp; Gas ESD Trip Condition Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Trip_Condition</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Master Fire &amp; Gas ESD Trip Con...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('PIT_002_PAHH_Latch')" title="Normally Closed: PIT_002_PAHH_Latch &#10;PIT-002 Water Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAHH_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-002 Water Injection High-H...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00709_0')" title="Normally Open: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01511_2')" title="Energize Coil: R01511_2 &#10;Internal P3600/3700 Water Booster Healthy Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01511_2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Internal P3600/3700 Water Boos...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(ESD_Trip_Condition)[XIO(PIT_002_PAHH_Latch),XIC(R00709_0)]OTE(R01511_2);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Shutdow-5" data-routine="Shutdow" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Shutdow</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(GD_Any_Hi_Latch),XIC(SD_001_002_Latch),XIC(ESD_Trip_Condition)]XIO(R00709_0)OTE(SD_GE);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> SD-GE (Local:8:O.Data.21): Shut Down All Gas Generators (GD-001..003 &gt;= 30%, Smoke &gt;= 30%, or Station ESD)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('GD_Any_Hi_Latch')" title="Normally Open: GD_Any_Hi_Latch &#10;Latched High Gas Trip in Gas Generator Room (Trips SD-GE)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_Any_Hi_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Latched High Gas Trip in Gas G...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('SD_001_002_Latch')" title="Normally Open: SD_001_002_Latch &#10;SD-001/002 Smoke Detector Latched (Trips SD-GE + SDA-001)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_001_002_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">SD-001/002 Smoke Detector Latc...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('ESD_Trip_Condition')" title="Normally Open: ESD_Trip_Condition &#10;Master Fire &amp; Gas ESD Trip Condition Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">ESD_Trip_Condition</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Master Fire &amp; Gas ESD Trip Con...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00709_0')" title="Normally Closed: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('SD_GE')" title="Energize Coil: SD_GE &#10;[SD-GE] 7404-ESD-GEN Shut Down of All Gas Generators (Slot 8 Ch 21, TB-08 (55&amp;56), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_GE</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[SD-GE] 7404-ESD-GEN Shut Down...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(GD_Any_Hi_Latch),XIC(SD_001_002_Latch),XIC(ESD_Trip_Condition)]XIO(R00709_0)OTE(SD_GE);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Protect">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Protect</span>
                        <span>Firewater & Foam Deluge Protection System Status</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">2</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Protect-0" data-routine="Protect" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Protect</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R00475_5)OTE(Deluge_Released_Status);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Deluge Released Confirmation Status (7503-PST-001 &gt;= 50 Psi)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R00475_5')" title="Normally Open: R00475_5 &#10;AI Ch 19 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 19 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Deluge_Released_Status')" title="Energize Coil: Deluge_Released_Status &#10;Deluge Water/Foam Released Status (7503-PST-001 &gt;= 50 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Deluge_Released_Status</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Deluge Water/Foam Released Sta...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R00475_5)OTE(Deluge_Released_Status);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Protect-1" data-routine="Protect" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Protect</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00708_0),XIC(R00709_0)]OTE(Foam_System_Inhibited);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Foam System Inhibited Status (Keyswitch S2 or S3 active)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00708_0')" title="Normally Open: R00708_0 &#10;FGCP Keyswitch S2 Inhibit Foam Release Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00708_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S2 Inhibit Foam...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00709_0')" title="Normally Open: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('Foam_System_Inhibited')" title="Energize Coil: Foam_System_Inhibited &#10;Foam System Inhibited Status (S2 or S3)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Foam_System_Inhibited</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Foam System Inhibited Status (...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00708_0),XIC(R00709_0)]OTE(Foam_System_Inhibited);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Loc_Al">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Loc_Al</span>
                        <span>Audible & Visual Alarm Pattern Selection (Z1, PA-001, H2SA, SDA)</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">9</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Loc_Al-0" data-routine="Loc_Al" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Loc_Al</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01500_0)XIO(R01500_2)XIO(R01501_0)XIO(R00495_5)XIO(R00535_5)XIO(R00475_5)OTE(Bell_Mode_Discontinuous);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Pump House Bell Discontinuous Mode (1ooN Low Gas 20% LEL or Open Path 1.00 LELm)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01500_0')" title="Normally Open: R01500_0 &#10;1ooN Low Gas Alarm Voting Output (20% LEL / 1.00 LELm)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01500_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">1ooN Low Gas Alarm Voting Outp...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R01500_2')" title="Normally Closed: R01500_2 &#10;1ooN High Gas Alarm Voting Output (30% LEL / 3.00 LELm)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01500_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">1ooN High Gas Alarm Voting Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R01501_0')" title="Normally Closed: R01501_0 &#10;1oo3 Flame Detector Voting Output (7404-DF-001..003)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01501_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">1oo3 Flame Detector Voting Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00495_5')" title="Normally Closed: R00495_5 &#10;AI Ch 20 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 20 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00535_5')" title="Normally Closed: R00535_5 &#10;AI Ch 22 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 22 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00475_5')" title="Normally Closed: R00475_5 &#10;AI Ch 19 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 19 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Bell_Mode_Discontinuous')" title="Energize Coil: Bell_Mode_Discontinuous &#10;Pump House Bell Discontinuous (Pulsing) Mode">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Bell_Mode_Discontinuous</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Pump House Bell Discontinuous ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01500_0)XIO(R01500_2)XIO(R01501_0)XIO(R00495_5)XIO(R00535_5)XIO(R00475_5)OTE(Bell_Mode_Discontinuous);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Loc_Al-1" data-routine="Loc_Al" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Loc_Al</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R01500_2),XIC(R01501_0),XIC(R00495_5),XIC(R00535_5),XIC(R00475_5)]OTE(Bell_Mode_Continuous);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Pump House Bell Continuous Mode (High Gas 30%, Flame &gt;=30%, Foam MAC, Deluge Released)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R01500_2')" title="Normally Open: R01500_2 &#10;1ooN High Gas Alarm Voting Output (30% LEL / 3.00 LELm)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01500_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">1ooN High Gas Alarm Voting Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R01501_0')" title="Normally Open: R01501_0 &#10;1oo3 Flame Detector Voting Output (7404-DF-001..003)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01501_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">1oo3 Flame Detector Voting Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00495_5')" title="Normally Open: R00495_5 &#10;AI Ch 20 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 20 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00535_5')" title="Normally Open: R00535_5 &#10;AI Ch 22 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 22 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00475_5')" title="Normally Open: R00475_5 &#10;AI Ch 19 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 19 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('Bell_Mode_Continuous')" title="Energize Coil: Bell_Mode_Continuous &#10;Pump House Bell Continuous Mode">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Bell_Mode_Continuous</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Pump House Bell Continuous Mod...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R01500_2),XIC(R01501_0),XIC(R00495_5),XIC(R00535_5),XIC(R00475_5)]OTE(Bell_Mode_Continuous);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Loc_Al-2" data-routine="Loc_Al" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Loc_Al</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R01500_0),XIC(R01500_2),XIC(R01501_0),XIC(R00495_5),XIC(R00535_5),XIC(R00475_5),XIC(R00435_6),XIC(R00455_5),XIC(R00455_6),XIC(R00707_1),XIC(GD_Any_Lo_Latch),XIC(GD_Any_Hi_Latch),XIC(H2S_Lo_Latch),XIC(H2S_Hi_Latch),XIC(SD_001_002_Latch),XIC(PIT_001_PAL),XIC(PIT_001_PAH),XIC(PIT_002_PAL),XIC(PIT_002_PAH),XIC(PIT_002_PAHH_Latch),XIC(PIT_003_PAL),XIC(PIT_003_PAH),XIC(PIT_003_PAHH_Latch),XIC(LIT_100_LAL),XIC(LIT_100_LAH),XIC(LIT_200_LAL),XIC(LIT_200_LAH),XIC(LIT_300_LAL),XIC(LIT_300_LAH),XIC(LIT_400_LAL),XIC(LIT_400_LAH),XIC(FT_6401_001_FAL),XIC(FT_6401_001_FAH)]OTE(Any_Unaccepted_Alarm);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Aggregate Any Unaccepted Plant Alarm Condition</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R01500_0')" title="Normally Open: R01500_0 &#10;1ooN Low Gas Alarm Voting Output (20% LEL / 1.00 LELm)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01500_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">1ooN Low Gas Alarm Voting Outp...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R01500_2')" title="Normally Open: R01500_2 &#10;1ooN High Gas Alarm Voting Output (30% LEL / 3.00 LELm)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01500_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">1ooN High Gas Alarm Voting Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R01501_0')" title="Normally Open: R01501_0 &#10;1oo3 Flame Detector Voting Output (7404-DF-001..003)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01501_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">1oo3 Flame Detector Voting Out...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00495_5')" title="Normally Open: R00495_5 &#10;AI Ch 20 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 20 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00535_5')" title="Normally Open: R00535_5 &#10;AI Ch 22 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 22 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00475_5')" title="Normally Open: R00475_5 &#10;AI Ch 19 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 19 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00435_6')" title="Normally Open: R00435_6 &#10;AI Ch 17 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00435_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 17 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00455_5')" title="Normally Open: R00455_5 &#10;AI Ch 18 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 18 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00455_6')" title="Normally Open: R00455_6 &#10;AI Ch 18 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 18 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00707_1')" title="Normally Open: R00707_1 &#10;6401-ESDV-001 (E9) ESD Fuel Gas Pushbutton Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00707_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-ESDV-001 (E9) ESD Fuel Ga...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('GD_Any_Lo_Latch')" title="Normally Open: GD_Any_Lo_Latch &#10;Latched Low Gas Alarm in Gas Generator Room (GD-001..003)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_Any_Lo_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Latched Low Gas Alarm in Gas G...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('GD_Any_Hi_Latch')" title="Normally Open: GD_Any_Hi_Latch &#10;Latched High Gas Trip in Gas Generator Room (Trips SD-GE)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_Any_Hi_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Latched High Gas Trip in Gas G...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('H2S_Lo_Latch')" title="Normally Open: H2S_Lo_Latch &#10;H2S Low Alarm (10 PPM) Latched -&gt; Discontinuous H2SA-001/002">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">H2S_Lo_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">H2S Low Alarm (10 PPM) Latched...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('H2S_Hi_Latch')" title="Normally Open: H2S_Hi_Latch &#10;H2S High Alarm (20 PPM) Latched -&gt; Continuous H2SA-001/002">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">H2S_Hi_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">H2S High Alarm (20 PPM) Latche...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('SD_001_002_Latch')" title="Normally Open: SD_001_002_Latch &#10;SD-001/002 Smoke Detector Latched (Trips SD-GE + SDA-001)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_001_002_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">SD-001/002 Smoke Detector Latc...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_001_PAL')" title="Normally Open: PIT_001_PAL &#10;PIT-001 Oil Expedition Low Pressure Alarm (&lt;= 10 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_001_PAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-001 Oil Expedition Low Pre...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_001_PAH')" title="Normally Open: PIT_001_PAH &#10;PIT-001 Oil Expedition High Pressure Alarm (&gt;= 100 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_001_PAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-001 Oil Expedition High Pr...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_002_PAL')" title="Normally Open: PIT_002_PAL &#10;PIT-002 Water Injection Low Pressure Alarm (&lt;= 200 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-002 Water Injection Low Pr...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_002_PAH')" title="Normally Open: PIT_002_PAH &#10;PIT_002 Water Injection High Pressure Alarm (&gt;= 800 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT_002 Water Injection High P...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_002_PAHH_Latch')" title="Normally Open: PIT_002_PAHH_Latch &#10;PIT-002 Water Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAHH_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-002 Water Injection High-H...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_003_PAL')" title="Normally Open: PIT_003_PAL &#10;PIT-003 Oil Injection Low Pressure Alarm (&lt;= 1700 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection Low Pres...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_003_PAH')" title="Normally Open: PIT_003_PAH &#10;PIT-003 Oil Injection High Pressure Alarm (&gt;= 2700 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection High Pre...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_003_PAHH_Latch')" title="Normally Open: PIT_003_PAHH_Latch &#10;PIT-003 Oil Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAHH_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection High-Hig...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_100_LAL')" title="Normally Open: LIT_100_LAL &#10;Tank T-100 Low Level Alarm (&lt;= 0.7 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_100_LAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-100 Low Level Alarm (&lt;=...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_100_LAH')" title="Normally Open: LIT_100_LAH &#10;Tank T-100 High Level Alarm (&gt;= 9.0 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_100_LAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-100 High Level Alarm (&gt;...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_200_LAL')" title="Normally Open: LIT_200_LAL &#10;Tank T-200 Low Level Alarm (&lt;= 0.7 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_200_LAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-200 Low Level Alarm (&lt;=...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_200_LAH')" title="Normally Open: LIT_200_LAH &#10;Tank T-200 High Level Alarm (&gt;= 9.0 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_200_LAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-200 High Level Alarm (&gt;...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_300_LAL')" title="Normally Open: LIT_300_LAL &#10;Tank T-300 Low Level Alarm (&lt;= 0.7 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_300_LAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-300 Low Level Alarm (&lt;=...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_300_LAH')" title="Normally Open: LIT_300_LAH &#10;Tank T-300 High Level Alarm (&gt;= 9.0 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_300_LAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-300 High Level Alarm (&gt;...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_400_LAL')" title="Normally Open: LIT_400_LAL &#10;Tank T-400 Low Level Alarm (&lt;= 0.7 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_400_LAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-400 Low Level Alarm (&lt;=...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_400_LAH')" title="Normally Open: LIT_400_LAH &#10;Tank T-400 High Level Alarm (&gt;= 11.0 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_400_LAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-400 High Level Alarm (&gt;...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('FT_6401_001_FAL')" title="Normally Open: FT_6401_001_FAL &#10;6401-FT-001 Oil Expedition Low Flow Alarm (&lt;= 30 bbl/h)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">FT_6401_001_FAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-FT-001 Oil Expedition Low...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('FT_6401_001_FAH')" title="Normally Open: FT_6401_001_FAH &#10;6401-FT-001 Oil Expedition High Flow Alarm (&gt;= 300 bbl/h)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">FT_6401_001_FAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-FT-001 Oil Expedition Hig...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('Any_Unaccepted_Alarm')" title="Energize Coil: Any_Unaccepted_Alarm &#10;Any Unacknowledged Alarm Present">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Any_Unaccepted_Alarm</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Any Unacknowledged Alarm Prese...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R01500_0),XIC(R01500_2),XIC(R01501_0),XIC(R00495_5),XIC(R00535_5),XIC(R00475_5),XIC(R00435_6),XIC(R00455_5),XIC(R00455_6),XIC(R00707_1),XIC(GD_Any_Lo_Latch),XIC(GD_Any_Hi_Latch),XIC(H2S_Lo_Latch),XIC(H2S_Hi_Latch),XIC(SD_001_002_Latch),XIC(PIT_001_PAL),XIC(PIT_001_PAH),XIC(PIT_002_PAL),XIC(PIT_002_PAH),XIC(PIT_002_PAHH_Latch),XIC(PIT_003_PAL),XIC(PIT_003_PAH),XIC(PIT_003_PAHH_Latch),XIC(LIT_100_LAL),XIC(LIT_100_LAH),XIC(LIT_200_LAL),XIC(LIT_200_LAH),XIC(LIT_300_LAL),XIC(LIT_300_LAH),XIC(LIT_400_LAL),XIC(LIT_400_LAH),XIC(FT_6401_001_FAL),XIC(FT_6401_001_FAH)]OTE(Any_Unaccepted_Alarm);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Loc_Al-3" data-routine="Loc_Al" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Loc_Al</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(M00001_System_Accept)OTL(Alarm_Silence_Latch);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Silence / Acknowledge Alarm Latch via E12 Mute Pushbutton or HMI M00001</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('M00001_System_Accept')" title="Normally Open: M00001_System_Accept &#10;Combined System Accept / Mute (SCADA M00001 OR Panel PB E12)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00001_System_Accept</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Accept / Mute ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box otl" onclick="inspectTag('Alarm_Silence_Latch')" title="Latch Coil: Alarm_Silence_Latch &#10;Alarm Horn/Bell Silenced by Mute/Accept">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Alarm_Silence_Latch</div>
                <div class="coil-symbol">( L )</div>
                <div class="elem-desc">Alarm Horn/Bell Silenced by Mu...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(M00001_System_Accept)OTL(Alarm_Silence_Latch);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Loc_Al-4" data-routine="Loc_Al" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Loc_Al</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIO(Any_Unaccepted_Alarm),XIC(M00002_System_Reset)]OTU(Alarm_Silence_Latch);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Reset Alarm Silence Latch when all alarms clear or System Reset</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xio" onclick="inspectTag('Any_Unaccepted_Alarm')" title="Normally Closed: Any_Unaccepted_Alarm &#10;Any Unacknowledged Alarm Present">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Any_Unaccepted_Alarm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Any Unacknowledged Alarm Prese...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('M00002_System_Reset')" title="Normally Open: M00002_System_Reset &#10;Combined System Reset (SCADA M00002 OR Panel PB E11)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">M00002_System_Reset</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Combined System Reset (SCADA M...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box otu" onclick="inspectTag('Alarm_Silence_Latch')" title="Unlatch Coil: Alarm_Silence_Latch &#10;Alarm Horn/Bell Silenced by Mute/Accept">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Alarm_Silence_Latch</div>
                <div class="coil-symbol">( U )</div>
                <div class="elem-desc">Alarm Horn/Bell Silenced by Mu...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIO(Any_Unaccepted_Alarm),XIC(M00002_System_Reset)]OTU(Alarm_Silence_Latch);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Loc_Al-5" data-routine="Loc_Al" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Loc_Al</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(Any_Unaccepted_Alarm)XIO(Alarm_Silence_Latch)OTE(R01513_3);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Z1 (Local:8:O.Data.22): Production Control Room Audible Alarm Horn</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('Any_Unaccepted_Alarm')" title="Normally Open: Any_Unaccepted_Alarm &#10;Any Unacknowledged Alarm Present">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Any_Unaccepted_Alarm</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Any Unacknowledged Alarm Prese...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('Alarm_Silence_Latch')" title="Normally Closed: Alarm_Silence_Latch &#10;Alarm Horn/Bell Silenced by Mute/Accept">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Alarm_Silence_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Alarm Horn/Bell Silenced by Mu...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01513_3')" title="Energize Coil: R01513_3 &#10;Internal Z1 PROD CONTROL ROOM Alarm Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Internal Z1 PROD CONTROL ROOM ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(Any_Unaccepted_Alarm)XIO(Alarm_Silence_Latch)OTE(R01513_3);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Loc_Al-6" data-routine="Loc_Al" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Loc_Al</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(PIT_001_PAL),XIC(PIT_001_PAH),XIC(PIT_002_PAL),XIC(PIT_002_PAH),XIC(PIT_002_PAHH_Latch),XIC(PIT_003_PAL),XIC(PIT_003_PAH),XIC(PIT_003_PAHH_Latch),XIC(LIT_100_LAL),XIC(LIT_100_LAH),XIC(LIT_200_LAL),XIC(LIT_200_LAH),XIC(LIT_300_LAL),XIC(LIT_300_LAH),XIC(LIT_400_LAL),XIC(LIT_400_LAH),XIC(FT_6401_001_FAL),XIC(FT_6401_001_FAH),XIC(R00435_6),XIC(R00455_5),XIC(R00455_6)]XIO(Alarm_Silence_Latch)XIO(R00709_0)OTE(PA_001);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PA-001 (Local:8:O.Data.23): Process Production Building Audible Alarm</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_001_PAL')" title="Normally Open: PIT_001_PAL &#10;PIT-001 Oil Expedition Low Pressure Alarm (&lt;= 10 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_001_PAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-001 Oil Expedition Low Pre...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_001_PAH')" title="Normally Open: PIT_001_PAH &#10;PIT-001 Oil Expedition High Pressure Alarm (&gt;= 100 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_001_PAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-001 Oil Expedition High Pr...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_002_PAL')" title="Normally Open: PIT_002_PAL &#10;PIT-002 Water Injection Low Pressure Alarm (&lt;= 200 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-002 Water Injection Low Pr...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_002_PAH')" title="Normally Open: PIT_002_PAH &#10;PIT_002 Water Injection High Pressure Alarm (&gt;= 800 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT_002 Water Injection High P...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_002_PAHH_Latch')" title="Normally Open: PIT_002_PAHH_Latch &#10;PIT-002 Water Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_PAHH_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-002 Water Injection High-H...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_003_PAL')" title="Normally Open: PIT_003_PAL &#10;PIT-003 Oil Injection Low Pressure Alarm (&lt;= 1700 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection Low Pres...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_003_PAH')" title="Normally Open: PIT_003_PAH &#10;PIT-003 Oil Injection High Pressure Alarm (&gt;= 2700 Psi)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection High Pre...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_003_PAHH_Latch')" title="Normally Open: PIT_003_PAHH_Latch &#10;PIT-003 Oil Injection High-High Pressure Trip Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_PAHH_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection High-Hig...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_100_LAL')" title="Normally Open: LIT_100_LAL &#10;Tank T-100 Low Level Alarm (&lt;= 0.7 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_100_LAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-100 Low Level Alarm (&lt;=...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_100_LAH')" title="Normally Open: LIT_100_LAH &#10;Tank T-100 High Level Alarm (&gt;= 9.0 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_100_LAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-100 High Level Alarm (&gt;...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_200_LAL')" title="Normally Open: LIT_200_LAL &#10;Tank T-200 Low Level Alarm (&lt;= 0.7 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_200_LAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-200 Low Level Alarm (&lt;=...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_200_LAH')" title="Normally Open: LIT_200_LAH &#10;Tank T-200 High Level Alarm (&gt;= 9.0 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_200_LAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-200 High Level Alarm (&gt;...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_300_LAL')" title="Normally Open: LIT_300_LAL &#10;Tank T-300 Low Level Alarm (&lt;= 0.7 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_300_LAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-300 Low Level Alarm (&lt;=...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_300_LAH')" title="Normally Open: LIT_300_LAH &#10;Tank T-300 High Level Alarm (&gt;= 9.0 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_300_LAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-300 High Level Alarm (&gt;...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_400_LAL')" title="Normally Open: LIT_400_LAL &#10;Tank T-400 Low Level Alarm (&lt;= 0.7 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_400_LAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-400 Low Level Alarm (&lt;=...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('LIT_400_LAH')" title="Normally Open: LIT_400_LAH &#10;Tank T-400 High Level Alarm (&gt;= 11.0 m)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LIT_400_LAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Tank T-400 High Level Alarm (&gt;...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('FT_6401_001_FAL')" title="Normally Open: FT_6401_001_FAL &#10;6401-FT-001 Oil Expedition Low Flow Alarm (&lt;= 30 bbl/h)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">FT_6401_001_FAL</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-FT-001 Oil Expedition Low...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('FT_6401_001_FAH')" title="Normally Open: FT_6401_001_FAH &#10;6401-FT-001 Oil Expedition High Flow Alarm (&gt;= 300 bbl/h)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">FT_6401_001_FAH</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">6401-FT-001 Oil Expedition Hig...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00435_6')" title="Normally Open: R00435_6 &#10;AI Ch 17 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00435_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 17 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00455_5')" title="Normally Open: R00455_5 &#10;AI Ch 18 Status Bit 5: High Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 18 Status Bit 5: High Al...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00455_6')" title="Normally Open: R00455_6 &#10;AI Ch 18 Status Bit 6: Low Alarm Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 18 Status Bit 6: Low Ala...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('Alarm_Silence_Latch')" title="Normally Closed: Alarm_Silence_Latch &#10;Alarm Horn/Bell Silenced by Mute/Accept">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Alarm_Silence_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Alarm Horn/Bell Silenced by Mu...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00709_0')" title="Normally Closed: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('PA_001')" title="Energize Coil: PA_001 &#10;[PA-001] PROCESS (PROD, BUILDING) Alarm Horn/Beacon (Slot 8 Ch 23, TB-08 (59&amp;60), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PA_001</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[PA-001] PROCESS (PROD, BUILDI...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(PIT_001_PAL),XIC(PIT_001_PAH),XIC(PIT_002_PAL),XIC(PIT_002_PAH),XIC(PIT_002_PAHH_Latch),XIC(PIT_003_PAL),XIC(PIT_003_PAH),XIC(PIT_003_PAHH_Latch),XIC(LIT_100_LAL),XIC(LIT_100_LAH),XIC(LIT_200_LAL),XIC(LIT_200_LAH),XIC(LIT_300_LAL),XIC(LIT_300_LAH),XIC(LIT_400_LAL),XIC(LIT_400_LAH),XIC(FT_6401_001_FAL),XIC(FT_6401_001_FAH),XIC(R00435_6),XIC(R00455_5),XIC(R00455_6)]XIO(Alarm_Silence_Latch)XIO(R00709_0)OTE(PA_001);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Loc_Al-7" data-routine="Loc_Al" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Loc_Al</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(H2S_Hi_Latch),[XIC(H2S_Lo_Latch),XIC(R01598_0)]]XIO(Alarm_Silence_Latch)XIO(R00709_0)OTE(H2SA_001_002);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> H2SA-001/002 (Local:8:O.Data.30): Toxic H2S Gas Horn &amp; Strobe Beacon (Pulsing 1Hz on Low, Continuous on High)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('H2S_Hi_Latch')" title="Normally Open: H2S_Hi_Latch &#10;H2S High Alarm (20 PPM) Latched -&gt; Continuous H2SA-001/002">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">H2S_Hi_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">H2S High Alarm (20 PPM) Latche...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('H2S_Lo_Latch')" title="Normally Open: H2S_Lo_Latch &#10;H2S Low Alarm (10 PPM) Latched -&gt; Discontinuous H2SA-001/002">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">H2S_Lo_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">H2S Low Alarm (10 PPM) Latched...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R01598_0')" title="Normally Open: R01598_0 &#10;0.4s / 0.8s Free-Running Flasher Bit 0">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">0.4s / 0.8s Free-Running Flash...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('Alarm_Silence_Latch')" title="Normally Closed: Alarm_Silence_Latch &#10;Alarm Horn/Bell Silenced by Mute/Accept">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Alarm_Silence_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Alarm Horn/Bell Silenced by Mu...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00709_0')" title="Normally Closed: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('H2SA_001_002')" title="Energize Coil: H2SA_001_002 &#10;[H2SA-001/002] H2S Alarm Horn/Beacon (Discontinuous 10ppm / Cont. 20ppm) (Slot 8 Ch 30, TB-08 (73&amp;74), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">H2SA_001_002</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[H2SA-001/002] H2S Alarm Horn/...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(H2S_Hi_Latch),[XIC(H2S_Lo_Latch),XIC(R01598_0)]]XIO(Alarm_Silence_Latch)XIO(R00709_0)OTE(H2SA_001_002);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Loc_Al-8" data-routine="Loc_Al" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Loc_Al</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(SD_001_002_Latch)XIO(Alarm_Silence_Latch)XIO(R00709_0)OTE(SDA_001);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> SDA-001 (Local:8:O.Data.31): Smoke Detection Horn &amp; Strobe Beacon</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('SD_001_002_Latch')" title="Normally Open: SD_001_002_Latch &#10;SD-001/002 Smoke Detector Latched (Trips SD-GE + SDA-001)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_001_002_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">SD-001/002 Smoke Detector Latc...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('Alarm_Silence_Latch')" title="Normally Closed: Alarm_Silence_Latch &#10;Alarm Horn/Bell Silenced by Mute/Accept">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Alarm_Silence_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Alarm Horn/Bell Silenced by Mu...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00709_0')" title="Normally Closed: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('SDA_001')" title="Energize Coil: SDA_001 &#10;[SDA-001] Smoke Detection Alarm Horn/Beacon (Slot 8 Ch 31, TB-08 (75&amp;76), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SDA_001</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[SDA-001] Smoke Detection Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(SD_001_002_Latch)XIO(Alarm_Silence_Latch)XIO(R00709_0)OTE(SDA_001);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-FLT_1">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">FLT_1</span>
                        <span>System, I/O Module & Transmitter Fault Aggregation (PLC_Fault)</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">2</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-FLT_1-0" data-routine="FLT_1" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FLT_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(R00115_2),XIC(R00135_2),XIC(R00155_2),XIC(R00175_2),XIC(R00195_2),XIC(R00215_2),XIC(R00235_2),XIC(R00255_2),XIC(R00275_2),XIC(R00295_2),XIC(R00315_2),XIC(R00335_2),XIC(R00355_2),XIC(R00375_2),XIC(R00395_2),XIC(R00435_2),XIC(R00455_2),XIC(R00475_2),XIC(R00495_2),XIC(R00535_2),XIC(GD_001_Fault),XIC(GD_002_Fault),XIC(GD_003_Fault),XIC(PIT_001_Fault),XIC(PIT_002_Fault),XIC(PIT_003_Fault),XIC(DF_7404_003_Fault),XIC(SD_001_002_Fault),XIC(R00700_6),XIC(R00704_1),XIC(R00705_1)]OTE(Any_Channel_Fault);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Aggregate All Transmitter Wire Breaks, Optical Beam Block, ESDV Discrepancy &amp; Line Faults</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00115_2')" title="Normally Open: R00115_2 &#10;AI Ch 1 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00115_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 1 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00135_2')" title="Normally Open: R00135_2 &#10;AI Ch 2 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00135_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 2 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00155_2')" title="Normally Open: R00155_2 &#10;AI Ch 3 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00155_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 3 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00175_2')" title="Normally Open: R00175_2 &#10;AI Ch 4 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00175_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 4 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00195_2')" title="Normally Open: R00195_2 &#10;AI Ch 5 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00195_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 5 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00215_2')" title="Normally Open: R00215_2 &#10;AI Ch 6 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00215_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 6 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00235_2')" title="Normally Open: R00235_2 &#10;AI Ch 7 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00235_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 7 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00255_2')" title="Normally Open: R00255_2 &#10;AI Ch 8 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00255_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 8 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00275_2')" title="Normally Open: R00275_2 &#10;AI Ch 9 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00275_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 9 Status Bit 2: Combined...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00295_2')" title="Normally Open: R00295_2 &#10;AI Ch 10 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00295_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 10 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00315_2')" title="Normally Open: R00315_2 &#10;AI Ch 11 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00315_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 11 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00335_2')" title="Normally Open: R00335_2 &#10;AI Ch 12 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00335_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 12 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00355_2')" title="Normally Open: R00355_2 &#10;AI Ch 13 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00355_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 13 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00375_2')" title="Normally Open: R00375_2 &#10;AI Ch 14 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00375_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 14 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00395_2')" title="Normally Open: R00395_2 &#10;AI Ch 15 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00395_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 15 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00435_2')" title="Normally Open: R00435_2 &#10;AI Ch 17 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00435_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 17 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00455_2')" title="Normally Open: R00455_2 &#10;AI Ch 18 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00455_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 18 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00475_2')" title="Normally Open: R00475_2 &#10;AI Ch 19 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00475_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 19 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00495_2')" title="Normally Open: R00495_2 &#10;AI Ch 20 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00495_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 20 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00535_2')" title="Normally Open: R00535_2 &#10;AI Ch 22 Status Bit 2: Combined Channel Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00535_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">AI Ch 22 Status Bit 2: Combine...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('GD_001_Fault')" title="Normally Open: GD_001_Fault &#10;GD-001 Gas Generator Room CH4 Detector 1 Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_001_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-001 Gas Generator Room CH4 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('GD_002_Fault')" title="Normally Open: GD_002_Fault &#10;GD-002 Gas Generator Room CH4 Detector 2 Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_002_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-002 Gas Generator Room CH4 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('GD_003_Fault')" title="Normally Open: GD_003_Fault &#10;GD-003 Gas Generator Room CH4 Detector 3 Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">GD_003_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">GD-003 Gas Generator Room CH4 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_001_Fault')" title="Normally Open: PIT_001_Fault &#10;PIT-001 Oil Expedition PT Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_001_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-001 Oil Expedition PT Faul...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_002_Fault')" title="Normally Open: PIT_002_Fault &#10;PIT-002 Water Injection PT Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_002_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-002 Water Injection PT Fau...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('PIT_003_Fault')" title="Normally Open: PIT_003_Fault &#10;PIT-003 Oil Injection PT Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PIT_003_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">PIT-003 Oil Injection PT Fault</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('DF_7404_003_Fault')" title="Normally Open: DF_7404_003_Fault &#10;7404-DF-003 Flame Detector 3 Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">DF_7404_003_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">7404-DF-003 Flame Detector 3 F...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('SD_001_002_Fault')" title="Normally Open: SD_001_002_Fault &#10;SD-001/002 Smoke Detector Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_001_002_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">SD-001/002 Smoke Detector Faul...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00700_6')" title="Normally Open: R00700_6 &#10;ESDV Position Discrepancy Latched Fault">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00700_6</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">ESDV Position Discrepancy Latc...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00704_1')" title="Normally Open: R00704_1 &#10;Deluge Pump A Start Line Open-Circuit Fault Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00704_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Deluge Pump A Start Line Open-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R00705_1')" title="Normally Open: R00705_1 &#10;Deluge Pump B Start Line Open-Circuit Fault Latched">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00705_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Deluge Pump B Start Line Open-...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem coil-box ote" onclick="inspectTag('Any_Channel_Fault')" title="Energize Coil: Any_Channel_Fault &#10;Any Transmitter or Line Continuity Fault Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Any_Channel_Fault</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Any Transmitter or Line Contin...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(R00115_2),XIC(R00135_2),XIC(R00155_2),XIC(R00175_2),XIC(R00195_2),XIC(R00215_2),XIC(R00235_2),XIC(R00255_2),XIC(R00275_2),XIC(R00295_2),XIC(R00315_2),XIC(R00335_2),XIC(R00355_2),XIC(R00375_2),XIC(R00395_2),XIC(R00435_2),XIC(R00455_2),XIC(R00475_2),XIC(R00495_2),XIC(R00535_2),XIC(GD_001_Fault),XIC(GD_002_Fault),XIC(GD_003_Fault),XIC(PIT_001_Fault),XIC(PIT_002_Fault),XIC(PIT_003_Fault),XIC(DF_7404_003_Fault),XIC(SD_001_002_Fault),XIC(R00700_6),XIC(R00704_1),XIC(R00705_1)]OTE(Any_Channel_Fault);
                </div>
            </div>
            
            <div class="rung-card" id="rung-FLT_1-1" data-routine="FLT_1" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: FLT_1</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIO(Any_Channel_Fault)OTE(R01513_4);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> PLC_Fault (Local:8:O.Data.10): Fail-Safe System Healthy Output (1=No Fault, 0=Fault Present)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xio" onclick="inspectTag('Any_Channel_Fault')" title="Normally Closed: Any_Channel_Fault &#10;Any Transmitter or Line Continuity Fault Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Any_Channel_Fault</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Any Transmitter or Line Contin...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01513_4')" title="Energize Coil: R01513_4 &#10;Internal PLC Fault Healthy Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Internal PLC Fault Healthy Sig...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIO(Any_Channel_Fault)OTE(R01513_4);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Sound">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Sound</span>
                        <span>7404-SA-001/002 Pump House Alarm Bell Driver</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">1</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Sound-0" data-routine="Sound" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Sound</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('[XIC(Bell_Mode_Continuous),[XIC(Bell_Mode_Discontinuous),XIC(R01598_0)]]XIO(Alarm_Silence_Latch)XIO(R00708_0)XIO(R00709_0)OTE(R01511_3);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> 7404-SA-001/002 (Local:8:O.Data.2): Drive Pump House Bell Continuous or Discontinuous (0.8s Flasher R01598_0)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('Bell_Mode_Continuous')" title="Normally Open: Bell_Mode_Continuous &#10;Pump House Bell Continuous Mode">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Bell_Mode_Continuous</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Pump House Bell Continuous Mod...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('Bell_Mode_Discontinuous')" title="Normally Open: Bell_Mode_Discontinuous &#10;Pump House Bell Discontinuous (Pulsing) Mode">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Bell_Mode_Discontinuous</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Pump House Bell Discontinuous ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem contact-box xic" onclick="inspectTag('R01598_0')" title="Normally Open: R01598_0 &#10;0.4s / 0.8s Free-Running Flasher Bit 0">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01598_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">0.4s / 0.8s Free-Running Flash...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div><div class="ladder-elem contact-box xio" onclick="inspectTag('Alarm_Silence_Latch')" title="Normally Closed: Alarm_Silence_Latch &#10;Alarm Horn/Bell Silenced by Mute/Accept">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Alarm_Silence_Latch</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Alarm Horn/Bell Silenced by Mu...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00708_0')" title="Normally Closed: R00708_0 &#10;FGCP Keyswitch S2 Inhibit Foam Release Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00708_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S2 Inhibit Foam...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem contact-box xio" onclick="inspectTag('R00709_0')" title="Normally Closed: R00709_0 &#10;FGCP Keyswitch S3 Inhibit All Outputs Active">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R00709_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-slash">/</div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">FGCP Keyswitch S3 Inhibit All ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('R01511_3')" title="Energize Coil: R01511_3 &#10;Internal 7404-SA-001/002 Pump House Alarm Bell Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01511_3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">Internal 7404-SA-001/002 Pump ...</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>[XIC(Bell_Mode_Continuous),[XIC(Bell_Mode_Discontinuous),XIC(R01598_0)]]XIO(Alarm_Silence_Latch)XIO(R00708_0)XIO(R00709_0)OTE(R01511_3);
                </div>
            </div>
            
            </div>
        </section>
        
        <section class="routine-section hidden" id="section-Output">
            <div class="routine-title-bar">
                <div>
                    <h2 class="text-xl font-black text-slate-900 tracking-tight flex items-center space-x-2">
                        <span class="px-2.5 py-1 bg-blue-600 text-white rounded text-sm font-mono">Output</span>
                        <span>Slot 8 1756-OB32 Discrete Hardware Output Driver Mapping</span>
                    </h2>
                    <p class="text-xs text-slate-500 mt-1">Total Logic Rungs: <span class="font-bold text-slate-700">26</span> &bull; Routine Type: Relay Ladder Logic (RLL)</p>
                </div>
            </div>
            <div class="space-y-4">
                
            <div class="rung-card" id="rung-Output-0" data-routine="Output" data-rung="0">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 000</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01510_0)[OTE(PumpShutdown),OTE(Local:8:O.Data.0)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 0: PumpShutdown (Local:8:O.Data.0) Master ESD Trip Relay (Fail-Safe 1=Run)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01510_0')" title="Normally Open: R01510_0 &#10;Internal ESD_TRIP Healthy Signal (1=Healthy, 0=Trip)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01510_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal ESD_TRIP Healthy Sign...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('PumpShutdown')" title="Energize Coil: PumpShutdown &#10;[ESD_TRIP] Fire &amp; Gas Pump Shutdown (Inverted Fail-Safe Output) (Slot 8 Ch 0, TB-08 (1&amp;2), Legacy: %Q00008, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PumpShutdown</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[ESD_TRIP] Fire &amp; Gas Pump Shu...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.0')" title="Energize Coil: Local:8:O.Data.0 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.0</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01510_0)[OTE(PumpShutdown),OTE(Local:8:O.Data.0)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-1" data-routine="Output" data-rung="1">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 001</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01511_0)[OTE(EY_6401_001_002),OTE(Local:8:O.Data.1)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 1: 6401-EY-001/002 (Local:8:O.Data.1) Fuel Gas ESDV Solenoid (Fail-Safe 1=Open)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01511_0')" title="Normally Open: R01511_0 &#10;Internal 6401-EY-001/002 Fuel Gas ESDV Healthy Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01511_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal 6401-EY-001/002 Fuel ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('EY_6401_001_002')" title="Energize Coil: EY_6401_001_002 &#10;[6401-EY-001/002] 6401-EY-001/002 ESD Fuel Gas Valve Shutdown (Slot 8 Ch 1, TB-08 (3&amp;4), Legacy: %Q00001, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">EY_6401_001_002</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[6401-EY-001/002] 6401-EY-001/...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.1')" title="Energize Coil: Local:8:O.Data.1 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.1</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01511_0)[OTE(EY_6401_001_002),OTE(Local:8:O.Data.1)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-2" data-routine="Output" data-rung="2">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 002</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01511_3)[OTE(SA_7404_001_002),OTE(Local:8:O.Data.2)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 2: 7404-SA-001/002 (Local:8:O.Data.2) Local Alarm Bell Pump House</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01511_3')" title="Normally Open: R01511_3 &#10;Internal 7404-SA-001/002 Pump House Alarm Bell Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01511_3</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal 7404-SA-001/002 Pump ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('SA_7404_001_002')" title="Energize Coil: SA_7404_001_002 &#10;[7404-SA-001/002] 7404-SA-001/002 Local Alarm Bell Pump House (Slot 8 Ch 2, TB-08 (5&amp;6), Legacy: %Q00002, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SA_7404_001_002</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7404-SA-001/002] 7404-SA-001/...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.2')" title="Energize Coil: Local:8:O.Data.2 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.2</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01511_3)[OTE(SA_7404_001_002),OTE(Local:8:O.Data.2)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-3" data-routine="Output" data-rung="3">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 003</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01513_12)[OTE(Pump_A_PulsOut),OTE(Local:8:O.Data.3)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 3: Pump_A_PulsOut (Local:8:O.Data.3) Deluge Pump A Pulse Line Check</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01513_12')" title="Normally Open: R01513_12 &#10;Internal Pump A Open-Circuit Test Pulse">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_12</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal Pump A Open-Circuit T...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Pump_A_PulsOut')" title="Energize Coil: Pump_A_PulsOut &#10;[7503-PUMP-A] Pulsed Output for Open-Circuit Check on Pump A (Slot 8 Ch 3, TB-08 (7), Legacy: %Q00009, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Pump_A_PulsOut</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7503-PUMP-A] Pulsed Output fo...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.3')" title="Energize Coil: Local:8:O.Data.3 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.3</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01513_12)[OTE(Pump_A_PulsOut),OTE(Local:8:O.Data.3)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-4" data-routine="Output" data-rung="4">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 004</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01512_0)[OTE(PUMP_A),OTE(Local:8:O.Data.4)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 4: PUMP_A (Local:8:O.Data.4) Deluge Duty Firewater Pump A Run Output</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01512_0')" title="Normally Open: R01512_0 &#10;Internal Deluge Pump A Start/Stop Command">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01512_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal Deluge Pump A Start/S...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('PUMP_A')" title="Energize Coil: PUMP_A &#10;[7503-PUMP-A] Deluge Pump A Start/Stop Output (Slot 8 Ch 4, TB-08 (9), Legacy: %Q00005, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PUMP_A</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7503-PUMP-A] Deluge Pump A St...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.4')" title="Energize Coil: Local:8:O.Data.4 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.4</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01512_0)[OTE(PUMP_A),OTE(Local:8:O.Data.4)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-5" data-routine="Output" data-rung="5">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 005</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01513_13)[OTE(Pump_B_Start_PulsOut),OTE(Local:8:O.Data.5)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 5: Pump_B_Start_PulsOut (Local:8:O.Data.5) Deluge Pump B Pulse Line Check</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01513_13')" title="Normally Open: R01513_13 &#10;Internal Pump B Open-Circuit Test Pulse">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_13</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal Pump B Open-Circuit T...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Pump_B_Start_PulsOut')" title="Energize Coil: Pump_B_Start_PulsOut &#10;[7503-PUMP-B] Pulsed Output for Open-Circuit Check on Pump B (Slot 8 Ch 5, TB-08 (11), Legacy: %Q00010, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Pump_B_Start_PulsOut</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7503-PUMP-B] Pulsed Output fo...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.5')" title="Energize Coil: Local:8:O.Data.5 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.5</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01513_13)[OTE(Pump_B_Start_PulsOut),OTE(Local:8:O.Data.5)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-6" data-routine="Output" data-rung="6">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 006</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01512_5)[OTE(PUMP_B_START),OTE(Local:8:O.Data.6)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 6: PUMP_B_START (Local:8:O.Data.6) Deluge Standby Diesel Pump B Start Pulse</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01512_5')" title="Normally Open: R01512_5 &#10;Internal Deluge Pump B Start Pulse Command">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01512_5</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal Deluge Pump B Start P...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('PUMP_B_START')" title="Energize Coil: PUMP_B_START &#10;[7503-PUMP-B] Deluge Pump B Start Output (2s Pulse x3 Attempts) (Slot 8 Ch 6, TB-08 (13), Legacy: %Q00007, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PUMP_B_START</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7503-PUMP-B] Deluge Pump B St...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.6')" title="Energize Coil: Local:8:O.Data.6 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.6</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01512_5)[OTE(PUMP_B_START),OTE(Local:8:O.Data.6)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-7" data-routine="Output" data-rung="7">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 007</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01512_4)[OTE(PUMP_B_STOP),OTE(Local:8:O.Data.7)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 7: PUMP_B_STOP (Local:8:O.Data.7) Deluge Standby Diesel Pump B Stop Pulse</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01512_4')" title="Normally Open: R01512_4 &#10;Internal Deluge Pump B Stop Pulse Command">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01512_4</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal Deluge Pump B Stop Pu...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('PUMP_B_STOP')" title="Energize Coil: PUMP_B_STOP &#10;[7503-PUMP-B] Deluge Pump B Stop Output (2s Pulse) (Slot 8 Ch 7, TB-08 (15&amp;16), Legacy: %Q00006, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PUMP_B_STOP</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[7503-PUMP-B] Deluge Pump B St...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.7')" title="Energize Coil: Local:8:O.Data.7 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.7</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01512_4)[OTE(PUMP_B_STOP),OTE(Local:8:O.Data.7)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-8" data-routine="Output" data-rung="8">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 008</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01511_1)[OTE(P2100_P2200),OTE(Local:8:O.Data.8)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 8: P2100_P2200 (Local:8:O.Data.8) Oil Booster Pump Shutdown Relay (Fail-Safe 1=Run)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01511_1')" title="Normally Open: R01511_1 &#10;Internal P2100/2200 Oil Booster Healthy Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01511_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal P2100/2200 Oil Booste...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('P2100_P2200')" title="Energize Coil: P2100_P2200 &#10;[EDB1 (P2100/2200)] P2100/P2200 Oil Booster Pump Shutdown Relay (Inverted) (Slot 8 Ch 8, TB-08 (17&amp;18), Legacy: %Q00003, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">P2100_P2200</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[EDB1 (P2100/2200)] P2100/P220...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.8')" title="Energize Coil: Local:8:O.Data.8 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.8</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01511_1)[OTE(P2100_P2200),OTE(Local:8:O.Data.8)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-9" data-routine="Output" data-rung="9">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 009</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01511_2)[OTE(P3600_P3700),OTE(Local:8:O.Data.9)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 9: P3600_P3700 (Local:8:O.Data.9) Water Booster Pump Shutdown Relay (Fail-Safe 1=Run)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01511_2')" title="Normally Open: R01511_2 &#10;Internal P3600/3700 Water Booster Healthy Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01511_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal P3600/3700 Water Boos...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('P3600_P3700')" title="Energize Coil: P3600_P3700 &#10;[EDB1 (P3600/3700)] P3600/P3700 Water Booster Pump Shutdown Relay (Inverted) (Slot 8 Ch 9, TB-08 (19&amp;20), Legacy: %Q00004, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">P3600_P3700</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[EDB1 (P3600/3700)] P3600/P370...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.9')" title="Energize Coil: Local:8:O.Data.9 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.9</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01511_2)[OTE(P3600_P3700),OTE(Local:8:O.Data.9)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-10" data-routine="Output" data-rung="10">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 010</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01513_4)[OTE(PLC_Fault),OTE(Local:8:O.Data.10)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 10: PLC_Fault (Local:8:O.Data.10) PLC / System Fault Contact (Fail-Safe 1=Healthy)</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01513_4')" title="Normally Open: R01513_4 &#10;Internal PLC Fault Healthy Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_4</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal PLC Fault Healthy Sig...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('PLC_Fault')" title="Energize Coil: PLC_Fault &#10;[PLC_FAULT] PLC System Fault Output (Slot 8 Ch 10, TB-08 (21&amp;22), Legacy: %Q00016, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PLC_Fault</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[PLC_FAULT] PLC System Fault O...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.10')" title="Energize Coil: Local:8:O.Data.10 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.10</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01513_4)[OTE(PLC_Fault),OTE(Local:8:O.Data.10)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-11" data-routine="Output" data-rung="11">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 011</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01513_1)[OTE(Tag_DO_13),OTE(Local:8:O.Data.11)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 11: Tag_DO_13 / L14 (Local:8:O.Data.11) ESDV Fuel Gas Closed Red LED Indicator</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01513_1')" title="Normally Open: R01513_1 &#10;Internal L14 ESDV Closed LED Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_1</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal L14 ESDV Closed LED S...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Tag_DO_13')" title="Energize Coil: Tag_DO_13 &#10;[FGCP-7404-001 L14] ESDV Fuel Gas Line Closed LED (L14) (Slot 8 Ch 11, TB-08 (23&amp;24), Legacy: %Q00013, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Tag_DO_13</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 L14] ESDV Fuel ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.11')" title="Energize Coil: Local:8:O.Data.11 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.11</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01513_1)[OTE(Tag_DO_13),OTE(Local:8:O.Data.11)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-12" data-routine="Output" data-rung="12">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 012</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01513_0)[OTE(Tag_DO_12),OTE(Local:8:O.Data.12)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 12: Tag_DO_12 / L15 (Local:8:O.Data.12) ESDV Fuel Gas Open Green LED Indicator</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01513_0')" title="Normally Open: R01513_0 &#10;Internal L15 ESDV Open LED Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_0</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal L15 ESDV Open LED Sig...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Tag_DO_12')" title="Energize Coil: Tag_DO_12 &#10;[FGCP-7404-001 L15] ESDV Fuel Gas Line Open LED (L15) (Slot 8 Ch 12, TB-08 (25&amp;26), Legacy: %Q00012, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Tag_DO_12</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 L15] ESDV Fuel ...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.12')" title="Energize Coil: Local:8:O.Data.12 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.12</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01513_0)[OTE(Tag_DO_12),OTE(Local:8:O.Data.12)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-13" data-routine="Output" data-rung="13">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 013</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01513_2)[OTE(Tag_DO_14),OTE(Local:8:O.Data.13)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 13: Tag_DO_14 / L16 (Local:8:O.Data.13) ESDV Low Air Accumulator Supply Amber LED</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01513_2')" title="Normally Open: R01513_2 &#10;Internal L16 ESDV Low Air Pressure LED Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_2</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal L16 ESDV Low Air Pres...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Tag_DO_14')" title="Energize Coil: Tag_DO_14 &#10;[FGCP-7404-001 L16] ESDV Low Air Supply Indication LED (L16) (Slot 8 Ch 13, TB-08 (27&amp;28), Legacy: %Q00014, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Tag_DO_14</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 L16] ESDV Low A...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.13')" title="Energize Coil: Local:8:O.Data.13 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.13</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01513_2)[OTE(Tag_DO_14),OTE(Local:8:O.Data.13)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-14" data-routine="Output" data-rung="14">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 014</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(LED_Low_Fuel_Gas_L17)OTE(Local:8:O.Data.14);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 14: LED_Low_Fuel_Gas_L17 / L17 (Local:8:O.Data.14) Low Fuel Gas Line Amber LED</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('LED_Low_Fuel_Gas_L17')" title="Normally Open: LED_Low_Fuel_Gas_L17 &#10;[FGCP-7404-001 L17] Low Fuel Gas Pressure Indication LED (L17) (Slot 8 Ch 14, TB-08 (29&amp;30), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">LED_Low_Fuel_Gas_L17</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[FGCP-7404-001 L17] Low Fuel G...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.14')" title="Energize Coil: Local:8:O.Data.14 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.14</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(LED_Low_Fuel_Gas_L17)OTE(Local:8:O.Data.14);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-15" data-routine="Output" data-rung="15">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 015</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(CR1_P2300_Stop)OTE(Local:8:O.Data.15);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 15: CR1 (Local:8:O.Data.15) Stop Power Oil Pump P-2300 Relay &amp; L8 LED</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('CR1_P2300_Stop')" title="Normally Open: CR1_P2300_Stop &#10;[FGCP-7404-001 CR1] Relay CR1 for LED L2 &amp; L8 (Trip Power Oil Pump P-2300) (Slot 8 Ch 15, TB-08 (31..34), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR1_P2300_Stop</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[FGCP-7404-001 CR1] Relay CR1 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.15')" title="Energize Coil: Local:8:O.Data.15 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.15</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(CR1_P2300_Stop)OTE(Local:8:O.Data.15);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-16" data-routine="Output" data-rung="16">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 016</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(CR2_P2400_Stop)OTE(Local:8:O.Data.16);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 16: CR2 (Local:8:O.Data.16) Stop Power Oil Pump P-2400 Relay &amp; L9 LED</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('CR2_P2400_Stop')" title="Normally Open: CR2_P2400_Stop &#10;[FGCP-7404-001 CR2] Relay CR2 for LED L3 &amp; L9 (Trip Power Oil Pump P-2400) (Slot 8 Ch 16, TB-08 (35..38), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR2_P2400_Stop</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[FGCP-7404-001 CR2] Relay CR2 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.16')" title="Energize Coil: Local:8:O.Data.16 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.16</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(CR2_P2400_Stop)OTE(Local:8:O.Data.16);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-17" data-routine="Output" data-rung="17">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 017</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(CR3_P2500_Stop)OTE(Local:8:O.Data.17);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 17: CR3 (Local:8:O.Data.17) Stop Power Oil Pump P-2500 Relay &amp; L10 LED</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('CR3_P2500_Stop')" title="Normally Open: CR3_P2500_Stop &#10;[FGCP-7404-001 CR3] Relay CR3 for LED L4 &amp; L10 (Trip Power Oil Pump P-2500) (Slot 8 Ch 17, TB-08 (39..42), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR3_P2500_Stop</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[FGCP-7404-001 CR3] Relay CR3 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.17')" title="Energize Coil: Local:8:O.Data.17 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.17</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(CR3_P2500_Stop)OTE(Local:8:O.Data.17);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-18" data-routine="Output" data-rung="18">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 018</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(CR4_P2600_Stop)OTE(Local:8:O.Data.18);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 18: CR4 (Local:8:O.Data.18) Stop Power Oil Pump P-2600 Relay &amp; L11 LED</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('CR4_P2600_Stop')" title="Normally Open: CR4_P2600_Stop &#10;[FGCP-7404-001 CR4] Relay CR4 for LED L5 &amp; L11 (Trip Power Oil Pump P-2600) (Slot 8 Ch 18, TB-08 (43..46), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR4_P2600_Stop</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[FGCP-7404-001 CR4] Relay CR4 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.18')" title="Energize Coil: Local:8:O.Data.18 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.18</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(CR4_P2600_Stop)OTE(Local:8:O.Data.18);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-19" data-routine="Output" data-rung="19">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 019</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(CR5_P3800_Stop)OTE(Local:8:O.Data.19);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 19: CR5 (Local:8:O.Data.19) Stop Water Injection Pump P-3800 Relay &amp; L12 LED</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('CR5_P3800_Stop')" title="Normally Open: CR5_P3800_Stop &#10;[FGCP-7404-001 CR5] Relay CR5 for LED L6 &amp; L12 (Trip Water Inj Pump P-3800) (Slot 8 Ch 19, TB-08 (47..50), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR5_P3800_Stop</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[FGCP-7404-001 CR5] Relay CR5 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.19')" title="Energize Coil: Local:8:O.Data.19 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.19</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(CR5_P3800_Stop)OTE(Local:8:O.Data.19);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-20" data-routine="Output" data-rung="20">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 020</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(CR6_P3900_Stop)OTE(Local:8:O.Data.20);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 20: CR6 (Local:8:O.Data.20) Stop Water Injection Pump P-3900 Relay &amp; L13 LED</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('CR6_P3900_Stop')" title="Normally Open: CR6_P3900_Stop &#10;[FGCP-7404-001 CR6] Relay CR6 for LED L7 &amp; L13 (Trip Water Inj Pump P-3900) (Slot 8 Ch 20, TB-08 (51..54), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">CR6_P3900_Stop</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[FGCP-7404-001 CR6] Relay CR6 ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.20')" title="Energize Coil: Local:8:O.Data.20 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.20</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(CR6_P3900_Stop)OTE(Local:8:O.Data.20);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-21" data-routine="Output" data-rung="21">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 021</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(SD_GE)OTE(Local:8:O.Data.21);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 21: SD_GE (Local:8:O.Data.21) Shut Down All Gas Generators Output</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('SD_GE')" title="Normally Open: SD_GE &#10;[SD-GE] 7404-ESD-GEN Shut Down of All Gas Generators (Slot 8 Ch 21, TB-08 (55&amp;56), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SD_GE</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[SD-GE] 7404-ESD-GEN Shut Down...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.21')" title="Energize Coil: Local:8:O.Data.21 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.21</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(SD_GE)OTE(Local:8:O.Data.21);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-22" data-routine="Output" data-rung="22">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 022</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(R01513_3)[OTE(Tag_DO_15),OTE(Local:8:O.Data.22)];', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 22: Tag_DO_15 / Z1 (Local:8:O.Data.22) Production Control Room Alarm Horn</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('R01513_3')" title="Normally Open: R01513_3 &#10;Internal Z1 PROD CONTROL ROOM Alarm Signal">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">R01513_3</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">Internal Z1 PROD CONTROL ROOM ...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-branch"><div class="branch-bar left-bar"></div><div class="branch-stack"><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Tag_DO_15')" title="Energize Coil: Tag_DO_15 &#10;[FGCP-7404-001 Z1] PROD CONTROL ROOM Alarm Buzzer/Beacon (Z1) (Slot 8 Ch 22, TB-08 (57&amp;58), Legacy: %Q00015, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Tag_DO_15</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">[FGCP-7404-001 Z1] PROD CONTRO...</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div><div class="branch-leg"><div class="branch-wire"></div><div class="leg-content"><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.22')" title="Energize Coil: Local:8:O.Data.22 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.22</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div></div><div class="branch-wire"></div></div></div><div class="branch-bar right-bar"></div></div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(R01513_3)[OTE(Tag_DO_15),OTE(Local:8:O.Data.22)];
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-23" data-routine="Output" data-rung="23">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 023</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(PA_001)OTE(Local:8:O.Data.23);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 23: PA_001 (Local:8:O.Data.23) Process Production Building Alarm Horn</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('PA_001')" title="Normally Open: PA_001 &#10;[PA-001] PROCESS (PROD, BUILDING) Alarm Horn/Beacon (Slot 8 Ch 23, TB-08 (59&amp;60), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">PA_001</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[PA-001] PROCESS (PROD, BUILDI...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.23')" title="Energize Coil: Local:8:O.Data.23 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.23</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(PA_001)OTE(Local:8:O.Data.23);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-24" data-routine="Output" data-rung="24">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 024</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(H2SA_001_002)OTE(Local:8:O.Data.30);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 30: H2SA_001_002 (Local:8:O.Data.30) H2S Alarm Horn &amp; Strobe Beacon</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('H2SA_001_002')" title="Normally Open: H2SA_001_002 &#10;[H2SA-001/002] H2S Alarm Horn/Beacon (Discontinuous 10ppm / Cont. 20ppm) (Slot 8 Ch 30, TB-08 (73&amp;74), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">H2SA_001_002</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[H2SA-001/002] H2S Alarm Horn/...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.30')" title="Energize Coil: Local:8:O.Data.30 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.30</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(H2SA_001_002)OTE(Local:8:O.Data.30);
                </div>
            </div>
            
            <div class="rung-card" id="rung-Output-25" data-routine="Output" data-rung="25">
                <div class="rung-header">
                    <div class="flex items-center space-x-2">
                        <span class="rung-badge">RUNG 025</span>
                        <span class="text-xs text-slate-400 font-mono">Routine: Output</span>
                    </div>
                    <button class="copy-btn" onclick="copyMnemonic('XIC(SDA_001)OTE(Local:8:O.Data.31);', this)" title="Copy Logix Mnemonic">
                        <svg class="w-3.5 h-3.5 inline mr-1" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"></path></svg>
                        Copy Mnemonic
                    </button>
                </div>
                <div class="rung-comment"><span class="comment-icon">&#x1F4AC;</span> Point 31: SDA_001 (Local:8:O.Data.31) Smoke Detection Alarm Horn &amp; Strobe Beacon</div>
                <div class="ladder-diagram-viewport">
                    <div class="power-rail left-rail" title="L1 +24VDC Bus Rail"><span class="rail-tag">L1</span></div>
                    <div class="rung-logic-track">
                        <div class="rung-main-wire"></div>
                        <div class="rung-elements-container">
                            <div class="ladder-elem contact-box xic" onclick="inspectTag('SDA_001')" title="Normally Open: SDA_001 &#10;[SDA-001] Smoke Detection Alarm Horn/Beacon (Slot 8 Ch 31, TB-08 (75&amp;76), Legacy: NEW, Range: 24V DC)">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">SDA_001</div>
                <div class="contact-symbol">
                    <span class="plate-left">[</span>
                    <div class="contact-gap"></div>
                    <span class="plate-right">]</span>
                </div>
                <div class="elem-desc">[SDA-001] Smoke Detection Alar...</div>
            </div>
            <div class="elem-trail"></div>
        </div><div class="ladder-elem coil-box ote" onclick="inspectTag('Local:8:O.Data.31')" title="Energize Coil: Local:8:O.Data.31 &#10;">
            <div class="elem-lead"></div>
            <div class="elem-main">
                <div class="elem-tagname">Local:8:O.Data.31</div>
                <div class="coil-symbol">( )</div>
                <div class="elem-desc">&nbsp;</div>
            </div>
            <div class="elem-trail"></div>
        </div>
                        </div>
                        <div class="rung-main-wire"></div>
                    </div>
                    <div class="power-rail right-rail" title="N Neutral Return Bus Rail"><span class="rail-tag">0V</span></div>
                </div>
                <div class="mnemonic-bar font-mono text-xs text-slate-600 bg-slate-50 px-3 py-1.5 border-t border-slate-200">
                    <span class="text-slate-400 mr-2 select-none">MNEMONIC:</span>XIC(SDA_001)OTE(Local:8:O.Data.31);
                </div>
            </div>
            
            </div>
        </section>
        
        </main>

        <!-- Right Drawer: Tag Inspector -->
        <div id="tagInspector" class="fixed right-0 top-0 bottom-0 w-96 bg-white shadow-2xl border-l border-slate-300 transform translate-x-full transition-transform duration-300 ease-in-out z-30 flex flex-col">
            <div class="p-4 bg-slate-900 text-white flex items-center justify-between">
                <div class="flex items-center space-x-2">
                    <span class="w-2.5 h-2.5 bg-emerald-400 rounded-full"></span>
                    <h3 class="font-bold text-sm">Tag Cross-Reference Inspector</h3>
                </div>
                <button onclick="closeInspector()" class="text-slate-400 hover:text-white">&times;</button>
            </div>
            <div class="p-4 flex-1 overflow-y-auto space-y-4">
                <div>
                    <span class="text-[10px] font-bold uppercase text-slate-400 tracking-wider">Tag Name</span>
                    <div id="inspectTagName" class="text-base font-black font-mono text-blue-600 mt-0.5 break-all"></div>
                </div>
                <div class="grid grid-cols-2 gap-2 text-xs">
                    <div class="bg-slate-50 p-2.5 rounded border border-slate-200">
                        <span class="text-[10px] font-semibold text-slate-500 uppercase">Data Type</span>
                        <div id="inspectTagType" class="font-bold text-slate-800 font-mono mt-0.5"></div>
                    </div>
                    <div class="bg-slate-50 p-2.5 rounded border border-slate-200">
                        <span class="text-[10px] font-semibold text-slate-500 uppercase">Hardware Alias</span>
                        <div id="inspectTagAlias" class="font-bold text-slate-800 font-mono mt-0.5 truncate"></div>
                    </div>
                </div>
                <div>
                    <span class="text-[10px] font-bold uppercase text-slate-400 tracking-wider">Engineering Description</span>
                    <div id="inspectTagDesc" class="text-xs text-slate-700 bg-slate-50 p-2.5 rounded border border-slate-200 mt-0.5 leading-relaxed"></div>
                </div>
                <div>
                    <span class="text-[10px] font-bold uppercase text-slate-400 tracking-wider">Referenced In Logic</span>
                    <div class="mt-2 space-y-3">
                        <div>
                            <div class="text-xs font-bold text-blue-700 mb-1 flex items-center">
                                <span class="w-2 h-2 rounded-full bg-blue-600 mr-1.5"></span>
                                Read References (XIC / XIO / Compare):
                            </div>
                            <div id="inspectReads" class="flex flex-wrap gap-1"></div>
                        </div>
                        <div>
                            <div class="text-xs font-bold text-emerald-700 mb-1 flex items-center">
                                <span class="w-2 h-2 rounded-full bg-emerald-600 mr-1.5"></span>
                                Write References (OTE / OTL / OTU / CPT):
                            </div>
                            <div id="inspectWrites" class="flex flex-wrap gap-1"></div>
                        </div>
                    </div>
                </div>
            </div>
            <div class="p-3 bg-slate-50 border-t border-slate-200">
                <button onclick="closeInspector()" class="w-full bg-slate-200 hover:bg-slate-300 text-slate-700 text-xs font-bold py-2 rounded transition">Close Inspector</button>
            </div>
        </div>

    </div>

    <!-- Client Script -->
    <script>
        const TAG_DB = {"DG_7404_001": {"type": "DINT", "desc": "[7404-DG-001] CH4 Gas detector (IR Point) pump house 1 (Slot 2 Ch 0, TB-02 (1&2&3), Legacy: %AI0001, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch0Data", "reads": [], "writes": ["Input:Rung 23"]}, "DG_7404_002": {"type": "DINT", "desc": "[7404-DG-002] CH4 Gas detector (IR Point) pump house 2 (Slot 2 Ch 1, TB-02 (4&5&6), Legacy: %AI0002, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch1Data", "reads": [], "writes": ["Input:Rung 24"]}, "DG_7404_003": {"type": "DINT", "desc": "[7404-DG-003] CH4 Gas detector (IR Point) pump house 3 (Slot 2 Ch 2, TB-02 (7&8&9), Legacy: %AI0003, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch2Data", "reads": [], "writes": ["Input:Rung 25"]}, "DG_7404_004": {"type": "DINT", "desc": "[7404-DG-004] CH4 Gas detector (IR Point) pump house 4 (Slot 2 Ch 3, TB-02 (10&11&12), Legacy: %AI0004, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch3Data", "reads": [], "writes": ["Input:Rung 26"]}, "DG_7404_005": {"type": "DINT", "desc": "[7404-DG-005] CH4 Gas detector (IR Point) pump house 5 (Slot 2 Ch 4, TB-02 (13&14&15), Legacy: %AI0005, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch4Data", "reads": [], "writes": ["Input:Rung 27"]}, "DG_7404_006": {"type": "DINT", "desc": "[7404-DG-006] CH4 Gas detector (IR Point) pump house 6 (Slot 2 Ch 5, TB-02 (16&17&18), Legacy: %AI0006, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch5Data", "reads": [], "writes": ["Input:Rung 28"]}, "DG_7404_007": {"type": "DINT", "desc": "[7404-DG-007] CH4 Gas detector (IR Point) pump house 7 (Slot 2 Ch 6, TB-02 (19&20&21), Legacy: %AI0007, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch6Data", "reads": [], "writes": ["Input:Rung 29"]}, "DG_7404_008": {"type": "DINT", "desc": "[7404-DG-008] CH4 Gas detector (IR Point) pump house 8 (Slot 2 Ch 7, TB-02 (22&23&24), Legacy: %AI0008, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch7Data", "reads": [], "writes": ["Input:Rung 30"]}, "DG_7404_009": {"type": "DINT", "desc": "[7404-DG-009] CH4 Gas detector (IR Point) pump house 9 (Slot 2 Ch 8, TB-02 (25&26&27), Legacy: %AI0009, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch8Data", "reads": [], "writes": ["Input:Rung 31"]}, "DG_7404_010": {"type": "DINT", "desc": "[7404-DG-010] CH4 Gas detector (IR Point) pump house 10 (Slot 2 Ch 9, TB-02 (28&29&30), Legacy: %AI0010, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch9Data", "reads": [], "writes": ["Input:Rung 32"]}, "DG_7404_011": {"type": "DINT", "desc": "[7404-DG-011] CH4 Gas detector (IR Point) pump house 11 (was SpareAI_11) (Slot 2 Ch 10, TB-02 (31&32&33), Legacy: %AI0011, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch10Data", "reads": [], "writes": ["Input:Rung 33"]}, "DG_7404_012": {"type": "DINT", "desc": "[7404-DG-012] CH4 Gas detector (IR Point) pump house 12 (was SpareAI_15) (Slot 2 Ch 11, TB-02 (34&35&36), Legacy: %AI0015, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch11Data", "reads": [], "writes": ["Input:Rung 37"]}, "DG_7404_011R": {"type": "DINT", "desc": "[7404-DG-011R] CH4 Line-of-Sight Open Path Gas Detector (Slot 2 Ch 12, TB-02 (37&38&39), Legacy: %AI0014, Range: 0-5.00 LELm)", "alias": "Local:2:I.Ch12Data", "reads": [], "writes": ["Input:Rung 36"]}, "GD_001": {"type": "DINT", "desc": "[GD-001] CH4 Gas detector 1 (Gas Generator Room) (Slot 2 Ch 13, TB-02 (40&41&42), Legacy: NEW, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch13Data", "reads": [], "writes": []}, "GD_002": {"type": "DINT", "desc": "[GD-002] CH4 Gas detector 2 (Gas Generator Room) (Slot 2 Ch 14, TB-02 (43&44&45), Legacy: NEW, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch14Data", "reads": [], "writes": []}, "GD_003": {"type": "DINT", "desc": "[GD-003] CH4 Gas detector 3 (Gas Generator Room) (Slot 2 Ch 15, TB-02 (46&47&48), Legacy: NEW, Range: 0-100 %LEL)", "alias": "Local:2:I.Ch15Data", "reads": [], "writes": []}, "PIT_001": {"type": "DINT", "desc": "[PIT-001] PT Oil Expedition Manifold Pressure (Slot 3 Ch 0, TB-03 (1&2), Legacy: NEW, Range: 0-200 Psi)", "alias": "Local:3:I.Ch0Data", "reads": [], "writes": []}, "PIT_002": {"type": "DINT", "desc": "[PIT-002] PT Water Injection Manifold Pressure (Slot 3 Ch 1, TB-03 (4&5), Legacy: NEW, Range: 0-1500 Psi)", "alias": "Local:3:I.Ch1Data", "reads": [], "writes": []}, "PIT_003": {"type": "DINT", "desc": "[PIT-003] PT Oil Injection Manifold Pressure (Slot 3 Ch 2, TB-03 (7&8), Legacy: NEW, Range: 0-3000 Psi)", "alias": "Local:3:I.Ch2Data", "reads": [], "writes": []}, "PST_7503_001": {"type": "DINT", "desc": "[7503-PST-001] PT Deluge Line Pressure (Foam/Deluge Released) (Slot 3 Ch 3, TB-03 (10&11), Legacy: %AI0019, Range: 0-100 Psi)", "alias": "Local:3:I.Ch3Data", "reads": [], "writes": ["Input:Rung 41"]}, "PST_7002_001": {"type": "DINT", "desc": "[7002-PST-001] PT Air Accumulator Pressure ESDV (Slot 3 Ch 4, TB-03 (13&14), Legacy: %AI0017, Range: 0-100 Psi)", "alias": "Local:3:I.Ch4Data", "reads": [], "writes": ["Input:Rung 39"]}, "PST_6401_001": {"type": "DINT", "desc": "[6401-PST-001] PT Fuel Gas Pressure (Slot 3 Ch 5, TB-03 (16&17), Legacy: %AI0018, Range: 0-150 Psi)", "alias": "Local:3:I.Ch5Data", "reads": [], "writes": ["Input:Rung 40"]}, "FR_7503_003": {"type": "DINT", "desc": "[7503-FR-003] Manual Foam Release Button inside Local CP (PCR) (Slot 3 Ch 6, TB-03 (19), Legacy: %AI0022, Range: 4-20 mA)", "alias": "Local:3:I.Ch6Data", "reads": [], "writes": ["Input:Rung 44"]}, "FR_7503_001_002": {"type": "DINT", "desc": "[7503-FR-001/002] Manual Foam Release Buttons Outside (Field) (Slot 3 Ch 7, TB-03 (19&20), Legacy: %AI0020, Range: 4-20 mA)", "alias": "Local:3:I.Ch7Data", "reads": [], "writes": ["Input:Rung 42"]}, "SpareAI_16": {"type": "DINT", "desc": "[SPARE] Spare Analog Input (Legacy SpareAI_16) (Slot 3 Ch 8, TB-03 (22&23), Legacy: %AI0016, Range: 0-100 %)", "alias": "Local:3:I.Ch8Data", "reads": [], "writes": ["Input:Rung 38"]}, "SpareAI_21": {"type": "DINT", "desc": "[SPARE] Spare Analog Input (Legacy SpareAI_21) (Slot 3 Ch 9, TB-03 (25&26), Legacy: %AI0021, Range: 0-100 %)", "alias": "Local:3:I.Ch9Data", "reads": [], "writes": ["Input:Rung 43"]}, "SpareAI_23": {"type": "DINT", "desc": "[SPARE] Spare Analog Input (Legacy SpareAI_23) (Slot 3 Ch 10, TB-03 (28&29), Legacy: %AI0023, Range: 0-100 %)", "alias": "Local:3:I.Ch10Data", "reads": [], "writes": ["Input:Rung 45"]}, "SpareAI_24": {"type": "DINT", "desc": "[SPARE] Spare Analog Input (Legacy SpareAI_24) (Slot 3 Ch 11, TB-03 (31&32), Legacy: %AI0024, Range: 0-100 %)", "alias": "Local:3:I.Ch11Data", "reads": [], "writes": ["Input:Rung 46"]}, "H2S_001": {"type": "DINT", "desc": "[H2S-001] H2S Gas Detector 1 (Slot 4 Ch 0, TB-04 (1&2&3), Legacy: NEW, Range: 0-100 PPM)", "alias": "Local:4:I.Ch0Data", "reads": [], "writes": []}, "H2S_002": {"type": "DINT", "desc": "[H2S-002] H2S Gas Detector 2 (Slot 4 Ch 1, TB-04 (4&5&6), Legacy: NEW, Range: 0-100 PPM)", "alias": "Local:4:I.Ch1Data", "reads": [], "writes": []}, "H2S_003": {"type": "DINT", "desc": "[H2S-003] H2S Gas Detector 3 (Slot 4 Ch 2, TB-04 (7&8&9), Legacy: NEW, Range: 0-100 PPM)", "alias": "Local:4:I.Ch2Data", "reads": [], "writes": []}, "H2S_004": {"type": "DINT", "desc": "[H2S-004] H2S Gas Detector 4 (Slot 4 Ch 3, TB-04 (10&11&12), Legacy: NEW, Range: 0-100 PPM)", "alias": "Local:4:I.Ch3Data", "reads": [], "writes": []}, "H2S_005": {"type": "DINT", "desc": "[H2S-005] H2S Gas Detector 5 (Slot 4 Ch 4, TB-04 (13&14&15), Legacy: NEW, Range: 0-100 PPM)", "alias": "Local:4:I.Ch4Data", "reads": [], "writes": []}, "H2S_006": {"type": "DINT", "desc": "[H2S-006] H2S Gas Detector 6 (Slot 4 Ch 5, TB-04 (16&17&18), Legacy: NEW, Range: 0-100 PPM)", "alias": "Local:4:I.Ch5Data", "reads": [], "writes": []}, "H2S_007": {"type": "DINT", "desc": "[H2S-007] H2S Gas Detector 7 (Slot 4 Ch 6, TB-04 (19&20&21), Legacy: NEW, Range: 0-100 PPM)", "alias": "Local:4:I.Ch6Data", "reads": [], "writes": []}, "H2S_008": {"type": "DINT", "desc": "[H2S-008] H2S Gas Detector 8 (Slot 4 Ch 7, TB-04 (22&23&24), Legacy: NEW, Range: 0-100 PPM)", "alias": "Local:4:I.Ch7Data", "reads": [], "writes": []}, "H2S_009": {"type": "DINT", "desc": "[H2S-009] H2S Gas Detector 9 (Slot 4 Ch 8, TB-04 (25&26&27), Legacy: NEW, Range: 0-100 PPM)", "alias": "Local:4:I.Ch8Data", "reads": [], "writes": []}, "H2S_010": {"type": "DINT", "desc": "[H2S-010] H2S Gas Detector 10 (Slot 4 Ch 9, TB-04 (28&29&30), Legacy: NEW, Range: 0-100 PPM)", "alias": "Local:4:I.Ch9Data", "reads": [], "writes": []}, "H2S_011": {"type": "DINT", "desc": "[H2S-011] H2S Gas Detector 11 (Slot 4 Ch 10, TB-04 (31&32&33), Legacy: NEW, Range: 0-100 PPM)", "alias": "Local:4:I.Ch10Data", "reads": [], "writes": []}, "H2S_012": {"type": "DINT", "desc": "[H2S-012] H2S Gas Detector 12 (Slot 4 Ch 11, TB-04 (34&35&36), Legacy: NEW, Range: 0-100 PPM)", "alias": "Local:4:I.Ch11Data", "reads": [], "writes": []}, "DF_7404_001": {"type": "DINT", "desc": "[7404-DF-001] Flame Detector 1 Pump House (Slot 4 Ch 12, TB-04 (37&38&39), Legacy: %AI0012, Range: 4-20 mA)", "alias": "Local:4:I.Ch12Data", "reads": [], "writes": ["Input:Rung 34"]}, "DF_7404_002": {"type": "DINT", "desc": "[7404-DF-002] Flame Detector 2 Pump House (Slot 4 Ch 13, TB-04 (40&41&42), Legacy: %AI0013, Range: 4-20 mA)", "alias": "Local:4:I.Ch13Data", "reads": [], "writes": ["Input:Rung 35"]}, "DF_7404_003": {"type": "DINT", "desc": "[7404-DF-003] Flame Detector 3 Pump House (Slot 4 Ch 14, TB-04 (43&44&45), Legacy: NEW, Range: 4-20 mA)", "alias": "Local:4:I.Ch14Data", "reads": [], "writes": []}, "SD_001_002": {"type": "DINT", "desc": "[SD-001/002] Smoke Detectors (Electrical / Generator Room) (Slot 4 Ch 15, TB-04 (46..51), Legacy: NEW, Range: 4-20 mA)", "alias": "Local:4:I.Ch15Data", "reads": [], "writes": []}, "LIT_100": {"type": "DINT", "desc": "[LIT-100] LT Tank T100 Level Transmitter (4-20mA HART) (Slot 6 Ch 0, TB-06 (1&2), Legacy: NEW, Range: 0-10.0 m)", "alias": "Local:6:I.Ch0Data", "reads": [], "writes": []}, "LIT_200": {"type": "DINT", "desc": "[LIT-200] LT Tank T200 Level Transmitter (4-20mA HART) (Slot 6 Ch 1, TB-06 (3&4), Legacy: NEW, Range: 0-10.0 m)", "alias": "Local:6:I.Ch1Data", "reads": [], "writes": []}, "LIT_300": {"type": "DINT", "desc": "[LIT-300] LT Tank T300 Level Transmitter (4-20mA HART) (Slot 6 Ch 2, TB-06 (5&6), Legacy: NEW, Range: 0-10.0 m)", "alias": "Local:6:I.Ch2Data", "reads": [], "writes": []}, "LIT_400": {"type": "DINT", "desc": "[LIT-400] LT Tank T400 Level Transmitter (4-20mA HART) (Slot 6 Ch 3, TB-06 (7&8), Legacy: NEW, Range: 0-12.0 m)", "alias": "Local:6:I.Ch3Data", "reads": [], "writes": []}, "ZSH_6401_001": {"type": "BOOL", "desc": "[6401-ZSH-001] 6401-ZSH-001 ESD Valve Open Limit Switch (Slot 7 Ch 0, TB-07 (1&2), Legacy: %I00001, Range: 24V DC)", "alias": "Local:7:I.Data.0", "reads": [], "writes": ["Input:Rung 0"]}, "ZSL_6401_001": {"type": "BOOL", "desc": "[6401-ZSL-001] 6401-ZSL-001 ESD Valve Closed Limit Switch (Slot 7 Ch 1, TB-07 (3&4), Legacy: %I00002, Range: 24V DC)", "alias": "Local:7:I.Data.1", "reads": [], "writes": ["Input:Rung 1"]}, "FS_FGCP_E8": {"type": "BOOL", "desc": "[FGCP-7404-001 E8] Foam Stop Button on FGCP Panel (E8) / SpareDI_08 (Slot 7 Ch 2, TB-07 (5&6), Legacy: %I00008, Range: 24V DC)", "alias": "Local:7:I.Data.2", "reads": [], "writes": ["Input:Rung 2"]}, "LS_7503_002": {"type": "BOOL", "desc": "[7503-LS-002] 7503-LS-002 Diesel Tank Low Level Switch (Slot 7 Ch 3, TB-07 (7&8), Legacy: %I00005, Range: 24V DC)", "alias": "Local:7:I.Data.3", "reads": [], "writes": ["Input:Rung 3"]}, "FS_7503_001": {"type": "BOOL", "desc": "[7503-FS-001] 7503-FS-001 Stop Foam Button (Field) (Slot 7 Ch 4, TB-07 (9&10), Legacy: %I00003, Range: 24V DC)", "alias": "Local:7:I.Data.4", "reads": [], "writes": ["Input:Rung 4"]}, "LS_7503_001": {"type": "BOOL", "desc": "[7503-LS-001] 7503-LS-001 AFFF Foam Tank Low Level Switch (Slot 7 Ch 5, TB-07 (11&12), Legacy: %I00004, Range: 24V DC)", "alias": "Local:7:I.Data.5", "reads": [], "writes": ["Input:Rung 5"]}, "Pump_A_PulsIn": {"type": "BOOL", "desc": "[75-C-01A] Pulsed Input from Q05 for Pump A Open-Circuit Check (Slot 7 Ch 6, TB-07 (13&14), Legacy: %I00006, Range: 24V DC)", "alias": "Local:7:I.Data.6", "reads": [], "writes": ["Input:Rung 6"]}, "Pump_B_Start_PulsIn": {"type": "BOOL", "desc": "[75-C-01B] Pulsed Input from Q07 for Pump B Open-Circuit Check (Slot 7 Ch 7, TB-07 (15&16), Legacy: %I00007, Range: 24V DC)", "alias": "Local:7:I.Data.7", "reads": [], "writes": ["Input:Rung 7"]}, "Pump_B_Inhibited": {"type": "BOOL", "desc": "[75-SB-01B] Standby Pump B Inhibited Keyswitch (Slot 7 Ch 8, TB-07 (17&18), Legacy: %I00009, Range: 24V DC)", "alias": "Local:7:I.Data.8", "reads": [], "writes": ["Input:Rung 8"]}, "SpareDI_11": {"type": "BOOL", "desc": "[SPARE] Spare Digital Input 11 (Slot 7 Ch 9, TB-07 (19&20), Legacy: %I00011, Range: 24V DC)", "alias": "Local:7:I.Data.9", "reads": [], "writes": ["Input:Rung 9"]}, "Reset_PB_E11": {"type": "BOOL", "desc": "[FGCP-7404-001 E11] FGCP-7404-001 Reset Alarm Pushbutton (E11) (Slot 7 Ch 10, TB-07 (21&22), Legacy: NEW, Range: 24V DC)", "alias": "Local:7:I.Data.10", "reads": ["Input:Rung 22"], "writes": ["Input:Rung 10"]}, "Mute_PB_E12": {"type": "BOOL", "desc": "[FGCP-7404-001 E12] FGCP-7404-001 Mute Alarm Pushbutton (E12) (Slot 7 Ch 11, TB-07 (23&24), Legacy: NEW, Range: 24V DC)", "alias": "Local:7:I.Data.11", "reads": ["Input:Rung 21"], "writes": ["Input:Rung 11"]}, "ESDV_6401_001": {"type": "BOOL", "desc": "[6401-ESDV-001] 6401-ESDV-001 ESD Fuel Gas Pushbutton (E9) (Slot 7 Ch 12, TB-07 (25&26), Legacy: %I00010, Range: 24V DC)", "alias": "Local:7:I.Data.12", "reads": [], "writes": ["Input:Rung 12"]}, "INHIBIT_FOAM_REL": {"type": "BOOL", "desc": "[FGCP-7404-001 S2] Inhibition Foam Release Keyswitch (S2) (Slot 7 Ch 13, TB-07 (27&28), Legacy: %I00012, Range: 24V DC)", "alias": "Local:7:I.Data.13", "reads": [], "writes": ["Input:Rung 13"]}, "INHIBIT_ALL_OUTPUTS": {"type": "BOOL", "desc": "[FGCP-7404-001 S3] Inhibition All Outputs Keyswitch (S3) (Slot 7 Ch 14, TB-07 (29&30), Legacy: %I00013, Range: 24V DC)", "alias": "Local:7:I.Data.14", "reads": [], "writes": ["Input:Rung 14"]}, "ESTOP_P2300_E1": {"type": "BOOL", "desc": "[7404-SB-004 (E1)] Emergency Stop Button Power Oil Pump P-2300 (E1) (Slot 7 Ch 15, TB-07 (31&32), Legacy: NEW, Range: 24V DC)", "alias": "Local:7:I.Data.15", "reads": ["DI_2:Rung 15"], "writes": ["Input:Rung 15"]}, "ESTOP_P2400_E2": {"type": "BOOL", "desc": "[7404-SB-005 (E2)] Emergency Stop Button Power Oil Pump P-2400 (E2) (Slot 7 Ch 16, TB-07 (33&34), Legacy: NEW, Range: 24V DC)", "alias": "Local:7:I.Data.16", "reads": ["DI_2:Rung 17"], "writes": ["Input:Rung 16"]}, "ESTOP_P2500_E3": {"type": "BOOL", "desc": "[7404-SB-006 (E3)] Emergency Stop Button Power Oil Pump P-2500 (E3) (Slot 7 Ch 17, TB-07 (35&36), Legacy: NEW, Range: 24V DC)", "alias": "Local:7:I.Data.17", "reads": ["DI_2:Rung 19"], "writes": ["Input:Rung 17"]}, "ESTOP_P2600_E4": {"type": "BOOL", "desc": "[7404-SB-007 (E4)] Emergency Stop Button Power Oil Pump P-2600 (E4) (Slot 7 Ch 18, TB-07 (37&38), Legacy: NEW, Range: 24V DC)", "alias": "Local:7:I.Data.18", "reads": ["DI_2:Rung 21"], "writes": ["Input:Rung 18"]}, "ESTOP_P3800_E5": {"type": "BOOL", "desc": "[7404-SB-008 (E5)] Emergency Stop Button Water Inj. Pump P-3800 (E5) (Slot 7 Ch 19, TB-07 (39&40), Legacy: NEW, Range: 24V DC)", "alias": "Local:7:I.Data.19", "reads": ["DI_2:Rung 23"], "writes": ["Input:Rung 19"]}, "ESTOP_P3900_E6": {"type": "BOOL", "desc": "[7404-SB-009 (E6)] Emergency Stop Button Water Inj. Pump P-3900 (E6) (Slot 7 Ch 20, TB-07 (41&42), Legacy: NEW, Range: 24V DC)", "alias": "Local:7:I.Data.20", "reads": ["DI_2:Rung 25"], "writes": ["Input:Rung 20"]}, "PumpShutdown": {"type": "BOOL", "desc": "[ESD_TRIP] Fire & Gas Pump Shutdown (Inverted Fail-Safe Output) (Slot 8 Ch 0, TB-08 (1&2), Legacy: %Q00008, Range: 24V DC)", "alias": "Local:8:O.Data.0", "reads": [], "writes": ["Output:Rung 0"]}, "EY_6401_001_002": {"type": "BOOL", "desc": "[6401-EY-001/002] 6401-EY-001/002 ESD Fuel Gas Valve Shutdown (Slot 8 Ch 1, TB-08 (3&4), Legacy: %Q00001, Range: 24V DC)", "alias": "Local:8:O.Data.1", "reads": [], "writes": ["Output:Rung 1"]}, "SA_7404_001_002": {"type": "BOOL", "desc": "[7404-SA-001/002] 7404-SA-001/002 Local Alarm Bell Pump House (Slot 8 Ch 2, TB-08 (5&6), Legacy: %Q00002, Range: 24V DC)", "alias": "Local:8:O.Data.2", "reads": [], "writes": ["Output:Rung 2"]}, "Pump_A_PulsOut": {"type": "BOOL", "desc": "[7503-PUMP-A] Pulsed Output for Open-Circuit Check on Pump A (Slot 8 Ch 3, TB-08 (7), Legacy: %Q00009, Range: 24V DC)", "alias": "Local:8:O.Data.3", "reads": [], "writes": ["Output:Rung 3"]}, "PUMP_A": {"type": "BOOL", "desc": "[7503-PUMP-A] Deluge Pump A Start/Stop Output (Slot 8 Ch 4, TB-08 (9), Legacy: %Q00005, Range: 24V DC)", "alias": "Local:8:O.Data.4", "reads": [], "writes": ["Output:Rung 4"]}, "Pump_B_Start_PulsOut": {"type": "BOOL", "desc": "[7503-PUMP-B] Pulsed Output for Open-Circuit Check on Pump B (Slot 8 Ch 5, TB-08 (11), Legacy: %Q00010, Range: 24V DC)", "alias": "Local:8:O.Data.5", "reads": [], "writes": ["Output:Rung 5"]}, "PUMP_B_START": {"type": "BOOL", "desc": "[7503-PUMP-B] Deluge Pump B Start Output (2s Pulse x3 Attempts) (Slot 8 Ch 6, TB-08 (13), Legacy: %Q00007, Range: 24V DC)", "alias": "Local:8:O.Data.6", "reads": [], "writes": ["Output:Rung 6"]}, "PUMP_B_STOP": {"type": "BOOL", "desc": "[7503-PUMP-B] Deluge Pump B Stop Output (2s Pulse) (Slot 8 Ch 7, TB-08 (15&16), Legacy: %Q00006, Range: 24V DC)", "alias": "Local:8:O.Data.7", "reads": [], "writes": ["Output:Rung 7"]}, "P2100_P2200": {"type": "BOOL", "desc": "[EDB1 (P2100/2200)] P2100/P2200 Oil Booster Pump Shutdown Relay (Inverted) (Slot 8 Ch 8, TB-08 (17&18), Legacy: %Q00003, Range: 24V DC)", "alias": "Local:8:O.Data.8", "reads": [], "writes": ["Output:Rung 8"]}, "P3600_P3700": {"type": "BOOL", "desc": "[EDB1 (P3600/3700)] P3600/P3700 Water Booster Pump Shutdown Relay (Inverted) (Slot 8 Ch 9, TB-08 (19&20), Legacy: %Q00004, Range: 24V DC)", "alias": "Local:8:O.Data.9", "reads": [], "writes": ["Output:Rung 9"]}, "PLC_Fault": {"type": "BOOL", "desc": "[PLC_FAULT] PLC System Fault Output (Slot 8 Ch 10, TB-08 (21&22), Legacy: %Q00016, Range: 24V DC)", "alias": "Local:8:O.Data.10", "reads": [], "writes": ["Output:Rung 10"]}, "Tag_DO_13": {"type": "BOOL", "desc": "[FGCP-7404-001 L14] ESDV Fuel Gas Line Closed LED (L14) (Slot 8 Ch 11, TB-08 (23&24), Legacy: %Q00013, Range: 24V DC)", "alias": "Local:8:O.Data.11", "reads": [], "writes": ["Output:Rung 11"]}, "Tag_DO_12": {"type": "BOOL", "desc": "[FGCP-7404-001 L15] ESDV Fuel Gas Line Open LED (L15) (Slot 8 Ch 12, TB-08 (25&26), Legacy: %Q00012, Range: 24V DC)", "alias": "Local:8:O.Data.12", "reads": [], "writes": ["Output:Rung 12"]}, "Tag_DO_14": {"type": "BOOL", "desc": "[FGCP-7404-001 L16] ESDV Low Air Supply Indication LED (L16) (Slot 8 Ch 13, TB-08 (27&28), Legacy: %Q00014, Range: 24V DC)", "alias": "Local:8:O.Data.13", "reads": [], "writes": ["Output:Rung 13"]}, "LED_Low_Fuel_Gas_L17": {"type": "BOOL", "desc": "[FGCP-7404-001 L17] Low Fuel Gas Pressure Indication LED (L17) (Slot 8 Ch 14, TB-08 (29&30), Legacy: NEW, Range: 24V DC)", "alias": "Local:8:O.Data.14", "reads": ["Output:Rung 14"], "writes": ["Indicat:Rung 3"]}, "CR1_P2300_Stop": {"type": "BOOL", "desc": "[FGCP-7404-001 CR1] Relay CR1 for LED L2 & L8 (Trip Power Oil Pump P-2300) (Slot 8 Ch 15, TB-08 (31..34), Legacy: NEW, Range: 24V DC)", "alias": "Local:8:O.Data.15", "reads": ["Output:Rung 15"], "writes": ["Indicat:Rung 4"]}, "CR2_P2400_Stop": {"type": "BOOL", "desc": "[FGCP-7404-001 CR2] Relay CR2 for LED L3 & L9 (Trip Power Oil Pump P-2400) (Slot 8 Ch 16, TB-08 (35..38), Legacy: NEW, Range: 24V DC)", "alias": "Local:8:O.Data.16", "reads": ["Output:Rung 16"], "writes": ["Indicat:Rung 5"]}, "CR3_P2500_Stop": {"type": "BOOL", "desc": "[FGCP-7404-001 CR3] Relay CR3 for LED L4 & L10 (Trip Power Oil Pump P-2500) (Slot 8 Ch 17, TB-08 (39..42), Legacy: NEW, Range: 24V DC)", "alias": "Local:8:O.Data.17", "reads": ["Output:Rung 17"], "writes": ["Indicat:Rung 6"]}, "CR4_P2600_Stop": {"type": "BOOL", "desc": "[FGCP-7404-001 CR4] Relay CR4 for LED L5 & L11 (Trip Power Oil Pump P-2600) (Slot 8 Ch 18, TB-08 (43..46), Legacy: NEW, Range: 24V DC)", "alias": "Local:8:O.Data.18", "reads": ["Output:Rung 18"], "writes": ["Indicat:Rung 7"]}, "CR5_P3800_Stop": {"type": "BOOL", "desc": "[FGCP-7404-001 CR5] Relay CR5 for LED L6 & L12 (Trip Water Inj Pump P-3800) (Slot 8 Ch 19, TB-08 (47..50), Legacy: NEW, Range: 24V DC)", "alias": "Local:8:O.Data.19", "reads": ["Output:Rung 19"], "writes": ["Indicat:Rung 8"]}, "CR6_P3900_Stop": {"type": "BOOL", "desc": "[FGCP-7404-001 CR6] Relay CR6 for LED L7 & L13 (Trip Water Inj Pump P-3900) (Slot 8 Ch 20, TB-08 (51..54), Legacy: NEW, Range: 24V DC)", "alias": "Local:8:O.Data.20", "reads": ["Output:Rung 20"], "writes": ["Indicat:Rung 9"]}, "SD_GE": {"type": "BOOL", "desc": "[SD-GE] 7404-ESD-GEN Shut Down of All Gas Generators (Slot 8 Ch 21, TB-08 (55&56), Legacy: NEW, Range: 24V DC)", "alias": "Local:8:O.Data.21", "reads": ["Output:Rung 21"], "writes": ["Shutdow:Rung 5"]}, "Tag_DO_15": {"type": "BOOL", "desc": "[FGCP-7404-001 Z1] PROD CONTROL ROOM Alarm Buzzer/Beacon (Z1) (Slot 8 Ch 22, TB-08 (57&58), Legacy: %Q00015, Range: 24V DC)", "alias": "Local:8:O.Data.22", "reads": [], "writes": ["Output:Rung 22"]}, "PA_001": {"type": "BOOL", "desc": "[PA-001] PROCESS (PROD, BUILDING) Alarm Horn/Beacon (Slot 8 Ch 23, TB-08 (59&60), Legacy: NEW, Range: 24V DC)", "alias": "Local:8:O.Data.23", "reads": ["Output:Rung 23"], "writes": ["Loc_Al:Rung 6"]}, "H2SA_001_002": {"type": "BOOL", "desc": "[H2SA-001/002] H2S Alarm Horn/Beacon (Discontinuous 10ppm / Cont. 20ppm) (Slot 8 Ch 30, TB-08 (73&74), Legacy: NEW, Range: 24V DC)", "alias": "Local:8:O.Data.30", "reads": ["Output:Rung 24"], "writes": ["Loc_Al:Rung 7"]}, "SDA_001": {"type": "BOOL", "desc": "[SDA-001] Smoke Detection Alarm Horn/Beacon (Slot 8 Ch 31, TB-08 (75&76), Legacy: NEW, Range: 24V DC)", "alias": "Local:8:O.Data.31", "reads": ["Output:Rung 25"], "writes": ["Loc_Al:Rung 8"]}, "MCM_P2300_Status": {"type": "INT", "desc": "[P2300] Murphy Panel P-2300 Power Oil Pump (TTD-H Annunciator) (Slot 9 Ch 1, P1/P2, Legacy: MODBUS, Range: RS-485)", "alias": "Local:9:I.Data[0]", "reads": [], "writes": []}, "MCM_P2400_Status": {"type": "INT", "desc": "[P2400] Murphy Panel P-2400 Power Oil Pump (TTD-H Annunciator) (Slot 9 Ch 2, P1/P2, Legacy: MODBUS, Range: RS-485)", "alias": "Local:9:I.Data[1]", "reads": [], "writes": []}, "MCM_P2500_Status": {"type": "INT", "desc": "[P2500] Murphy Panel P-2500 Power Oil Pump (TTD-H Annunciator) (Slot 9 Ch 3, P1/P2, Legacy: MODBUS, Range: RS-485)", "alias": "Local:9:I.Data[2]", "reads": [], "writes": []}, "MCM_P2600_Status": {"type": "INT", "desc": "[P2600] Murphy Panel P-2600 Power Oil Pump (Murphy S1501) (Slot 9 Ch 4, P1/P2, Legacy: MODBUS, Range: RS-485)", "alias": "Local:9:I.Data[3]", "reads": [], "writes": []}, "MCM_P3800_Status": {"type": "INT", "desc": "[P3800] Murphy Panel P-3800 Water Injection Pump (TTD-H) (Slot 9 Ch 5, P1/P2, Legacy: MODBUS, Range: RS-485)", "alias": "Local:9:I.Data[4]", "reads": [], "writes": []}, "MCM_P3900_Status": {"type": "INT", "desc": "[P3900] Murphy Panel P-3900 Water Injection Pump (TTD-H) (Slot 9 Ch 6, P1/P2, Legacy: MODBUS, Range: RS-485)", "alias": "Local:9:I.Data[5]", "reads": [], "writes": []}, "FT_6401_001": {"type": "INT", "desc": "[6401-FT-001] Flowmeter Oil Expedition (FIT-001 / 6401-FT-001) (Slot 9 Ch 7, P1/P2, Legacy: MODBUS, Range: 0-500 bbl/h)", "alias": "Local:9:I.Data[6]", "reads": [], "writes": []}, "MCM_V710_Status": {"type": "INT", "desc": "[V-710] Heater Treater V-710 CompactLogix 1769-L30ER (Slot 9 Ch 8, P1/P2, Legacy: MODBUS, Range: RS-485)", "alias": "Local:9:I.Data[7]", "reads": [], "writes": []}, "MCM_V810_Status": {"type": "INT", "desc": "[V-810] Heater Treater V-810 CompactLogix 1769-L30ER (Slot 9 Ch 9, P1/P2, Legacy: MODBUS, Range: RS-485)", "alias": "Local:9:I.Data[8]", "reads": [], "writes": []}, "R00001": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00001 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 23"]}, "R00002": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00002 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 24"]}, "R00003": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00003 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 25"]}, "R00004": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00004 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 26"]}, "R00005": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00005 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 27"]}, "R00006": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00006 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 28"]}, "R00007": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00007 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 29"]}, "R00008": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00008 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 30"]}, "R00009": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00009 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 31"]}, "R00010": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00010 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 32"]}, "R00011": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00011 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 33"]}, "R00012": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00012 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 34"]}, "R00013": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00013 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 35"]}, "R00014": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00014 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 36"]}, "R00015": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00015 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 37"]}, "R00016": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00016 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 38"]}, "R00017": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00017 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 39"]}, "R00018": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00018 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 40"]}, "R00019": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00019 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 41"]}, "R00020": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00020 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 42"]}, "R00021": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00021 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 43"]}, "R00022": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00022 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 44"]}, "R00023": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00023 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 45"]}, "R00024": {"type": "DINT", "desc": "Legacy GE Raw Analog Input Word %R00024 (0..32000)", "alias": "", "reads": [], "writes": ["Input:Rung 46"]}, "G0001": {"type": "BOOL", "desc": "Legacy GE Digital Input Image Bit %G0001", "alias": "", "reads": ["DI_1:Rung 0"], "writes": ["Input:Rung 0"]}, "G0002": {"type": "BOOL", "desc": "Legacy GE Digital Input Image Bit %G0002", "alias": "", "reads": ["DI_1:Rung 1"], "writes": ["Input:Rung 1"]}, "G0003": {"type": "BOOL", "desc": "Legacy GE Digital Input Image Bit %G0003", "alias": "", "reads": ["DI_1:Rung 11", "DI_1:Rung 12"], "writes": ["Input:Rung 4"]}, "G0004": {"type": "BOOL", "desc": "Legacy GE Digital Input Image Bit %G0004", "alias": "", "reads": ["DI_1:Rung 13", "DI_1:Rung 14"], "writes": ["Input:Rung 5"]}, "G0005": {"type": "BOOL", "desc": "Legacy GE Digital Input Image Bit %G0005", "alias": "", "reads": ["DI_1:Rung 15", "DI_1:Rung 16"], "writes": ["Input:Rung 3"]}, "G0006": {"type": "BOOL", "desc": "Legacy GE Digital Input Image Bit %G0006", "alias": "", "reads": ["DI_2:Rung 4"], "writes": ["Input:Rung 6"]}, "G0007": {"type": "BOOL", "desc": "Legacy GE Digital Input Image Bit %G0007", "alias": "", "reads": ["DI_2:Rung 7"], "writes": ["Input:Rung 7"]}, "G0008": {"type": "BOOL", "desc": "Legacy GE Digital Input Image Bit %G0008", "alias": "", "reads": ["DI_1:Rung 11", "DI_1:Rung 12"], "writes": ["Input:Rung 2"]}, "G0009": {"type": "BOOL", "desc": "Legacy GE Digital Input Image Bit %G0009", "alias": "", "reads": ["DI_2:Rung 10"], "writes": ["Input:Rung 8"]}, "G0010": {"type": "BOOL", "desc": "Legacy GE Digital Input Image Bit %G0010", "alias": "", "reads": ["DI_2:Rung 11", "DI_2:Rung 12"], "writes": ["Input:Rung 12"]}, "G0011": {"type": "BOOL", "desc": "Legacy GE Digital Input Image Bit %G0011", "alias": "", "reads": [], "writes": ["Input:Rung 9"]}, "G0012": {"type": "BOOL", "desc": "Legacy GE Digital Input Image Bit %G0012", "alias": "", "reads": ["DI_2:Rung 13"], "writes": ["Input:Rung 13"]}, "G0013": {"type": "BOOL", "desc": "Legacy GE Digital Input Image Bit %G0013", "alias": "", "reads": ["DI_2:Rung 14"], "writes": ["Input:Rung 14"]}, "R00101": {"type": "REAL", "desc": "AI Ch 1 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 0"]}, "R00103": {"type": "REAL", "desc": "AI Ch 1 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 0"]}, "R00105": {"type": "REAL", "desc": "AI Ch 1 High Fault Threshold", "alias": "", "reads": ["AI_1:Rung 1"], "writes": ["Init:Rung 0"]}, "R00107": {"type": "REAL", "desc": "AI Ch 1 Low Fault Threshold", "alias": "", "reads": ["AI_1:Rung 2"], "writes": ["Init:Rung 0"]}, "R00109": {"type": "REAL", "desc": "AI Ch 1 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_1:Rung 0"], "writes": ["Init:Rung 0"]}, "R00111": {"type": "REAL", "desc": "AI Ch 1 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_1:Rung 2"], "writes": ["Init:Rung 0"]}, "R00113": {"type": "REAL", "desc": "AI Ch 1 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_1:Rung 1", "AI_1:Rung 2", "Ai_AL_1:Rung 0", "Ai_AL_1:Rung 2"], "writes": ["CalcVa1:Rung 0"]}, "R00115_0": {"type": "BOOL", "desc": "AI Ch 1 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 3"], "writes": ["AI_1:Rung 1"]}, "R00115_1": {"type": "BOOL", "desc": "AI Ch 1 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 3"], "writes": ["AI_1:Rung 2"]}, "R00115_2": {"type": "BOOL", "desc": "AI Ch 1 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_1:Rung 0", "Ai_AL_1:Rung 2", "FLT_1:Rung 0"], "writes": ["AI_1:Rung 3"]}, "R00115_3": {"type": "BOOL", "desc": "AI Ch 1 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 0"]}, "R00115_4": {"type": "BOOL", "desc": "AI Ch 1 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 2"]}, "R00115_5": {"type": "BOOL", "desc": "AI Ch 1 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 4"], "writes": ["Ai_AL_1:Rung 0", "Ai_AL_1:Rung 1"]}, "R00115_6": {"type": "BOOL", "desc": "AI Ch 1 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 1"], "writes": ["Ai_AL_1:Rung 2", "Ai_AL_1:Rung 3"]}, "R00115_7": {"type": "BOOL", "desc": "AI Ch 1 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00121": {"type": "REAL", "desc": "AI Ch 2 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 1"]}, "R00123": {"type": "REAL", "desc": "AI Ch 2 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 1"]}, "R00125": {"type": "REAL", "desc": "AI Ch 2 High Fault Threshold", "alias": "", "reads": ["AI_1:Rung 4"], "writes": ["Init:Rung 1"]}, "R00127": {"type": "REAL", "desc": "AI Ch 2 Low Fault Threshold", "alias": "", "reads": ["AI_1:Rung 5"], "writes": ["Init:Rung 1"]}, "R00129": {"type": "REAL", "desc": "AI Ch 2 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_1:Rung 4"], "writes": ["Init:Rung 1"]}, "R00131": {"type": "REAL", "desc": "AI Ch 2 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_1:Rung 6"], "writes": ["Init:Rung 1"]}, "R00133": {"type": "REAL", "desc": "AI Ch 2 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_1:Rung 4", "AI_1:Rung 5", "Ai_AL_1:Rung 4", "Ai_AL_1:Rung 6"], "writes": ["CalcVa1:Rung 1"]}, "R00135_0": {"type": "BOOL", "desc": "AI Ch 2 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 6"], "writes": ["AI_1:Rung 4"]}, "R00135_1": {"type": "BOOL", "desc": "AI Ch 2 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 6"], "writes": ["AI_1:Rung 5"]}, "R00135_2": {"type": "BOOL", "desc": "AI Ch 2 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_1:Rung 4", "Ai_AL_1:Rung 6", "FLT_1:Rung 0"], "writes": ["AI_1:Rung 6"]}, "R00135_3": {"type": "BOOL", "desc": "AI Ch 2 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 4"]}, "R00135_4": {"type": "BOOL", "desc": "AI Ch 2 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 6"]}, "R00135_5": {"type": "BOOL", "desc": "AI Ch 2 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 4"], "writes": ["Ai_AL_1:Rung 4", "Ai_AL_1:Rung 5"]}, "R00135_6": {"type": "BOOL", "desc": "AI Ch 2 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 1"], "writes": ["Ai_AL_1:Rung 6", "Ai_AL_1:Rung 7"]}, "R00135_7": {"type": "BOOL", "desc": "AI Ch 2 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00141": {"type": "REAL", "desc": "AI Ch 3 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 2"]}, "R00143": {"type": "REAL", "desc": "AI Ch 3 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 2"]}, "R00145": {"type": "REAL", "desc": "AI Ch 3 High Fault Threshold", "alias": "", "reads": ["AI_1:Rung 7"], "writes": ["Init:Rung 2"]}, "R00147": {"type": "REAL", "desc": "AI Ch 3 Low Fault Threshold", "alias": "", "reads": ["AI_1:Rung 8"], "writes": ["Init:Rung 2"]}, "R00149": {"type": "REAL", "desc": "AI Ch 3 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_1:Rung 8"], "writes": ["Init:Rung 2"]}, "R00151": {"type": "REAL", "desc": "AI Ch 3 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_1:Rung 10"], "writes": ["Init:Rung 2"]}, "R00153": {"type": "REAL", "desc": "AI Ch 3 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_1:Rung 7", "AI_1:Rung 8", "Ai_AL_1:Rung 8", "Ai_AL_1:Rung 10"], "writes": ["CalcVa1:Rung 2"]}, "R00155_0": {"type": "BOOL", "desc": "AI Ch 3 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 9"], "writes": ["AI_1:Rung 7"]}, "R00155_1": {"type": "BOOL", "desc": "AI Ch 3 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 9"], "writes": ["AI_1:Rung 8"]}, "R00155_2": {"type": "BOOL", "desc": "AI Ch 3 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_1:Rung 8", "Ai_AL_1:Rung 10", "FLT_1:Rung 0"], "writes": ["AI_1:Rung 9"]}, "R00155_3": {"type": "BOOL", "desc": "AI Ch 3 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 8"]}, "R00155_4": {"type": "BOOL", "desc": "AI Ch 3 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 10"]}, "R00155_5": {"type": "BOOL", "desc": "AI Ch 3 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 4"], "writes": ["Ai_AL_1:Rung 8", "Ai_AL_1:Rung 9"]}, "R00155_6": {"type": "BOOL", "desc": "AI Ch 3 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 1"], "writes": ["Ai_AL_1:Rung 10", "Ai_AL_1:Rung 11"]}, "R00155_7": {"type": "BOOL", "desc": "AI Ch 3 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00161": {"type": "REAL", "desc": "AI Ch 4 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 3"]}, "R00163": {"type": "REAL", "desc": "AI Ch 4 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 3"]}, "R00165": {"type": "REAL", "desc": "AI Ch 4 High Fault Threshold", "alias": "", "reads": ["AI_1:Rung 10"], "writes": ["Init:Rung 3"]}, "R00167": {"type": "REAL", "desc": "AI Ch 4 Low Fault Threshold", "alias": "", "reads": ["AI_1:Rung 11"], "writes": ["Init:Rung 3"]}, "R00169": {"type": "REAL", "desc": "AI Ch 4 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_1:Rung 12"], "writes": ["Init:Rung 3"]}, "R00171": {"type": "REAL", "desc": "AI Ch 4 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_1:Rung 14"], "writes": ["Init:Rung 3"]}, "R00173": {"type": "REAL", "desc": "AI Ch 4 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_1:Rung 10", "AI_1:Rung 11", "Ai_AL_1:Rung 12", "Ai_AL_1:Rung 14"], "writes": ["CalcVa1:Rung 3"]}, "R00175_0": {"type": "BOOL", "desc": "AI Ch 4 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 12"], "writes": ["AI_1:Rung 10"]}, "R00175_1": {"type": "BOOL", "desc": "AI Ch 4 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 12"], "writes": ["AI_1:Rung 11"]}, "R00175_2": {"type": "BOOL", "desc": "AI Ch 4 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_1:Rung 12", "Ai_AL_1:Rung 14", "FLT_1:Rung 0"], "writes": ["AI_1:Rung 12"]}, "R00175_3": {"type": "BOOL", "desc": "AI Ch 4 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 12"]}, "R00175_4": {"type": "BOOL", "desc": "AI Ch 4 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 14"]}, "R00175_5": {"type": "BOOL", "desc": "AI Ch 4 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 4"], "writes": ["Ai_AL_1:Rung 12", "Ai_AL_1:Rung 13"]}, "R00175_6": {"type": "BOOL", "desc": "AI Ch 4 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 1"], "writes": ["Ai_AL_1:Rung 14", "Ai_AL_1:Rung 15"]}, "R00175_7": {"type": "BOOL", "desc": "AI Ch 4 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00181": {"type": "REAL", "desc": "AI Ch 5 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 4"]}, "R00183": {"type": "REAL", "desc": "AI Ch 5 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 4"]}, "R00185": {"type": "REAL", "desc": "AI Ch 5 High Fault Threshold", "alias": "", "reads": ["AI_1:Rung 13"], "writes": ["Init:Rung 4"]}, "R00187": {"type": "REAL", "desc": "AI Ch 5 Low Fault Threshold", "alias": "", "reads": ["AI_1:Rung 14"], "writes": ["Init:Rung 4"]}, "R00189": {"type": "REAL", "desc": "AI Ch 5 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_1:Rung 16"], "writes": ["Init:Rung 4"]}, "R00191": {"type": "REAL", "desc": "AI Ch 5 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_1:Rung 18"], "writes": ["Init:Rung 4"]}, "R00193": {"type": "REAL", "desc": "AI Ch 5 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_1:Rung 13", "AI_1:Rung 14", "Ai_AL_1:Rung 16", "Ai_AL_1:Rung 18"], "writes": ["CalcVa1:Rung 4"]}, "R00195_0": {"type": "BOOL", "desc": "AI Ch 5 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 15"], "writes": ["AI_1:Rung 13"]}, "R00195_1": {"type": "BOOL", "desc": "AI Ch 5 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 15"], "writes": ["AI_1:Rung 14"]}, "R00195_2": {"type": "BOOL", "desc": "AI Ch 5 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_1:Rung 16", "Ai_AL_1:Rung 18", "FLT_1:Rung 0"], "writes": ["AI_1:Rung 15"]}, "R00195_3": {"type": "BOOL", "desc": "AI Ch 5 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 16"]}, "R00195_4": {"type": "BOOL", "desc": "AI Ch 5 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 18"]}, "R00195_5": {"type": "BOOL", "desc": "AI Ch 5 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 5"], "writes": ["Ai_AL_1:Rung 16", "Ai_AL_1:Rung 17"]}, "R00195_6": {"type": "BOOL", "desc": "AI Ch 5 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 2"], "writes": ["Ai_AL_1:Rung 18", "Ai_AL_1:Rung 19"]}, "R00195_7": {"type": "BOOL", "desc": "AI Ch 5 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00201": {"type": "REAL", "desc": "AI Ch 6 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 5"]}, "R00203": {"type": "REAL", "desc": "AI Ch 6 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 5"]}, "R00205": {"type": "REAL", "desc": "AI Ch 6 High Fault Threshold", "alias": "", "reads": ["AI_1:Rung 16"], "writes": ["Init:Rung 5"]}, "R00207": {"type": "REAL", "desc": "AI Ch 6 Low Fault Threshold", "alias": "", "reads": ["AI_1:Rung 17"], "writes": ["Init:Rung 5"]}, "R00209": {"type": "REAL", "desc": "AI Ch 6 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_1:Rung 20"], "writes": ["Init:Rung 5"]}, "R00211": {"type": "REAL", "desc": "AI Ch 6 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_1:Rung 22"], "writes": ["Init:Rung 5"]}, "R00213": {"type": "REAL", "desc": "AI Ch 6 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_1:Rung 16", "AI_1:Rung 17", "Ai_AL_1:Rung 20", "Ai_AL_1:Rung 22"], "writes": ["CalcVa1:Rung 5"]}, "R00215_0": {"type": "BOOL", "desc": "AI Ch 6 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 18"], "writes": ["AI_1:Rung 16"]}, "R00215_1": {"type": "BOOL", "desc": "AI Ch 6 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 18"], "writes": ["AI_1:Rung 17"]}, "R00215_2": {"type": "BOOL", "desc": "AI Ch 6 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_1:Rung 20", "Ai_AL_1:Rung 22", "FLT_1:Rung 0"], "writes": ["AI_1:Rung 18"]}, "R00215_3": {"type": "BOOL", "desc": "AI Ch 6 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 20"]}, "R00215_4": {"type": "BOOL", "desc": "AI Ch 6 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 22"]}, "R00215_5": {"type": "BOOL", "desc": "AI Ch 6 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 5"], "writes": ["Ai_AL_1:Rung 20", "Ai_AL_1:Rung 21"]}, "R00215_6": {"type": "BOOL", "desc": "AI Ch 6 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 2"], "writes": ["Ai_AL_1:Rung 22", "Ai_AL_1:Rung 23"]}, "R00215_7": {"type": "BOOL", "desc": "AI Ch 6 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00221": {"type": "REAL", "desc": "AI Ch 7 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 6"]}, "R00223": {"type": "REAL", "desc": "AI Ch 7 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 6"]}, "R00225": {"type": "REAL", "desc": "AI Ch 7 High Fault Threshold", "alias": "", "reads": ["AI_1:Rung 19"], "writes": ["Init:Rung 6"]}, "R00227": {"type": "REAL", "desc": "AI Ch 7 Low Fault Threshold", "alias": "", "reads": ["AI_1:Rung 20"], "writes": ["Init:Rung 6"]}, "R00229": {"type": "REAL", "desc": "AI Ch 7 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_1:Rung 24"], "writes": ["Init:Rung 6"]}, "R00231": {"type": "REAL", "desc": "AI Ch 7 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_1:Rung 26"], "writes": ["Init:Rung 6"]}, "R00233": {"type": "REAL", "desc": "AI Ch 7 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_1:Rung 19", "AI_1:Rung 20", "Ai_AL_1:Rung 24", "Ai_AL_1:Rung 26"], "writes": ["CalcVa1:Rung 6"]}, "R00235_0": {"type": "BOOL", "desc": "AI Ch 7 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 21"], "writes": ["AI_1:Rung 19"]}, "R00235_1": {"type": "BOOL", "desc": "AI Ch 7 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 21"], "writes": ["AI_1:Rung 20"]}, "R00235_2": {"type": "BOOL", "desc": "AI Ch 7 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_1:Rung 24", "Ai_AL_1:Rung 26", "FLT_1:Rung 0"], "writes": ["AI_1:Rung 21"]}, "R00235_3": {"type": "BOOL", "desc": "AI Ch 7 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 24"]}, "R00235_4": {"type": "BOOL", "desc": "AI Ch 7 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 26"]}, "R00235_5": {"type": "BOOL", "desc": "AI Ch 7 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 5"], "writes": ["Ai_AL_1:Rung 24", "Ai_AL_1:Rung 25"]}, "R00235_6": {"type": "BOOL", "desc": "AI Ch 7 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 2"], "writes": ["Ai_AL_1:Rung 26", "Ai_AL_1:Rung 27"]}, "R00235_7": {"type": "BOOL", "desc": "AI Ch 7 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00241": {"type": "REAL", "desc": "AI Ch 8 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 7"]}, "R00243": {"type": "REAL", "desc": "AI Ch 8 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 7"]}, "R00245": {"type": "REAL", "desc": "AI Ch 8 High Fault Threshold", "alias": "", "reads": ["AI_1:Rung 22"], "writes": ["Init:Rung 7"]}, "R00247": {"type": "REAL", "desc": "AI Ch 8 Low Fault Threshold", "alias": "", "reads": ["AI_1:Rung 23"], "writes": ["Init:Rung 7"]}, "R00249": {"type": "REAL", "desc": "AI Ch 8 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_1:Rung 28"], "writes": ["Init:Rung 7"]}, "R00251": {"type": "REAL", "desc": "AI Ch 8 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_1:Rung 30"], "writes": ["Init:Rung 7"]}, "R00253": {"type": "REAL", "desc": "AI Ch 8 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_1:Rung 22", "AI_1:Rung 23", "Ai_AL_1:Rung 28", "Ai_AL_1:Rung 30"], "writes": ["CalcVa1:Rung 7"]}, "R00255_0": {"type": "BOOL", "desc": "AI Ch 8 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 24"], "writes": ["AI_1:Rung 22"]}, "R00255_1": {"type": "BOOL", "desc": "AI Ch 8 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_1:Rung 24"], "writes": ["AI_1:Rung 23"]}, "R00255_2": {"type": "BOOL", "desc": "AI Ch 8 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_1:Rung 28", "Ai_AL_1:Rung 30", "FLT_1:Rung 0"], "writes": ["AI_1:Rung 24"]}, "R00255_3": {"type": "BOOL", "desc": "AI Ch 8 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 28"]}, "R00255_4": {"type": "BOOL", "desc": "AI Ch 8 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_1:Rung 30"]}, "R00255_5": {"type": "BOOL", "desc": "AI Ch 8 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 5"], "writes": ["Ai_AL_1:Rung 28", "Ai_AL_1:Rung 29"]}, "R00255_6": {"type": "BOOL", "desc": "AI Ch 8 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 2"], "writes": ["Ai_AL_1:Rung 30", "Ai_AL_1:Rung 31"]}, "R00255_7": {"type": "BOOL", "desc": "AI Ch 8 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00261": {"type": "REAL", "desc": "AI Ch 9 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 8"]}, "R00263": {"type": "REAL", "desc": "AI Ch 9 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 8"]}, "R00265": {"type": "REAL", "desc": "AI Ch 9 High Fault Threshold", "alias": "", "reads": ["AI_2:Rung 1"], "writes": ["Init:Rung 8"]}, "R00267": {"type": "REAL", "desc": "AI Ch 9 Low Fault Threshold", "alias": "", "reads": ["AI_2:Rung 2"], "writes": ["Init:Rung 8"]}, "R00269": {"type": "REAL", "desc": "AI Ch 9 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_2:Rung 0"], "writes": ["Init:Rung 8"]}, "R00271": {"type": "REAL", "desc": "AI Ch 9 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_2:Rung 2"], "writes": ["Init:Rung 8"]}, "R00273": {"type": "REAL", "desc": "AI Ch 9 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_2:Rung 1", "AI_2:Rung 2", "Ai_AL_2:Rung 0", "Ai_AL_2:Rung 2"], "writes": ["CalcVa2:Rung 0"]}, "R00275_0": {"type": "BOOL", "desc": "AI Ch 9 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 3"], "writes": ["AI_2:Rung 1"]}, "R00275_1": {"type": "BOOL", "desc": "AI Ch 9 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 3"], "writes": ["AI_2:Rung 2"]}, "R00275_2": {"type": "BOOL", "desc": "AI Ch 9 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_2:Rung 0", "Ai_AL_2:Rung 2", "FLT_1:Rung 0"], "writes": ["AI_2:Rung 3"]}, "R00275_3": {"type": "BOOL", "desc": "AI Ch 9 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_2:Rung 0"]}, "R00275_4": {"type": "BOOL", "desc": "AI Ch 9 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_2:Rung 2"]}, "R00275_5": {"type": "BOOL", "desc": "AI Ch 9 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 6"], "writes": ["Ai_AL_2:Rung 0", "Ai_AL_2:Rung 1"]}, "R00275_6": {"type": "BOOL", "desc": "AI Ch 9 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 3"], "writes": ["Ai_AL_2:Rung 2", "Ai_AL_2:Rung 3"]}, "R00275_7": {"type": "BOOL", "desc": "AI Ch 9 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00281": {"type": "REAL", "desc": "AI Ch 10 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 9"]}, "R00283": {"type": "REAL", "desc": "AI Ch 10 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 9"]}, "R00285": {"type": "REAL", "desc": "AI Ch 10 High Fault Threshold", "alias": "", "reads": ["AI_2:Rung 4"], "writes": ["Init:Rung 9"]}, "R00287": {"type": "REAL", "desc": "AI Ch 10 Low Fault Threshold", "alias": "", "reads": ["AI_2:Rung 5"], "writes": ["Init:Rung 9"]}, "R00289": {"type": "REAL", "desc": "AI Ch 10 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_2:Rung 4"], "writes": ["Init:Rung 9"]}, "R00291": {"type": "REAL", "desc": "AI Ch 10 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_2:Rung 6"], "writes": ["Init:Rung 9"]}, "R00293": {"type": "REAL", "desc": "AI Ch 10 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_2:Rung 4", "AI_2:Rung 5", "Ai_AL_2:Rung 4", "Ai_AL_2:Rung 6"], "writes": ["CalcVa2:Rung 1"]}, "R00295_0": {"type": "BOOL", "desc": "AI Ch 10 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 6"], "writes": ["AI_2:Rung 4"]}, "R00295_1": {"type": "BOOL", "desc": "AI Ch 10 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 6"], "writes": ["AI_2:Rung 5"]}, "R00295_2": {"type": "BOOL", "desc": "AI Ch 10 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_2:Rung 4", "Ai_AL_2:Rung 6", "FLT_1:Rung 0"], "writes": ["AI_2:Rung 6"]}, "R00295_3": {"type": "BOOL", "desc": "AI Ch 10 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_2:Rung 4"]}, "R00295_4": {"type": "BOOL", "desc": "AI Ch 10 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_2:Rung 6"]}, "R00295_5": {"type": "BOOL", "desc": "AI Ch 10 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 6"], "writes": ["Ai_AL_2:Rung 4", "Ai_AL_2:Rung 5"]}, "R00295_6": {"type": "BOOL", "desc": "AI Ch 10 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 3"], "writes": ["Ai_AL_2:Rung 6", "Ai_AL_2:Rung 7"]}, "R00295_7": {"type": "BOOL", "desc": "AI Ch 10 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00301": {"type": "REAL", "desc": "AI Ch 11 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 10"]}, "R00303": {"type": "REAL", "desc": "AI Ch 11 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 10"]}, "R00305": {"type": "REAL", "desc": "AI Ch 11 High Fault Threshold", "alias": "", "reads": ["AI_2:Rung 7"], "writes": ["Init:Rung 10"]}, "R00307": {"type": "REAL", "desc": "AI Ch 11 Low Fault Threshold", "alias": "", "reads": ["AI_2:Rung 8"], "writes": ["Init:Rung 10"]}, "R00309": {"type": "REAL", "desc": "AI Ch 11 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_2:Rung 8"], "writes": ["Init:Rung 10"]}, "R00311": {"type": "REAL", "desc": "AI Ch 11 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_2:Rung 10"], "writes": ["Init:Rung 10"]}, "R00313": {"type": "REAL", "desc": "AI Ch 11 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_2:Rung 7", "AI_2:Rung 8", "Ai_AL_2:Rung 8", "Ai_AL_2:Rung 10"], "writes": ["CalcVa2:Rung 2"]}, "R00315_0": {"type": "BOOL", "desc": "AI Ch 11 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 9"], "writes": ["AI_2:Rung 7"]}, "R00315_1": {"type": "BOOL", "desc": "AI Ch 11 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 9"], "writes": ["AI_2:Rung 8"]}, "R00315_2": {"type": "BOOL", "desc": "AI Ch 11 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_2:Rung 8", "Ai_AL_2:Rung 10", "FLT_1:Rung 0"], "writes": ["AI_2:Rung 9"]}, "R00315_3": {"type": "BOOL", "desc": "AI Ch 11 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_2:Rung 8"]}, "R00315_4": {"type": "BOOL", "desc": "AI Ch 11 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_2:Rung 10"]}, "R00315_5": {"type": "BOOL", "desc": "AI Ch 11 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 6"], "writes": ["Ai_AL_2:Rung 8", "Ai_AL_2:Rung 9"]}, "R00315_6": {"type": "BOOL", "desc": "AI Ch 11 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 3"], "writes": ["Ai_AL_2:Rung 10", "Ai_AL_2:Rung 11"]}, "R00315_7": {"type": "BOOL", "desc": "AI Ch 11 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00321": {"type": "REAL", "desc": "AI Ch 12 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 12"]}, "R00323": {"type": "REAL", "desc": "AI Ch 12 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 12"]}, "R00325": {"type": "REAL", "desc": "AI Ch 12 High Fault Threshold", "alias": "", "reads": ["AI_2:Rung 10"], "writes": ["Init:Rung 12"]}, "R00327": {"type": "REAL", "desc": "AI Ch 12 Low Fault Threshold", "alias": "", "reads": ["AI_2:Rung 11"], "writes": ["Init:Rung 12"]}, "R00329": {"type": "REAL", "desc": "AI Ch 12 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_2:Rung 12"], "writes": ["Init:Rung 12"]}, "R00331": {"type": "REAL", "desc": "AI Ch 12 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": [], "writes": ["Init:Rung 12"]}, "R00333": {"type": "REAL", "desc": "AI Ch 12 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_2:Rung 10", "AI_2:Rung 11", "Ai_AL_2:Rung 12"], "writes": ["CalcVa2:Rung 3"]}, "R00335_0": {"type": "BOOL", "desc": "AI Ch 12 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 12"], "writes": ["AI_2:Rung 10"]}, "R00335_1": {"type": "BOOL", "desc": "AI Ch 12 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 12"], "writes": ["AI_2:Rung 11"]}, "R00335_2": {"type": "BOOL", "desc": "AI Ch 12 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_2:Rung 12", "FLT_1:Rung 0"], "writes": ["AI_2:Rung 12"]}, "R00335_3": {"type": "BOOL", "desc": "AI Ch 12 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_2:Rung 12"]}, "R00335_4": {"type": "BOOL", "desc": "AI Ch 12 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": []}, "R00335_5": {"type": "BOOL", "desc": "AI Ch 12 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 11"], "writes": ["Ai_AL_2:Rung 12", "Ai_AL_2:Rung 13"]}, "R00335_6": {"type": "BOOL", "desc": "AI Ch 12 Status Bit 6: Low Alarm Latched", "alias": "", "reads": [], "writes": []}, "R00335_7": {"type": "BOOL", "desc": "AI Ch 12 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00341": {"type": "REAL", "desc": "AI Ch 13 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 13"]}, "R00343": {"type": "REAL", "desc": "AI Ch 13 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 13"]}, "R00345": {"type": "REAL", "desc": "AI Ch 13 High Fault Threshold", "alias": "", "reads": ["AI_2:Rung 13"], "writes": ["Init:Rung 13"]}, "R00347": {"type": "REAL", "desc": "AI Ch 13 Low Fault Threshold", "alias": "", "reads": ["AI_2:Rung 14"], "writes": ["Init:Rung 13"]}, "R00349": {"type": "REAL", "desc": "AI Ch 13 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_2:Rung 14"], "writes": ["Init:Rung 13"]}, "R00351": {"type": "REAL", "desc": "AI Ch 13 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": [], "writes": ["Init:Rung 13"]}, "R00353": {"type": "REAL", "desc": "AI Ch 13 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_2:Rung 13", "AI_2:Rung 14", "Ai_AL_2:Rung 14"], "writes": ["CalcVa2:Rung 4"]}, "R00355_0": {"type": "BOOL", "desc": "AI Ch 13 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 15"], "writes": ["AI_2:Rung 13"]}, "R00355_1": {"type": "BOOL", "desc": "AI Ch 13 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 15"], "writes": ["AI_2:Rung 14"]}, "R00355_2": {"type": "BOOL", "desc": "AI Ch 13 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_2:Rung 14", "FLT_1:Rung 0"], "writes": ["AI_2:Rung 15"]}, "R00355_3": {"type": "BOOL", "desc": "AI Ch 13 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_2:Rung 14"]}, "R00355_4": {"type": "BOOL", "desc": "AI Ch 13 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": []}, "R00355_5": {"type": "BOOL", "desc": "AI Ch 13 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 11"], "writes": ["Ai_AL_2:Rung 14", "Ai_AL_2:Rung 15"]}, "R00355_6": {"type": "BOOL", "desc": "AI Ch 13 Status Bit 6: Low Alarm Latched", "alias": "", "reads": [], "writes": []}, "R00355_7": {"type": "BOOL", "desc": "AI Ch 13 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00361": {"type": "REAL", "desc": "AI Ch 14 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 14"]}, "R00363": {"type": "REAL", "desc": "AI Ch 14 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 14"]}, "R00365": {"type": "REAL", "desc": "AI Ch 14 High Fault Threshold", "alias": "", "reads": ["AI_2:Rung 16"], "writes": ["Init:Rung 14"]}, "R00367": {"type": "REAL", "desc": "AI Ch 14 Low Fault Threshold", "alias": "", "reads": ["AI_2:Rung 17", "AI_2:Rung 18"], "writes": ["Init:Rung 14"]}, "R00369": {"type": "REAL", "desc": "AI Ch 14 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_2:Rung 16"], "writes": ["Init:Rung 14"]}, "R00371": {"type": "REAL", "desc": "AI Ch 14 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_2:Rung 18"], "writes": ["Init:Rung 14"]}, "R00373": {"type": "REAL", "desc": "AI Ch 14 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_2:Rung 16", "AI_2:Rung 17", "AI_2:Rung 18", "Ai_AL_2:Rung 16", "Ai_AL_2:Rung 18"], "writes": ["CalcVa2:Rung 5"]}, "R00375_0": {"type": "BOOL", "desc": "AI Ch 14 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 19"], "writes": ["AI_2:Rung 16"]}, "R00375_1": {"type": "BOOL", "desc": "AI Ch 14 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 19"], "writes": ["AI_2:Rung 17"]}, "R00375_2": {"type": "BOOL", "desc": "AI Ch 14 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_2:Rung 16", "Ai_AL_2:Rung 18", "FLT_1:Rung 0"], "writes": ["AI_2:Rung 19"]}, "R00375_3": {"type": "BOOL", "desc": "AI Ch 14 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_2:Rung 16"]}, "R00375_4": {"type": "BOOL", "desc": "AI Ch 14 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_2:Rung 18"]}, "R00375_5": {"type": "BOOL", "desc": "AI Ch 14 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 6", "Vote_1:Rung 10"], "writes": ["Ai_AL_2:Rung 16", "Ai_AL_2:Rung 17"]}, "R00375_6": {"type": "BOOL", "desc": "AI Ch 14 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 3"], "writes": ["Ai_AL_2:Rung 18", "Ai_AL_2:Rung 19"]}, "R00375_7": {"type": "BOOL", "desc": "AI Ch 14 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": ["AI_2:Rung 19"], "writes": ["AI_2:Rung 18"]}, "R00381": {"type": "REAL", "desc": "AI Ch 15 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 11"]}, "R00383": {"type": "REAL", "desc": "AI Ch 15 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 11"]}, "R00385": {"type": "REAL", "desc": "AI Ch 15 High Fault Threshold", "alias": "", "reads": ["AI_2:Rung 20"], "writes": ["Init:Rung 11"]}, "R00387": {"type": "REAL", "desc": "AI Ch 15 Low Fault Threshold", "alias": "", "reads": ["AI_2:Rung 21"], "writes": ["Init:Rung 11"]}, "R00389": {"type": "REAL", "desc": "AI Ch 15 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_2:Rung 20"], "writes": ["Init:Rung 11"]}, "R00391": {"type": "REAL", "desc": "AI Ch 15 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_2:Rung 22"], "writes": ["Init:Rung 11"]}, "R00393": {"type": "REAL", "desc": "AI Ch 15 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_2:Rung 20", "AI_2:Rung 21", "Ai_AL_2:Rung 20", "Ai_AL_2:Rung 22"], "writes": ["CalcVa2:Rung 6"]}, "R00395_0": {"type": "BOOL", "desc": "AI Ch 15 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 22"], "writes": ["AI_2:Rung 20"]}, "R00395_1": {"type": "BOOL", "desc": "AI Ch 15 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 22"], "writes": ["AI_2:Rung 21"]}, "R00395_2": {"type": "BOOL", "desc": "AI Ch 15 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_2:Rung 20", "Ai_AL_2:Rung 22", "FLT_1:Rung 0"], "writes": ["AI_2:Rung 22"]}, "R00395_3": {"type": "BOOL", "desc": "AI Ch 15 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_2:Rung 20"]}, "R00395_4": {"type": "BOOL", "desc": "AI Ch 15 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_2:Rung 22"]}, "R00395_5": {"type": "BOOL", "desc": "AI Ch 15 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 6"], "writes": ["Ai_AL_2:Rung 20", "Ai_AL_2:Rung 21"]}, "R00395_6": {"type": "BOOL", "desc": "AI Ch 15 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Vote_1:Rung 3"], "writes": ["Ai_AL_2:Rung 22", "Ai_AL_2:Rung 23"]}, "R00395_7": {"type": "BOOL", "desc": "AI Ch 15 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00401": {"type": "REAL", "desc": "AI Ch 16 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": []}, "R00403": {"type": "REAL", "desc": "AI Ch 16 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": []}, "R00405": {"type": "REAL", "desc": "AI Ch 16 High Fault Threshold", "alias": "", "reads": ["AI_2:Rung 23"], "writes": []}, "R00407": {"type": "REAL", "desc": "AI Ch 16 Low Fault Threshold", "alias": "", "reads": ["AI_2:Rung 24"], "writes": []}, "R00409": {"type": "REAL", "desc": "AI Ch 16 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": [], "writes": []}, "R00411": {"type": "REAL", "desc": "AI Ch 16 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": [], "writes": []}, "R00413": {"type": "REAL", "desc": "AI Ch 16 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_2:Rung 23", "AI_2:Rung 24"], "writes": ["CalcVa2:Rung 7"]}, "R00415_0": {"type": "BOOL", "desc": "AI Ch 16 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 25"], "writes": ["AI_2:Rung 23"]}, "R00415_1": {"type": "BOOL", "desc": "AI Ch 16 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_2:Rung 25"], "writes": ["AI_2:Rung 24"]}, "R00415_2": {"type": "BOOL", "desc": "AI Ch 16 Status Bit 2: Combined Channel Fault", "alias": "", "reads": [], "writes": ["AI_2:Rung 25"]}, "R00415_3": {"type": "BOOL", "desc": "AI Ch 16 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": []}, "R00415_4": {"type": "BOOL", "desc": "AI Ch 16 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": []}, "R00415_5": {"type": "BOOL", "desc": "AI Ch 16 Status Bit 5: High Alarm Latched", "alias": "", "reads": [], "writes": []}, "R00415_6": {"type": "BOOL", "desc": "AI Ch 16 Status Bit 6: Low Alarm Latched", "alias": "", "reads": [], "writes": []}, "R00415_7": {"type": "BOOL", "desc": "AI Ch 16 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00421": {"type": "REAL", "desc": "AI Ch 17 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 15"]}, "R00423": {"type": "REAL", "desc": "AI Ch 17 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 15"]}, "R00425": {"type": "REAL", "desc": "AI Ch 17 High Fault Threshold", "alias": "", "reads": ["AI_3:Rung 1"], "writes": ["Init:Rung 15"]}, "R00427": {"type": "REAL", "desc": "AI Ch 17 Low Fault Threshold", "alias": "", "reads": ["AI_3:Rung 2"], "writes": ["Init:Rung 15"]}, "R00429": {"type": "REAL", "desc": "AI Ch 17 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": [], "writes": ["Init:Rung 15"]}, "R00431": {"type": "REAL", "desc": "AI Ch 17 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_3:Rung 0"], "writes": ["Init:Rung 15"]}, "R00433": {"type": "REAL", "desc": "AI Ch 17 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_3:Rung 1", "AI_3:Rung 2", "Ai_AL_3:Rung 0"], "writes": ["CalcVa3:Rung 0"]}, "R00435_0": {"type": "BOOL", "desc": "AI Ch 17 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 3"], "writes": ["AI_3:Rung 1"]}, "R00435_1": {"type": "BOOL", "desc": "AI Ch 17 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 3"], "writes": ["AI_3:Rung 2"]}, "R00435_2": {"type": "BOOL", "desc": "AI Ch 17 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_3:Rung 0", "FLT_1:Rung 0"], "writes": ["AI_3:Rung 3"]}, "R00435_3": {"type": "BOOL", "desc": "AI Ch 17 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": []}, "R00435_4": {"type": "BOOL", "desc": "AI Ch 17 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_3:Rung 0"]}, "R00435_5": {"type": "BOOL", "desc": "AI Ch 17 Status Bit 5: High Alarm Latched", "alias": "", "reads": [], "writes": []}, "R00435_6": {"type": "BOOL", "desc": "AI Ch 17 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Indicat:Rung 2", "Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["Ai_AL_3:Rung 0", "Ai_AL_3:Rung 1"]}, "R00435_7": {"type": "BOOL", "desc": "AI Ch 17 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00441": {"type": "REAL", "desc": "AI Ch 18 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 16"]}, "R00443": {"type": "REAL", "desc": "AI Ch 18 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 16"]}, "R00445": {"type": "REAL", "desc": "AI Ch 18 High Fault Threshold", "alias": "", "reads": ["AI_3:Rung 4"], "writes": ["Init:Rung 16"]}, "R00447": {"type": "REAL", "desc": "AI Ch 18 Low Fault Threshold", "alias": "", "reads": ["AI_3:Rung 5"], "writes": ["Init:Rung 16"]}, "R00449": {"type": "REAL", "desc": "AI Ch 18 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_3:Rung 2"], "writes": ["Init:Rung 16"]}, "R00451": {"type": "REAL", "desc": "AI Ch 18 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": ["Ai_AL_3:Rung 4"], "writes": ["Init:Rung 16"]}, "R00453": {"type": "REAL", "desc": "AI Ch 18 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_3:Rung 4", "AI_3:Rung 5", "Ai_AL_3:Rung 2", "Ai_AL_3:Rung 4"], "writes": ["CalcVa3:Rung 1"]}, "R00455_0": {"type": "BOOL", "desc": "AI Ch 18 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 6"], "writes": ["AI_3:Rung 4"]}, "R00455_1": {"type": "BOOL", "desc": "AI Ch 18 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 6"], "writes": ["AI_3:Rung 5"]}, "R00455_2": {"type": "BOOL", "desc": "AI Ch 18 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_3:Rung 2", "Ai_AL_3:Rung 4", "FLT_1:Rung 0"], "writes": ["AI_3:Rung 6"]}, "R00455_3": {"type": "BOOL", "desc": "AI Ch 18 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_3:Rung 2"]}, "R00455_4": {"type": "BOOL", "desc": "AI Ch 18 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_3:Rung 4"]}, "R00455_5": {"type": "BOOL", "desc": "AI Ch 18 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Shutdow:Rung 0", "Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["Ai_AL_3:Rung 2", "Ai_AL_3:Rung 3"]}, "R00455_6": {"type": "BOOL", "desc": "AI Ch 18 Status Bit 6: Low Alarm Latched", "alias": "", "reads": ["Indicat:Rung 3", "Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["Ai_AL_3:Rung 4", "Ai_AL_3:Rung 5"]}, "R00455_7": {"type": "BOOL", "desc": "AI Ch 18 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00461": {"type": "REAL", "desc": "AI Ch 19 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 17"]}, "R00463": {"type": "REAL", "desc": "AI Ch 19 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 17"]}, "R00465": {"type": "REAL", "desc": "AI Ch 19 High Fault Threshold", "alias": "", "reads": ["AI_3:Rung 7"], "writes": ["Init:Rung 17"]}, "R00467": {"type": "REAL", "desc": "AI Ch 19 Low Fault Threshold", "alias": "", "reads": ["AI_3:Rung 8"], "writes": ["Init:Rung 17"]}, "R00469": {"type": "REAL", "desc": "AI Ch 19 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_3:Rung 6"], "writes": ["Init:Rung 17"]}, "R00471": {"type": "REAL", "desc": "AI Ch 19 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": [], "writes": ["Init:Rung 17"]}, "R00473": {"type": "REAL", "desc": "AI Ch 19 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_3:Rung 7", "AI_3:Rung 8", "Ai_AL_3:Rung 6"], "writes": ["CalcVa3:Rung 2"]}, "R00475_0": {"type": "BOOL", "desc": "AI Ch 19 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 9"], "writes": ["AI_3:Rung 7"]}, "R00475_1": {"type": "BOOL", "desc": "AI Ch 19 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 9"], "writes": ["AI_3:Rung 8"]}, "R00475_2": {"type": "BOOL", "desc": "AI Ch 19 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_3:Rung 6", "FLT_1:Rung 0"], "writes": ["AI_3:Rung 9"]}, "R00475_3": {"type": "BOOL", "desc": "AI Ch 19 Status Bit 3: High Alarm Live", "alias": "", "reads": ["Logic:Rung 3", "Logic:Rung 5"], "writes": ["Ai_AL_3:Rung 6"]}, "R00475_4": {"type": "BOOL", "desc": "AI Ch 19 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": []}, "R00475_5": {"type": "BOOL", "desc": "AI Ch 19 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Shutdow:Rung 0", "Protect:Rung 0", "Loc_Al:Rung 0", "Loc_Al:Rung 1", "Loc_Al:Rung 2"], "writes": ["Ai_AL_3:Rung 6", "Ai_AL_3:Rung 7"]}, "R00475_6": {"type": "BOOL", "desc": "AI Ch 19 Status Bit 6: Low Alarm Latched", "alias": "", "reads": [], "writes": []}, "R00475_7": {"type": "BOOL", "desc": "AI Ch 19 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00481": {"type": "REAL", "desc": "AI Ch 20 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 18"]}, "R00483": {"type": "REAL", "desc": "AI Ch 20 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 18"]}, "R00485": {"type": "REAL", "desc": "AI Ch 20 High Fault Threshold", "alias": "", "reads": ["AI_3:Rung 10"], "writes": ["Init:Rung 18"]}, "R00487": {"type": "REAL", "desc": "AI Ch 20 Low Fault Threshold", "alias": "", "reads": ["AI_3:Rung 11"], "writes": ["Init:Rung 18"]}, "R00489": {"type": "REAL", "desc": "AI Ch 20 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_3:Rung 8"], "writes": ["Init:Rung 18"]}, "R00491": {"type": "REAL", "desc": "AI Ch 20 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": [], "writes": ["Init:Rung 18"]}, "R00493": {"type": "REAL", "desc": "AI Ch 20 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_3:Rung 10", "AI_3:Rung 11", "Ai_AL_3:Rung 8"], "writes": ["CalcVa3:Rung 3"]}, "R00495_0": {"type": "BOOL", "desc": "AI Ch 20 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 12"], "writes": ["AI_3:Rung 10"]}, "R00495_1": {"type": "BOOL", "desc": "AI Ch 20 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 12"], "writes": ["AI_3:Rung 11"]}, "R00495_2": {"type": "BOOL", "desc": "AI Ch 20 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_3:Rung 8", "FLT_1:Rung 0"], "writes": ["AI_3:Rung 12"]}, "R00495_3": {"type": "BOOL", "desc": "AI Ch 20 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_3:Rung 8"]}, "R00495_4": {"type": "BOOL", "desc": "AI Ch 20 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": []}, "R00495_5": {"type": "BOOL", "desc": "AI Ch 20 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Logic:Rung 0", "Shutdow:Rung 0", "Loc_Al:Rung 0", "Loc_Al:Rung 1", "Loc_Al:Rung 2"], "writes": ["Ai_AL_3:Rung 8", "Ai_AL_3:Rung 9"]}, "R00495_6": {"type": "BOOL", "desc": "AI Ch 20 Status Bit 6: Low Alarm Latched", "alias": "", "reads": [], "writes": []}, "R00495_7": {"type": "BOOL", "desc": "AI Ch 20 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00501": {"type": "REAL", "desc": "AI Ch 21 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": []}, "R00503": {"type": "REAL", "desc": "AI Ch 21 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": []}, "R00505": {"type": "REAL", "desc": "AI Ch 21 High Fault Threshold", "alias": "", "reads": ["AI_3:Rung 13"], "writes": []}, "R00507": {"type": "REAL", "desc": "AI Ch 21 Low Fault Threshold", "alias": "", "reads": ["AI_3:Rung 14"], "writes": []}, "R00509": {"type": "REAL", "desc": "AI Ch 21 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": [], "writes": []}, "R00511": {"type": "REAL", "desc": "AI Ch 21 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": [], "writes": []}, "R00513": {"type": "REAL", "desc": "AI Ch 21 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_3:Rung 13", "AI_3:Rung 14"], "writes": ["CalcVa3:Rung 4"]}, "R00515_0": {"type": "BOOL", "desc": "AI Ch 21 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 15"], "writes": ["AI_3:Rung 13"]}, "R00515_1": {"type": "BOOL", "desc": "AI Ch 21 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 15"], "writes": ["AI_3:Rung 14"]}, "R00515_2": {"type": "BOOL", "desc": "AI Ch 21 Status Bit 2: Combined Channel Fault", "alias": "", "reads": [], "writes": ["AI_3:Rung 15"]}, "R00515_3": {"type": "BOOL", "desc": "AI Ch 21 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": []}, "R00515_4": {"type": "BOOL", "desc": "AI Ch 21 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": []}, "R00515_5": {"type": "BOOL", "desc": "AI Ch 21 Status Bit 5: High Alarm Latched", "alias": "", "reads": [], "writes": []}, "R00515_6": {"type": "BOOL", "desc": "AI Ch 21 Status Bit 6: Low Alarm Latched", "alias": "", "reads": [], "writes": []}, "R00515_7": {"type": "BOOL", "desc": "AI Ch 21 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00521": {"type": "REAL", "desc": "AI Ch 22 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": ["Init:Rung 19"]}, "R00523": {"type": "REAL", "desc": "AI Ch 22 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": ["Init:Rung 19"]}, "R00525": {"type": "REAL", "desc": "AI Ch 22 High Fault Threshold", "alias": "", "reads": ["AI_3:Rung 16"], "writes": ["Init:Rung 19"]}, "R00527": {"type": "REAL", "desc": "AI Ch 22 Low Fault Threshold", "alias": "", "reads": ["AI_3:Rung 17"], "writes": ["Init:Rung 19"]}, "R00529": {"type": "REAL", "desc": "AI Ch 22 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": ["Ai_AL_3:Rung 10"], "writes": ["Init:Rung 19"]}, "R00531": {"type": "REAL", "desc": "AI Ch 22 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": [], "writes": ["Init:Rung 19"]}, "R00533": {"type": "REAL", "desc": "AI Ch 22 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_3:Rung 16", "AI_3:Rung 17", "Ai_AL_3:Rung 10"], "writes": ["CalcVa3:Rung 5"]}, "R00535_0": {"type": "BOOL", "desc": "AI Ch 22 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 18"], "writes": ["AI_3:Rung 16"]}, "R00535_1": {"type": "BOOL", "desc": "AI Ch 22 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 18"], "writes": ["AI_3:Rung 17"]}, "R00535_2": {"type": "BOOL", "desc": "AI Ch 22 Status Bit 2: Combined Channel Fault", "alias": "", "reads": ["Ai_AL_3:Rung 10", "FLT_1:Rung 0"], "writes": ["AI_3:Rung 18"]}, "R00535_3": {"type": "BOOL", "desc": "AI Ch 22 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": ["Ai_AL_3:Rung 10"]}, "R00535_4": {"type": "BOOL", "desc": "AI Ch 22 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": []}, "R00535_5": {"type": "BOOL", "desc": "AI Ch 22 Status Bit 5: High Alarm Latched", "alias": "", "reads": ["Logic:Rung 0", "Shutdow:Rung 0", "Loc_Al:Rung 0", "Loc_Al:Rung 1", "Loc_Al:Rung 2"], "writes": ["Ai_AL_3:Rung 10", "Ai_AL_3:Rung 11"]}, "R00535_6": {"type": "BOOL", "desc": "AI Ch 22 Status Bit 6: Low Alarm Latched", "alias": "", "reads": [], "writes": []}, "R00535_7": {"type": "BOOL", "desc": "AI Ch 22 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00541": {"type": "REAL", "desc": "AI Ch 23 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": []}, "R00543": {"type": "REAL", "desc": "AI Ch 23 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": []}, "R00545": {"type": "REAL", "desc": "AI Ch 23 High Fault Threshold", "alias": "", "reads": ["AI_3:Rung 19"], "writes": []}, "R00547": {"type": "REAL", "desc": "AI Ch 23 Low Fault Threshold", "alias": "", "reads": ["AI_3:Rung 20"], "writes": []}, "R00549": {"type": "REAL", "desc": "AI Ch 23 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": [], "writes": []}, "R00551": {"type": "REAL", "desc": "AI Ch 23 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": [], "writes": []}, "R00553": {"type": "REAL", "desc": "AI Ch 23 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_3:Rung 19", "AI_3:Rung 20"], "writes": ["CalcVa3:Rung 6"]}, "R00555_0": {"type": "BOOL", "desc": "AI Ch 23 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 21"], "writes": ["AI_3:Rung 19"]}, "R00555_1": {"type": "BOOL", "desc": "AI Ch 23 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 21"], "writes": ["AI_3:Rung 20"]}, "R00555_2": {"type": "BOOL", "desc": "AI Ch 23 Status Bit 2: Combined Channel Fault", "alias": "", "reads": [], "writes": ["AI_3:Rung 21"]}, "R00555_3": {"type": "BOOL", "desc": "AI Ch 23 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": []}, "R00555_4": {"type": "BOOL", "desc": "AI Ch 23 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": []}, "R00555_5": {"type": "BOOL", "desc": "AI Ch 23 Status Bit 5: High Alarm Latched", "alias": "", "reads": [], "writes": []}, "R00555_6": {"type": "BOOL", "desc": "AI Ch 23 Status Bit 6: Low Alarm Latched", "alias": "", "reads": [], "writes": []}, "R00555_7": {"type": "BOOL", "desc": "AI Ch 23 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00561": {"type": "REAL", "desc": "AI Ch 24 Calibration Zero (Min EU)", "alias": "", "reads": [], "writes": []}, "R00563": {"type": "REAL", "desc": "AI Ch 24 Calibration Span (Max EU)", "alias": "", "reads": [], "writes": []}, "R00565": {"type": "REAL", "desc": "AI Ch 24 High Fault Threshold", "alias": "", "reads": ["AI_3:Rung 22"], "writes": []}, "R00567": {"type": "REAL", "desc": "AI Ch 24 Low Fault Threshold", "alias": "", "reads": ["AI_3:Rung 23"], "writes": []}, "R00569": {"type": "REAL", "desc": "AI Ch 24 High Alarm Setpoint (PAH/LAH)", "alias": "", "reads": [], "writes": []}, "R00571": {"type": "REAL", "desc": "AI Ch 24 Low Alarm Setpoint (PAL/LAL)", "alias": "", "reads": [], "writes": []}, "R00573": {"type": "REAL", "desc": "AI Ch 24 Scaled Engineering Value (EU)", "alias": "", "reads": ["AI_3:Rung 22", "AI_3:Rung 23"], "writes": ["CalcVa3:Rung 7"]}, "R00575_0": {"type": "BOOL", "desc": "AI Ch 24 Status Bit 0: High Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 24"], "writes": ["AI_3:Rung 22"]}, "R00575_1": {"type": "BOOL", "desc": "AI Ch 24 Status Bit 1: Low Out-of-Range Fault", "alias": "", "reads": ["AI_3:Rung 24"], "writes": ["AI_3:Rung 23"]}, "R00575_2": {"type": "BOOL", "desc": "AI Ch 24 Status Bit 2: Combined Channel Fault", "alias": "", "reads": [], "writes": ["AI_3:Rung 24"]}, "R00575_3": {"type": "BOOL", "desc": "AI Ch 24 Status Bit 3: High Alarm Live", "alias": "", "reads": [], "writes": []}, "R00575_4": {"type": "BOOL", "desc": "AI Ch 24 Status Bit 4: Low Alarm Live", "alias": "", "reads": [], "writes": []}, "R00575_5": {"type": "BOOL", "desc": "AI Ch 24 Status Bit 5: High Alarm Latched", "alias": "", "reads": [], "writes": []}, "R00575_6": {"type": "BOOL", "desc": "AI Ch 24 Status Bit 6: Low Alarm Latched", "alias": "", "reads": [], "writes": []}, "R00575_7": {"type": "BOOL", "desc": "AI Ch 24 Status Bit 7: Optic / Beam Block Fault", "alias": "", "reads": [], "writes": []}, "R00581": {"type": "REAL", "desc": "7404-DG-011R Open Path Beam Block Upper Window (-0.46875 LELm)", "alias": "", "reads": ["AI_2:Rung 18"], "writes": ["Init:Rung 14"]}, "First_Scan": {"type": "BOOL", "desc": "Controller First Scan Bit (S:FS)", "alias": "", "reads": [], "writes": []}, "M00001": {"type": "BOOL", "desc": "SCADA HMI System Accept / Mute Command (%M00001)", "alias": "", "reads": ["Input:Rung 21"], "writes": []}, "M00002": {"type": "BOOL", "desc": "SCADA HMI System Reset Command (%M00002)", "alias": "", "reads": ["Input:Rung 22"], "writes": []}, "M00001_System_Accept": {"type": "BOOL", "desc": "Combined System Accept / Mute (SCADA M00001 OR Panel PB E12)", "alias": "", "reads": ["Loc_Al:Rung 3"], "writes": ["Input:Rung 21"]}, "M00002_System_Reset": {"type": "BOOL", "desc": "Combined System Reset (SCADA M00002 OR Panel PB E11)", "alias": "", "reads": ["DI_1:Rung 10", "DI_1:Rung 12", "DI_1:Rung 14", "DI_1:Rung 16", "DI_2:Rung 6", "DI_2:Rung 9", "DI_2:Rung 12", "DI_2:Rung 16", "DI_2:Rung 18", "DI_2:Rung 20", "DI_2:Rung 22", "DI_2:Rung 24", "DI_2:Rung 26", "AI_4_New:Rung 13", "AI_4_New:Rung 15", "AI_4_New:Rung 25", "AI_4_New:Rung 31", "AI_4_New:Rung 37", "AI_4_New:Rung 39", "AI_4_New:Rung 42", "AI_4_New:Rung 45", "Ai_AL_1:Rung 1", "Ai_AL_1:Rung 3", "Ai_AL_1:Rung 5", "Ai_AL_1:Rung 7", "Ai_AL_1:Rung 9", "Ai_AL_1:Rung 11", "Ai_AL_1:Rung 13", "Ai_AL_1:Rung 15", "Ai_AL_1:Rung 17", "Ai_AL_1:Rung 19", "Ai_AL_1:Rung 21", "Ai_AL_1:Rung 23", "Ai_AL_1:Rung 25", "Ai_AL_1:Rung 27", "Ai_AL_1:Rung 29", "Ai_AL_1:Rung 31", "Ai_AL_2:Rung 1", "Ai_AL_2:Rung 3", "Ai_AL_2:Rung 5", "Ai_AL_2:Rung 7", "Ai_AL_2:Rung 9", "Ai_AL_2:Rung 11", "Ai_AL_2:Rung 13", "Ai_AL_2:Rung 15", "Ai_AL_2:Rung 17", "Ai_AL_2:Rung 19", "Ai_AL_2:Rung 21", "Ai_AL_2:Rung 23", "Ai_AL_3:Rung 1", "Ai_AL_3:Rung 3", "Ai_AL_3:Rung 5", "Ai_AL_3:Rung 7", "Ai_AL_3:Rung 9", "Ai_AL_3:Rung 11", "Logic:Rung 2", "Loc_Al:Rung 4"], "writes": ["Input:Rung 22"]}, "SpareDI_08": {"type": "BOOL", "desc": "Legacy SpareDI_08 (Mapped to FGCP E8 Foam Stop Pushbutton)", "alias": "", "reads": [], "writes": ["Input:Rung 2"]}, "R01598_0": {"type": "BOOL", "desc": "0.4s / 0.8s Free-Running Flasher Bit 0", "alias": "", "reads": ["MainRoutine:Rung 2", "MainRoutine:Rung 4", "MainRoutine:Rung 5", "Loc_Al:Rung 7", "Sound:Rung 0"], "writes": ["MainRoutine:Rung 2"]}, "R01598_1": {"type": "BOOL", "desc": "Flasher One-Shot Memory Bit 1", "alias": "", "reads": ["MainRoutine:Rung 2"], "writes": ["MainRoutine:Rung 3"]}, "R01598_2": {"type": "BOOL", "desc": "Flasher Divider Bit 2", "alias": "", "reads": ["MainRoutine:Rung 4", "MainRoutine:Rung 6", "MainRoutine:Rung 7"], "writes": ["MainRoutine:Rung 4"]}, "R01598_3": {"type": "BOOL", "desc": "Flasher One-Shot Memory Bit 3", "alias": "", "reads": ["MainRoutine:Rung 4"], "writes": ["MainRoutine:Rung 5"]}, "R01598_4": {"type": "BOOL", "desc": "Flasher Divider Bit 4", "alias": "", "reads": ["MainRoutine:Rung 6"], "writes": ["MainRoutine:Rung 6"]}, "R01598_5": {"type": "BOOL", "desc": "Flasher One-Shot Memory Bit 5", "alias": "", "reads": ["MainRoutine:Rung 6"], "writes": ["MainRoutine:Rung 7"]}, "R01598_6": {"type": "BOOL", "desc": "Flasher Divider Bit 6", "alias": "", "reads": [], "writes": []}, "R01598_7": {"type": "BOOL", "desc": "Flasher One-Shot Memory Bit 7", "alias": "", "reads": [], "writes": []}, "R00700_0": {"type": "BOOL", "desc": "6401-ZSH-001 ESDV Open Status", "alias": "", "reads": ["DI_1:Rung 2", "DI_1:Rung 3", "DI_1:Rung 5", "Indicat:Rung 0"], "writes": ["DI_1:Rung 0"]}, "R00700_1": {"type": "BOOL", "desc": "6401-ZSL-001 ESDV Closed Status", "alias": "", "reads": ["DI_1:Rung 2", "DI_1:Rung 3", "DI_1:Rung 7", "Indicat:Rung 1"], "writes": ["DI_1:Rung 1"]}, "R00700_2": {"type": "BOOL", "desc": "ESDV Both Open & Closed Limit Switches Active Fault", "alias": "", "reads": ["DI_1:Rung 9"], "writes": ["DI_1:Rung 2"]}, "R00700_3": {"type": "BOOL", "desc": "ESDV Transit Timeout Fault (>10s neither open nor closed)", "alias": "", "reads": ["DI_1:Rung 9"], "writes": ["DI_1:Rung 4"]}, "R00700_4": {"type": "BOOL", "desc": "ESDV Commanded Open Discrepancy Fault (>10s)", "alias": "", "reads": ["DI_1:Rung 9"], "writes": ["DI_1:Rung 6"]}, "R00700_5": {"type": "BOOL", "desc": "ESDV Commanded Closed Discrepancy Fault (>10s)", "alias": "", "reads": ["DI_1:Rung 9"], "writes": ["DI_1:Rung 8"]}, "R00700_6": {"type": "BOOL", "desc": "ESDV Position Discrepancy Latched Fault", "alias": "", "reads": ["FLT_1:Rung 0"], "writes": ["DI_1:Rung 9", "DI_1:Rung 10"]}, "R00701_0": {"type": "BOOL", "desc": "Stop Foam Pushbutton Active (7503-FS-001 or Panel E8)", "alias": "", "reads": ["Logic:Rung 0", "Logic:Rung 2", "Logic:Rung 6"], "writes": ["DI_1:Rung 11"]}, "R00701_1": {"type": "BOOL", "desc": "Stop Foam Pushbutton Latched", "alias": "", "reads": [], "writes": ["DI_1:Rung 11", "DI_1:Rung 12"]}, "R00702_0": {"type": "BOOL", "desc": "7503-LS-001 AFFF Foam Tank Low Level Live", "alias": "", "reads": [], "writes": ["DI_1:Rung 13"]}, "R00702_1": {"type": "BOOL", "desc": "7503-LS-001 AFFF Foam Tank Low Level Latched", "alias": "", "reads": [], "writes": ["DI_1:Rung 13", "DI_1:Rung 14"]}, "R00703_0": {"type": "BOOL", "desc": "7503-LS-002 Diesel Tank Low Level Live", "alias": "", "reads": ["Logic:Rung 4"], "writes": ["DI_1:Rung 15"]}, "R00703_1": {"type": "BOOL", "desc": "7503-LS-002 Diesel Tank Low Level Latched", "alias": "", "reads": [], "writes": ["DI_1:Rung 15", "DI_1:Rung 16"]}, "R00704_1": {"type": "BOOL", "desc": "Deluge Pump A Start Line Open-Circuit Fault Latched", "alias": "", "reads": ["Logic:Rung 1", "Logic:Rung 4", "FLT_1:Rung 0"], "writes": ["DI_2:Rung 5", "DI_2:Rung 6"]}, "R00705_1": {"type": "BOOL", "desc": "Deluge Pump B Start Line Open-Circuit Fault Latched", "alias": "", "reads": ["FLT_1:Rung 0"], "writes": ["DI_2:Rung 8", "DI_2:Rung 9"]}, "R00706_0": {"type": "BOOL", "desc": "75-SB-01B Standby Deluge Pump B Inhibited", "alias": "", "reads": ["Logic:Rung 4"], "writes": ["DI_2:Rung 10"]}, "R00707_0": {"type": "BOOL", "desc": "6401-ESDV-001 (E9) ESD Fuel Gas Pushbutton Live", "alias": "", "reads": [], "writes": ["DI_2:Rung 11"]}, "R00707_1": {"type": "BOOL", "desc": "6401-ESDV-001 (E9) ESD Fuel Gas Pushbutton Latched", "alias": "", "reads": ["Shutdow:Rung 2", "Loc_Al:Rung 2"], "writes": ["DI_2:Rung 11", "DI_2:Rung 12"]}, "R00708_0": {"type": "BOOL", "desc": "FGCP Keyswitch S2 Inhibit Foam Release Active", "alias": "", "reads": ["Logic:Rung 0", "Protect:Rung 1", "Sound:Rung 0"], "writes": ["DI_2:Rung 13"]}, "R00709_0": {"type": "BOOL", "desc": "FGCP Keyswitch S3 Inhibit All Outputs Active", "alias": "", "reads": ["Logic:Rung 0", "Indicat:Rung 4", "Indicat:Rung 5", "Indicat:Rung 6", "Indicat:Rung 7", "Indicat:Rung 8", "Indicat:Rung 9", "Shutdow:Rung 0", "Shutdow:Rung 2", "Shutdow:Rung 3", "Shutdow:Rung 4", "Shutdow:Rung 5", "Protect:Rung 1", "Loc_Al:Rung 6", "Loc_Al:Rung 7", "Loc_Al:Rung 8", "Sound:Rung 0"], "writes": ["DI_2:Rung 14"]}, "R01500_0": {"type": "BOOL", "desc": "1ooN Low Gas Alarm Voting Output (20% LEL / 1.00 LELm)", "alias": "", "reads": ["Loc_Al:Rung 0", "Loc_Al:Rung 2"], "writes": ["Vote_1:Rung 7"]}, "R01500_1": {"type": "BOOL", "desc": "2ooN Low Gas Alarm Voting Output", "alias": "", "reads": [], "writes": ["Vote_1:Rung 8"]}, "R01500_2": {"type": "BOOL", "desc": "1ooN High Gas Alarm Voting Output (30% LEL / 3.00 LELm)", "alias": "", "reads": ["Shutdow:Rung 0", "Loc_Al:Rung 0", "Loc_Al:Rung 1", "Loc_Al:Rung 2"], "writes": ["Vote_1:Rung 9"]}, "R01500_3": {"type": "BOOL", "desc": "2ooN High Gas / Open-Path High Voting Output", "alias": "", "reads": ["Shutdow:Rung 0"], "writes": ["Vote_1:Rung 10"]}, "R01501_0": {"type": "BOOL", "desc": "1oo3 Flame Detector Voting Output (7404-DF-001..003)", "alias": "", "reads": ["Logic:Rung 0", "Shutdow:Rung 0", "Loc_Al:Rung 0", "Loc_Al:Rung 1", "Loc_Al:Rung 2"], "writes": ["Vote_1:Rung 12"]}, "R01501_1": {"type": "BOOL", "desc": "2oo3 Confirmed Flame Voting Output", "alias": "", "reads": [], "writes": ["Vote_1:Rung 13"]}, "R01510_0": {"type": "BOOL", "desc": "Internal ESD_TRIP Healthy Signal (1=Healthy, 0=Trip)", "alias": "", "reads": ["Indicat:Rung 4", "Indicat:Rung 5", "Indicat:Rung 6", "Indicat:Rung 7", "Indicat:Rung 8", "Indicat:Rung 9", "Output:Rung 0"], "writes": ["Shutdow:Rung 1"]}, "R01511_0": {"type": "BOOL", "desc": "Internal 6401-EY-001/002 Fuel Gas ESDV Healthy Signal", "alias": "", "reads": ["DI_1:Rung 5", "DI_1:Rung 7", "Output:Rung 1"], "writes": ["Shutdow:Rung 2"]}, "R01511_1": {"type": "BOOL", "desc": "Internal P2100/2200 Oil Booster Healthy Signal", "alias": "", "reads": ["Output:Rung 8"], "writes": ["Shutdow:Rung 3"]}, "R01511_2": {"type": "BOOL", "desc": "Internal P3600/3700 Water Booster Healthy Signal", "alias": "", "reads": ["Output:Rung 9"], "writes": ["Shutdow:Rung 4"]}, "R01511_3": {"type": "BOOL", "desc": "Internal 7404-SA-001/002 Pump House Alarm Bell Signal", "alias": "", "reads": ["Output:Rung 2"], "writes": ["Sound:Rung 0"]}, "R01512_0": {"type": "BOOL", "desc": "Internal Deluge Pump A Start/Stop Command", "alias": "", "reads": ["DI_2:Rung 2", "Output:Rung 4"], "writes": ["Logic:Rung 1", "Logic:Rung 2"]}, "R01512_4": {"type": "BOOL", "desc": "Internal Deluge Pump B Stop Pulse Command", "alias": "", "reads": ["Output:Rung 7"], "writes": ["Logic:Rung 6"]}, "R01512_5": {"type": "BOOL", "desc": "Internal Deluge Pump B Start Pulse Command", "alias": "", "reads": ["DI_2:Rung 3", "Output:Rung 6"], "writes": ["Logic:Rung 5"]}, "R01513_0": {"type": "BOOL", "desc": "Internal L15 ESDV Open LED Signal", "alias": "", "reads": ["Output:Rung 12"], "writes": ["Indicat:Rung 0"]}, "R01513_1": {"type": "BOOL", "desc": "Internal L14 ESDV Closed LED Signal", "alias": "", "reads": ["Output:Rung 11"], "writes": ["Indicat:Rung 1"]}, "R01513_2": {"type": "BOOL", "desc": "Internal L16 ESDV Low Air Pressure LED Signal", "alias": "", "reads": ["Output:Rung 13"], "writes": ["Indicat:Rung 2"]}, "R01513_3": {"type": "BOOL", "desc": "Internal Z1 PROD CONTROL ROOM Alarm Signal", "alias": "", "reads": ["Output:Rung 22"], "writes": ["Loc_Al:Rung 5"]}, "R01513_4": {"type": "BOOL", "desc": "Internal PLC Fault Healthy Signal", "alias": "", "reads": ["Output:Rung 10"], "writes": ["FLT_1:Rung 1"]}, "R01513_12": {"type": "BOOL", "desc": "Internal Pump A Open-Circuit Test Pulse", "alias": "", "reads": ["DI_2:Rung 4", "Output:Rung 3"], "writes": ["DI_2:Rung 2"]}, "R01513_13": {"type": "BOOL", "desc": "Internal Pump B Open-Circuit Test Pulse", "alias": "", "reads": ["DI_2:Rung 7", "Output:Rung 5"], "writes": ["DI_2:Rung 3"]}, "Foam_Release_Demand": {"type": "BOOL", "desc": "Active Deluge / Foam Release Demand", "alias": "", "reads": ["Logic:Rung 1", "Logic:Rung 3", "Logic:Rung 4"], "writes": ["Logic:Rung 0"]}, "Pump_B_Demand": {"type": "BOOL", "desc": "Standby Diesel Fire Pump B Demand", "alias": "", "reads": ["Logic:Rung 5"], "writes": ["Logic:Rung 4"]}, "ESD_Trip_Condition": {"type": "BOOL", "desc": "Master Fire & Gas ESD Trip Condition Active", "alias": "", "reads": ["Shutdow:Rung 1", "Shutdow:Rung 2", "Shutdow:Rung 3", "Shutdow:Rung 4", "Shutdow:Rung 5"], "writes": ["Shutdow:Rung 0"]}, "Deluge_Released_Status": {"type": "BOOL", "desc": "Deluge Water/Foam Released Status (7503-PST-001 >= 50 Psi)", "alias": "", "reads": [], "writes": ["Protect:Rung 0"]}, "Foam_System_Inhibited": {"type": "BOOL", "desc": "Foam System Inhibited Status (S2 or S3)", "alias": "", "reads": [], "writes": ["Protect:Rung 1"]}, "Bell_Mode_Discontinuous": {"type": "BOOL", "desc": "Pump House Bell Discontinuous (Pulsing) Mode", "alias": "", "reads": ["Sound:Rung 0"], "writes": ["Loc_Al:Rung 0"]}, "Bell_Mode_Continuous": {"type": "BOOL", "desc": "Pump House Bell Continuous Mode", "alias": "", "reads": ["Sound:Rung 0"], "writes": ["Loc_Al:Rung 1"]}, "Any_Unaccepted_Alarm": {"type": "BOOL", "desc": "Any Unacknowledged Alarm Present", "alias": "", "reads": ["Loc_Al:Rung 4", "Loc_Al:Rung 5"], "writes": ["Loc_Al:Rung 2"]}, "Alarm_Silence_Latch": {"type": "BOOL", "desc": "Alarm Horn/Bell Silenced by Mute/Accept", "alias": "", "reads": ["Loc_Al:Rung 5", "Loc_Al:Rung 6", "Loc_Al:Rung 7", "Loc_Al:Rung 8", "Sound:Rung 0"], "writes": ["Loc_Al:Rung 3", "Loc_Al:Rung 4"]}, "Any_Channel_Fault": {"type": "BOOL", "desc": "Any Transmitter or Line Continuity Fault Active", "alias": "", "reads": ["FLT_1:Rung 1"], "writes": ["FLT_1:Rung 0"]}, "Latch_ESTOP_P2300": {"type": "BOOL", "desc": "Latched E-Stop E1 (7404-SB-004) Power Oil Pump P-2300", "alias": "", "reads": ["Indicat:Rung 4"], "writes": ["DI_2:Rung 15", "DI_2:Rung 16"]}, "Latch_ESTOP_P2400": {"type": "BOOL", "desc": "Latched E-Stop E2 (7404-SB-005) Power Oil Pump P-2400", "alias": "", "reads": ["Indicat:Rung 5"], "writes": ["DI_2:Rung 17", "DI_2:Rung 18"]}, "Latch_ESTOP_P2500": {"type": "BOOL", "desc": "Latched E-Stop E3 (7404-SB-006) Power Oil Pump P-2500", "alias": "", "reads": ["Indicat:Rung 6"], "writes": ["DI_2:Rung 19", "DI_2:Rung 20"]}, "Latch_ESTOP_P2600": {"type": "BOOL", "desc": "Latched E-Stop E4 (7404-SB-007) Power Oil Pump P-2600", "alias": "", "reads": ["Indicat:Rung 7"], "writes": ["DI_2:Rung 21", "DI_2:Rung 22"]}, "Latch_ESTOP_P3800": {"type": "BOOL", "desc": "Latched E-Stop E5 (7404-SB-008) Water Inj Pump P-3800", "alias": "", "reads": ["Indicat:Rung 8"], "writes": ["DI_2:Rung 23", "DI_2:Rung 24"]}, "Latch_ESTOP_P3900": {"type": "BOOL", "desc": "Latched E-Stop E6 (7404-SB-009) Water Inj Pump P-3900", "alias": "", "reads": ["Indicat:Rung 9"], "writes": ["DI_2:Rung 25", "DI_2:Rung 26"]}, "GD_001_Fault": {"type": "BOOL", "desc": "GD-001 Gas Generator Room CH4 Detector 1 Fault", "alias": "", "reads": ["AI_4_New:Rung 2", "AI_4_New:Rung 3", "FLT_1:Rung 0"], "writes": ["AI_4_New:Rung 1"]}, "GD_002_Fault": {"type": "BOOL", "desc": "GD-002 Gas Generator Room CH4 Detector 2 Fault", "alias": "", "reads": ["AI_4_New:Rung 6", "AI_4_New:Rung 7", "FLT_1:Rung 0"], "writes": ["AI_4_New:Rung 5"]}, "GD_003_Fault": {"type": "BOOL", "desc": "GD-003 Gas Generator Room CH4 Detector 3 Fault", "alias": "", "reads": ["AI_4_New:Rung 10", "AI_4_New:Rung 11", "FLT_1:Rung 0"], "writes": ["AI_4_New:Rung 9"]}, "GD_001_Lo": {"type": "BOOL", "desc": "GD-001 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": ["AI_4_New:Rung 12"], "writes": ["AI_4_New:Rung 2"]}, "GD_002_Lo": {"type": "BOOL", "desc": "GD-002 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": ["AI_4_New:Rung 12"], "writes": ["AI_4_New:Rung 6"]}, "GD_003_Lo": {"type": "BOOL", "desc": "GD-003 Low Gas Alarm (>= 20% LEL)", "alias": "", "reads": ["AI_4_New:Rung 12"], "writes": ["AI_4_New:Rung 10"]}, "GD_001_Hi": {"type": "BOOL", "desc": "GD-001 High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["AI_4_New:Rung 14"], "writes": ["AI_4_New:Rung 3"]}, "GD_002_Hi": {"type": "BOOL", "desc": "GD-002 High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["AI_4_New:Rung 14"], "writes": ["AI_4_New:Rung 7"]}, "GD_003_Hi": {"type": "BOOL", "desc": "GD-003 High Gas Alarm (>= 30% LEL)", "alias": "", "reads": ["AI_4_New:Rung 14"], "writes": ["AI_4_New:Rung 11"]}, "GD_Any_Lo_Latch": {"type": "BOOL", "desc": "Latched Low Gas Alarm in Gas Generator Room (GD-001..003)", "alias": "", "reads": ["Loc_Al:Rung 2"], "writes": ["AI_4_New:Rung 12", "AI_4_New:Rung 13"]}, "GD_Any_Hi_Latch": {"type": "BOOL", "desc": "Latched High Gas Trip in Gas Generator Room (Trips SD-GE)", "alias": "", "reads": ["Shutdow:Rung 5", "Loc_Al:Rung 2"], "writes": ["AI_4_New:Rung 14", "AI_4_New:Rung 15"]}, "PIT_001_Fault": {"type": "BOOL", "desc": "PIT-001 Oil Expedition PT Fault", "alias": "", "reads": ["AI_4_New:Rung 18", "AI_4_New:Rung 19", "FLT_1:Rung 0"], "writes": ["AI_4_New:Rung 17"]}, "PIT_001_PAL": {"type": "BOOL", "desc": "PIT-001 Oil Expedition Low Pressure Alarm (<= 10 Psi)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 18"]}, "PIT_001_PAH": {"type": "BOOL", "desc": "PIT-001 Oil Expedition High Pressure Alarm (>= 100 Psi)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 19"]}, "PIT_002_Fault": {"type": "BOOL", "desc": "PIT-002 Water Injection PT Fault", "alias": "", "reads": ["AI_4_New:Rung 22", "AI_4_New:Rung 23", "AI_4_New:Rung 24", "FLT_1:Rung 0"], "writes": ["AI_4_New:Rung 21"]}, "PIT_002_PAL": {"type": "BOOL", "desc": "PIT-002 Water Injection Low Pressure Alarm (<= 200 Psi)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 22"]}, "PIT_002_PAH": {"type": "BOOL", "desc": "PIT_002 Water Injection High Pressure Alarm (>= 800 Psi)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 23"]}, "PIT_002_PAHH": {"type": "BOOL", "desc": "PIT-002 Water Injection High-High Pressure Live (>= 900 Psi)", "alias": "", "reads": ["AI_4_New:Rung 25"], "writes": ["AI_4_New:Rung 24"]}, "PIT_002_PAHH_Latch": {"type": "BOOL", "desc": "PIT-002 Water Injection High-High Pressure Trip Latched", "alias": "", "reads": ["Indicat:Rung 8", "Indicat:Rung 9", "Shutdow:Rung 4", "Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 24", "AI_4_New:Rung 25"]}, "PIT_003_Fault": {"type": "BOOL", "desc": "PIT-003 Oil Injection PT Fault", "alias": "", "reads": ["AI_4_New:Rung 28", "AI_4_New:Rung 29", "AI_4_New:Rung 30", "FLT_1:Rung 0"], "writes": ["AI_4_New:Rung 27"]}, "PIT_003_PAL": {"type": "BOOL", "desc": "PIT-003 Oil Injection Low Pressure Alarm (<= 1700 Psi)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 28"]}, "PIT_003_PAH": {"type": "BOOL", "desc": "PIT-003 Oil Injection High Pressure Alarm (>= 2700 Psi)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 29"]}, "PIT_003_PAHH": {"type": "BOOL", "desc": "PIT-003 Oil Injection High-High Pressure Live (>= 2800 Psi)", "alias": "", "reads": ["AI_4_New:Rung 31"], "writes": ["AI_4_New:Rung 30"]}, "PIT_003_PAHH_Latch": {"type": "BOOL", "desc": "PIT-003 Oil Injection High-High Pressure Trip Latched", "alias": "", "reads": ["Indicat:Rung 4", "Indicat:Rung 5", "Indicat:Rung 6", "Indicat:Rung 7", "Shutdow:Rung 3", "Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 30", "AI_4_New:Rung 31"]}, "H2S_Any_Lo": {"type": "BOOL", "desc": "Any H2S Detector H2S-001..012 >= 10 PPM Live", "alias": "", "reads": [], "writes": ["AI_4_New:Rung 36"]}, "H2S_Any_Hi": {"type": "BOOL", "desc": "Any H2S Detector H2S-001..012 >= 20 PPM Live", "alias": "", "reads": [], "writes": ["AI_4_New:Rung 38"]}, "H2S_Lo_Latch": {"type": "BOOL", "desc": "H2S Low Alarm (10 PPM) Latched -> Discontinuous H2SA-001/002", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 7"], "writes": ["AI_4_New:Rung 36", "AI_4_New:Rung 37"]}, "H2S_Hi_Latch": {"type": "BOOL", "desc": "H2S High Alarm (20 PPM) Latched -> Continuous H2SA-001/002", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 7"], "writes": ["AI_4_New:Rung 38", "AI_4_New:Rung 39"]}, "DF_7404_003_Fault": {"type": "BOOL", "desc": "7404-DF-003 Flame Detector 3 Fault", "alias": "", "reads": ["AI_4_New:Rung 41", "FLT_1:Rung 0"], "writes": []}, "DF_7404_003_Alarm": {"type": "BOOL", "desc": "7404-DF-003 Flame Detector 3 Fire Live (>= 30%)", "alias": "", "reads": ["AI_4_New:Rung 42"], "writes": ["AI_4_New:Rung 41"]}, "DF_7404_003_Latch": {"type": "BOOL", "desc": "7404-DF-003 Flame Detector 3 Fire Latched", "alias": "", "reads": ["Vote_1:Rung 11"], "writes": ["AI_4_New:Rung 41", "AI_4_New:Rung 42"]}, "SD_001_002_Fault": {"type": "BOOL", "desc": "SD-001/002 Smoke Detector Fault", "alias": "", "reads": ["AI_4_New:Rung 44", "FLT_1:Rung 0"], "writes": []}, "SD_001_002_Alarm": {"type": "BOOL", "desc": "SD-001/002 Smoke Detector Alarm Live (>= 30%)", "alias": "", "reads": ["AI_4_New:Rung 45"], "writes": ["AI_4_New:Rung 44"]}, "SD_001_002_Latch": {"type": "BOOL", "desc": "SD-001/002 Smoke Detector Latched (Trips SD-GE + SDA-001)", "alias": "", "reads": ["Shutdow:Rung 5", "Loc_Al:Rung 2", "Loc_Al:Rung 8"], "writes": ["AI_4_New:Rung 44", "AI_4_New:Rung 45"]}, "LIT_100_LAL": {"type": "BOOL", "desc": "Tank T-100 Low Level Alarm (<= 0.7 m)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 47"]}, "LIT_100_LAH": {"type": "BOOL", "desc": "Tank T-100 High Level Alarm (>= 9.0 m)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 47"]}, "LIT_200_LAL": {"type": "BOOL", "desc": "Tank T-200 Low Level Alarm (<= 0.7 m)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 49"]}, "LIT_200_LAH": {"type": "BOOL", "desc": "Tank T-200 High Level Alarm (>= 9.0 m)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 49"]}, "LIT_300_LAL": {"type": "BOOL", "desc": "Tank T-300 Low Level Alarm (<= 0.7 m)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 51"]}, "LIT_300_LAH": {"type": "BOOL", "desc": "Tank T-300 High Level Alarm (>= 9.0 m)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 51"]}, "LIT_400_LAL": {"type": "BOOL", "desc": "Tank T-400 Low Level Alarm (<= 0.7 m)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 53"]}, "LIT_400_LAH": {"type": "BOOL", "desc": "Tank T-400 High Level Alarm (>= 11.0 m)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 53"]}, "FT_6401_001_FAL": {"type": "BOOL", "desc": "6401-FT-001 Oil Expedition Low Flow Alarm (<= 30 bbl/h)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 55"]}, "FT_6401_001_FAH": {"type": "BOOL", "desc": "6401-FT-001 Oil Expedition High Flow Alarm (>= 300 bbl/h)", "alias": "", "reads": ["Loc_Al:Rung 2", "Loc_Al:Rung 6"], "writes": ["AI_4_New:Rung 55"]}, "Vote_Gas_Lo_Count": {"type": "DINT", "desc": "Active CH4 Gas Detectors >= Low Alarm (20% LEL)", "alias": "", "reads": ["Vote_1:Rung 7", "Vote_1:Rung 8"], "writes": ["Vote_1:Rung 0"]}, "Vote_Gas_Hi_Count": {"type": "DINT", "desc": "Active CH4 Gas Detectors >= High Alarm (30% LEL)", "alias": "", "reads": ["Vote_1:Rung 9", "Vote_1:Rung 10"], "writes": ["Vote_1:Rung 0"]}, "Vote_Flame_Count": {"type": "DINT", "desc": "Active Flame Detectors >= Fire Threshold (30%)", "alias": "", "reads": ["Vote_1:Rung 12", "Vote_1:Rung 13"], "writes": ["Vote_1:Rung 11"]}, "GD_001_EU": {"type": "REAL", "desc": "GD-001 Gas Generator Room CH4 Detector 1 (%LEL)", "alias": "", "reads": ["AI_4_New:Rung 1", "AI_4_New:Rung 2", "AI_4_New:Rung 3"], "writes": ["AI_4_New:Rung 0"]}, "GD_002_EU": {"type": "REAL", "desc": "GD-002 Gas Generator Room CH4 Detector 2 (%LEL)", "alias": "", "reads": ["AI_4_New:Rung 5", "AI_4_New:Rung 6", "AI_4_New:Rung 7"], "writes": ["AI_4_New:Rung 4"]}, "GD_003_EU": {"type": "REAL", "desc": "GD-003 Gas Generator Room CH4 Detector 3 (%LEL)", "alias": "", "reads": ["AI_4_New:Rung 9", "AI_4_New:Rung 10", "AI_4_New:Rung 11"], "writes": ["AI_4_New:Rung 8"]}, "PIT_001_EU": {"type": "REAL", "desc": "PIT-001 Oil Expedition Manifold Pressure (Psi)", "alias": "", "reads": ["AI_4_New:Rung 17", "AI_4_New:Rung 18", "AI_4_New:Rung 19"], "writes": ["AI_4_New:Rung 16"]}, "PIT_002_EU": {"type": "REAL", "desc": "PIT-002 Water Injection Manifold Pressure (Psi)", "alias": "", "reads": ["AI_4_New:Rung 21", "AI_4_New:Rung 22", "AI_4_New:Rung 23", "AI_4_New:Rung 24"], "writes": ["AI_4_New:Rung 20"]}, "PIT_003_EU": {"type": "REAL", "desc": "PIT-003 Oil Injection Manifold Pressure (Psi)", "alias": "", "reads": ["AI_4_New:Rung 27", "AI_4_New:Rung 28", "AI_4_New:Rung 29", "AI_4_New:Rung 30"], "writes": ["AI_4_New:Rung 26"]}, "H2S_001_EU": {"type": "REAL", "desc": "H2S-001 Gas Detector 1 (PPM)", "alias": "", "reads": ["AI_4_New:Rung 36", "AI_4_New:Rung 38"], "writes": ["AI_4_New:Rung 32"]}, "H2S_002_EU": {"type": "REAL", "desc": "H2S-002 Gas Detector 2 (PPM)", "alias": "", "reads": ["AI_4_New:Rung 36", "AI_4_New:Rung 38"], "writes": ["AI_4_New:Rung 32"]}, "H2S_003_EU": {"type": "REAL", "desc": "H2S-003 Gas Detector 3 (PPM)", "alias": "", "reads": ["AI_4_New:Rung 36", "AI_4_New:Rung 38"], "writes": ["AI_4_New:Rung 32"]}, "H2S_004_EU": {"type": "REAL", "desc": "H2S-004 Gas Detector 4 (PPM)", "alias": "", "reads": ["AI_4_New:Rung 36", "AI_4_New:Rung 38"], "writes": ["AI_4_New:Rung 33"]}, "H2S_005_EU": {"type": "REAL", "desc": "H2S-005 Gas Detector 5 (PPM)", "alias": "", "reads": ["AI_4_New:Rung 36", "AI_4_New:Rung 38"], "writes": ["AI_4_New:Rung 33"]}, "H2S_006_EU": {"type": "REAL", "desc": "H2S-006 Gas Detector 6 (PPM)", "alias": "", "reads": ["AI_4_New:Rung 36", "AI_4_New:Rung 38"], "writes": ["AI_4_New:Rung 33"]}, "H2S_007_EU": {"type": "REAL", "desc": "H2S-007 Gas Detector 7 (PPM)", "alias": "", "reads": ["AI_4_New:Rung 36", "AI_4_New:Rung 38"], "writes": ["AI_4_New:Rung 34"]}, "H2S_008_EU": {"type": "REAL", "desc": "H2S-008 Gas Detector 8 (PPM)", "alias": "", "reads": ["AI_4_New:Rung 36", "AI_4_New:Rung 38"], "writes": ["AI_4_New:Rung 34"]}, "H2S_009_EU": {"type": "REAL", "desc": "H2S-009 Gas Detector 9 (PPM)", "alias": "", "reads": ["AI_4_New:Rung 36", "AI_4_New:Rung 38"], "writes": ["AI_4_New:Rung 34"]}, "H2S_010_EU": {"type": "REAL", "desc": "H2S-010 Gas Detector 10 (PPM)", "alias": "", "reads": ["AI_4_New:Rung 36", "AI_4_New:Rung 38"], "writes": ["AI_4_New:Rung 35"]}, "H2S_011_EU": {"type": "REAL", "desc": "H2S-011 Gas Detector 11 (PPM)", "alias": "", "reads": ["AI_4_New:Rung 36", "AI_4_New:Rung 38"], "writes": ["AI_4_New:Rung 35"]}, "H2S_012_EU": {"type": "REAL", "desc": "H2S-012 Gas Detector 12 (PPM)", "alias": "", "reads": ["AI_4_New:Rung 36", "AI_4_New:Rung 38"], "writes": ["AI_4_New:Rung 35"]}, "DF_7404_003_EU": {"type": "REAL", "desc": "7404-DF-003 Flame Detector 3 (%)", "alias": "", "reads": ["AI_4_New:Rung 41"], "writes": ["AI_4_New:Rung 40"]}, "SD_001_002_EU": {"type": "REAL", "desc": "SD-001/002 Smoke Detectors (%)", "alias": "", "reads": ["AI_4_New:Rung 44"], "writes": ["AI_4_New:Rung 43"]}, "LIT_100_EU": {"type": "REAL", "desc": "LIT-100 Tank T-100 Level (m)", "alias": "", "reads": ["AI_4_New:Rung 47"], "writes": ["AI_4_New:Rung 46"]}, "LIT_200_EU": {"type": "REAL", "desc": "LIT-200 Tank T-200 Level (m)", "alias": "", "reads": ["AI_4_New:Rung 49"], "writes": ["AI_4_New:Rung 48"]}, "LIT_300_EU": {"type": "REAL", "desc": "LIT-300 Tank T-300 Level (m)", "alias": "", "reads": ["AI_4_New:Rung 51"], "writes": ["AI_4_New:Rung 50"]}, "LIT_400_EU": {"type": "REAL", "desc": "LIT-400 Tank T-400 Level (m)", "alias": "", "reads": ["AI_4_New:Rung 53"], "writes": ["AI_4_New:Rung 52"]}, "FT_6401_001_EU": {"type": "REAL", "desc": "6401-FT-001 Oil Expedition Flowrate (bbl/h)", "alias": "", "reads": ["AI_4_New:Rung 55"], "writes": ["AI_4_New:Rung 54"]}, "SP_GD_Low_LEL": {"type": "REAL", "desc": "Setpoint: GD-001..003 Low Gas Alarm (20.0 %LEL)", "alias": "", "reads": ["AI_4_New:Rung 2", "AI_4_New:Rung 6", "AI_4_New:Rung 10"], "writes": ["Init:Rung 20"]}, "SP_GD_High_LEL": {"type": "REAL", "desc": "Setpoint: GD-001..003 High Gas Alarm (30.0 %LEL)", "alias": "", "reads": ["AI_4_New:Rung 3", "AI_4_New:Rung 7", "AI_4_New:Rung 11"], "writes": ["Init:Rung 20"]}, "SP_H2S_Low_PPM": {"type": "REAL", "desc": "Setpoint: H2S-001..012 Low Alarm (10.0 PPM)", "alias": "", "reads": ["AI_4_New:Rung 36"], "writes": ["Init:Rung 20"]}, "SP_H2S_High_PPM": {"type": "REAL", "desc": "Setpoint: H2S-001..012 High Alarm (20.0 PPM)", "alias": "", "reads": ["AI_4_New:Rung 38"], "writes": ["Init:Rung 20"]}, "SP_DF003_High": {"type": "REAL", "desc": "Setpoint: 7404-DF-003 Flame Alarm (30.0 %)", "alias": "", "reads": ["AI_4_New:Rung 41"], "writes": ["Init:Rung 20"]}, "SP_SD_High": {"type": "REAL", "desc": "Setpoint: SD-001/002 Smoke Alarm (30.0 %)", "alias": "", "reads": ["AI_4_New:Rung 44"], "writes": ["Init:Rung 20"]}, "SP_PIT001_PAL": {"type": "REAL", "desc": "Setpoint: PIT-001 Low Pressure (10.0 Psi)", "alias": "", "reads": ["AI_4_New:Rung 18"], "writes": ["Init:Rung 21"]}, "SP_PIT001_PAH": {"type": "REAL", "desc": "Setpoint: PIT-001 High Pressure (100.0 Psi)", "alias": "", "reads": ["AI_4_New:Rung 19"], "writes": ["Init:Rung 21"]}, "SP_PIT002_PAL": {"type": "REAL", "desc": "Setpoint: PIT-002 Low Pressure (200.0 Psi)", "alias": "", "reads": ["AI_4_New:Rung 22"], "writes": ["Init:Rung 21"]}, "SP_PIT002_PAH": {"type": "REAL", "desc": "Setpoint: PIT-002 High Pressure (800.0 Psi)", "alias": "", "reads": ["AI_4_New:Rung 23"], "writes": ["Init:Rung 21"]}, "SP_PIT002_PAHH": {"type": "REAL", "desc": "Setpoint: PIT-002 High-High Trip (900.0 Psi)", "alias": "", "reads": ["AI_4_New:Rung 24"], "writes": ["Init:Rung 21"]}, "SP_PIT003_PAL": {"type": "REAL", "desc": "Setpoint: PIT-003 Low Pressure (1700.0 Psi)", "alias": "", "reads": ["AI_4_New:Rung 28"], "writes": ["Init:Rung 21"]}, "SP_PIT003_PAH": {"type": "REAL", "desc": "Setpoint: PIT-003 High Pressure (2700.0 Psi)", "alias": "", "reads": ["AI_4_New:Rung 29"], "writes": ["Init:Rung 21"]}, "SP_PIT003_PAHH": {"type": "REAL", "desc": "Setpoint: PIT-003 High-High Trip (2800.0 Psi)", "alias": "", "reads": ["AI_4_New:Rung 30"], "writes": ["Init:Rung 21"]}, "SP_LIT100_LAL": {"type": "REAL", "desc": "Setpoint: LIT-100 Low Level (0.7 m)", "alias": "", "reads": ["AI_4_New:Rung 47"], "writes": ["Init:Rung 22"]}, "SP_LIT100_LAH": {"type": "REAL", "desc": "Setpoint: LIT-100 High Level (9.0 m)", "alias": "", "reads": ["AI_4_New:Rung 47"], "writes": ["Init:Rung 22"]}, "SP_LIT200_LAL": {"type": "REAL", "desc": "Setpoint: LIT-200 Low Level (0.7 m)", "alias": "", "reads": ["AI_4_New:Rung 49"], "writes": ["Init:Rung 22"]}, "SP_LIT200_LAH": {"type": "REAL", "desc": "Setpoint: LIT-200 High Level (9.0 m)", "alias": "", "reads": ["AI_4_New:Rung 49"], "writes": ["Init:Rung 22"]}, "SP_LIT300_LAL": {"type": "REAL", "desc": "Setpoint: LIT-300 Low Level (0.7 m)", "alias": "", "reads": ["AI_4_New:Rung 51"], "writes": ["Init:Rung 22"]}, "SP_LIT300_LAH": {"type": "REAL", "desc": "Setpoint: LIT-300 High Level (9.0 m)", "alias": "", "reads": ["AI_4_New:Rung 51"], "writes": ["Init:Rung 22"]}, "SP_LIT400_LAL": {"type": "REAL", "desc": "Setpoint: LIT-400 Low Level (0.7 m)", "alias": "", "reads": ["AI_4_New:Rung 53"], "writes": ["Init:Rung 22"]}, "SP_LIT400_LAH": {"type": "REAL", "desc": "Setpoint: LIT-400 High Level (11.0 m)", "alias": "", "reads": ["AI_4_New:Rung 53"], "writes": ["Init:Rung 22"]}, "SP_FT001_FAL": {"type": "REAL", "desc": "Setpoint: 6401-FT-001 Low Flow (30.0 bbl/h)", "alias": "", "reads": ["AI_4_New:Rung 55"], "writes": ["Init:Rung 22"]}, "SP_FT001_FAH": {"type": "REAL", "desc": "Setpoint: 6401-FT-001 High Flow (300.0 bbl/h)", "alias": "", "reads": ["AI_4_New:Rung 55"], "writes": ["Init:Rung 22"]}, "TMR_Flash_Slow": {"type": "FBD_TIMER", "desc": "0.4s Slow Flasher Timer", "alias": "", "reads": ["MainRoutine:Rung 1", "MainRoutine:Rung 2", "MainRoutine:Rung 3"], "writes": []}, "TMR_Flash_Fast": {"type": "FBD_TIMER", "desc": "0.4s Fast Flasher Timer", "alias": "", "reads": ["MainRoutine:Rung 0"], "writes": []}, "TMR_ESDV_Transit": {"type": "FBD_TIMER", "desc": "10.0s ESDV Transit Discrepancy Timer", "alias": "", "reads": ["DI_1:Rung 4"], "writes": []}, "TMR_ESDV_CmdOpen": {"type": "FBD_TIMER", "desc": "10.0s ESDV Commanded Open Discrepancy Timer", "alias": "", "reads": ["DI_1:Rung 6"], "writes": []}, "TMR_ESDV_CmdClose": {"type": "FBD_TIMER", "desc": "10.0s ESDV Commanded Closed Discrepancy Timer", "alias": "", "reads": ["DI_1:Rung 8"], "writes": []}, "TMR_Pulse_Period": {"type": "FBD_TIMER", "desc": "60.0s Deluge Pump Line Continuity Check Period Timer", "alias": "", "reads": ["DI_2:Rung 1", "DI_2:Rung 2", "DI_2:Rung 3"], "writes": []}, "TMR_Pulse_Width": {"type": "FBD_TIMER", "desc": "1.0s Deluge Pump Line Continuity Test Pulse Timer", "alias": "", "reads": ["DI_2:Rung 0"], "writes": []}, "TMR_PumpA_WireFlt": {"type": "FBD_TIMER", "desc": "0.5s Deluge Pump A Open-Circuit Fault Timer", "alias": "", "reads": ["DI_2:Rung 5"], "writes": []}, "TMR_PumpB_WireFlt": {"type": "FBD_TIMER", "desc": "0.5s Deluge Pump B Open-Circuit Fault Timer", "alias": "", "reads": ["DI_2:Rung 8"], "writes": []}, "TMR_PumpA_FailToRun": {"type": "FBD_TIMER", "desc": "10.0s Deluge Pump A Pressure Proving Timer", "alias": "", "reads": ["Logic:Rung 4"], "writes": []}, "TMR_PumpB_StartOn": {"type": "FBD_TIMER", "desc": "2.0s Standby Pump B Crank ON Timer", "alias": "", "reads": [], "writes": []}, "TMR_PumpB_StartOff": {"type": "FBD_TIMER", "desc": "2.0s Standby Pump B Crank Rest OFF Timer", "alias": "", "reads": [], "writes": []}, "TMR_PumpB_StopPulse": {"type": "FBD_TIMER", "desc": "2.0s Standby Pump B Stop Pulse Timer", "alias": "", "reads": [], "writes": []}, "CTU_PumpB_Attempts": {"type": "FBD_COUNTER", "desc": "Standby Pump B Start Attempt Counter (3 Attempts)", "alias": "", "reads": [], "writes": []}};

        function selectRoutine(rname) {
            document.querySelectorAll('.routine-section').forEach(sec => sec.classList.add('hidden'));
            const targetSec = document.getElementById('section-' + rname);
            if (targetSec) targetSec.classList.remove('hidden');

            document.querySelectorAll('.routine-nav-btn').forEach(btn => btn.classList.remove('active'));
            const targetBtn = document.getElementById('nav-' + rname);
            if (targetBtn) targetBtn.classList.add('active');

            document.getElementById('mainCanvas').scrollTop = 0;
        }

        function showAllRoutines() {
            document.querySelectorAll('.routine-section').forEach(sec => sec.classList.remove('hidden'));
            document.querySelectorAll('.routine-nav-btn').forEach(btn => btn.classList.remove('active'));
            document.getElementById('mainCanvas').scrollTop = 0;
        }

        function filterRungs() {
            const query = document.getElementById('searchInput').value.toLowerCase().trim();
            if (!query) {
                const activeNav = document.querySelector('.routine-nav-btn.active');
                if (activeNav) {
                    const rname = activeNav.id.replace('nav-', '');
                    selectRoutine(rname);
                } else {
                    showAllRoutines();
                }
                return;
            }

            document.querySelectorAll('.routine-section').forEach(sec => sec.classList.remove('hidden'));

            document.querySelectorAll('.rung-card').forEach(card => {
                const text = card.textContent.toLowerCase();
                if (text.includes(query)) {
                    card.style.display = '';
                } else {
                    card.style.display = 'none';
                }
            });
        }

        function inspectTag(rawTag) {
            const baseTag = rawTag.split('.')[0];
            const info = TAG_DB[baseTag] || { type: 'TAG', desc: 'System / Operand Reference', alias: '', reads: [], writes: [] };

            document.getElementById('inspectTagName').textContent = rawTag;
            document.getElementById('inspectTagType').textContent = info.type || 'BOOL';
            document.getElementById('inspectTagAlias').textContent = info.alias || 'Internal Controller Tag';
            document.getElementById('inspectTagDesc').textContent = info.desc || 'No description provided in tag database.';

            const readsContainer = document.getElementById('inspectReads');
            readsContainer.innerHTML = '';
            if (info.reads && info.reads.length > 0) {
                info.reads.forEach(ref => {
                    const span = document.createElement('span');
                    span.className = 'text-[11px] font-mono bg-blue-100 text-blue-800 px-2 py-0.5 rounded cursor-pointer hover:bg-blue-200';
                    span.textContent = ref;
                    span.onclick = () => jumpToRung(ref);
                    readsContainer.appendChild(span);
                });
            } else {
                readsContainer.innerHTML = '<span class="text-xs text-slate-400 italic">No direct read instructions found.</span>';
            }

            const writesContainer = document.getElementById('inspectWrites');
            writesContainer.innerHTML = '';
            if (info.writes && info.writes.length > 0) {
                info.writes.forEach(ref => {
                    const span = document.createElement('span');
                    span.className = 'text-[11px] font-mono bg-emerald-100 text-emerald-800 px-2 py-0.5 rounded cursor-pointer hover:bg-emerald-200';
                    span.textContent = ref;
                    span.onclick = () => jumpToRung(ref);
                    writesContainer.appendChild(span);
                });
            } else {
                writesContainer.innerHTML = '<span class="text-xs text-slate-400 italic">No direct write instructions found.</span>';
            }

            document.getElementById('tagInspector').classList.remove('translate-x-full');
        }

        function jumpToRung(ref) {
            const parts = ref.split(':Rung ');
            if (parts.length === 2) {
                const rname = parts[0];
                const rnum = parseInt(parts[1], 10);
                selectRoutine(rname);
                const rungElem = document.getElementById(`rung-${rname}-${rnum}`);
                if (rungElem) {
                    rungElem.scrollIntoView({ behavior: 'smooth', block: 'center' });
                    rungElem.classList.add('ring-4', 'ring-blue-500');
                    setTimeout(() => rungElem.classList.remove('ring-4', 'ring-blue-500'), 2000);
                }
            }
        }

        function closeInspector() {
            document.getElementById('tagInspector').classList.add('translate-x-full');
        }

        function copyMnemonic(txt, btn) {
            navigator.clipboard.writeText(txt).then(() => {
                const old = btn.innerHTML;
                btn.innerHTML = '<span class="text-emerald-600 font-bold">&#10003; Copied!</span>';
                setTimeout(() => btn.innerHTML = old, 1500);
            });
        }
    </script>
</body>
</html>