<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="32.00" TargetName="MainProgram" TargetType="Program" ContainsContext="true" Owner="EPPM / ASTRE" ExportDate="Fri Nov 06 15:30:00 2026">
  <Program Use="Target" Name="MainProgram" TestEdits="false" MainRoutineName="MainRoutine" Disabled="false" UseAsFolder="false">
    <Description>
      <![CDATA[GNTF Quinguila Tank Farm Fire, Gas & ESD Control Panel (FGCP-7404-001) Program Import]]>
    </Description>
    <Tags>
      <Tag Name="DG_7404_001" TagType="Alias" AliasFor="Local:2:I.Ch0Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DG-001] CH4 Gas detector (IR Point) pump house 1 (Slot 2 Ch 0, TB-02 (1&amp;2&amp;3), Legacy: %AI0001, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="DG_7404_002" TagType="Alias" AliasFor="Local:2:I.Ch1Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DG-002] CH4 Gas detector (IR Point) pump house 2 (Slot 2 Ch 1, TB-02 (4&amp;5&amp;6), Legacy: %AI0002, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="DG_7404_003" TagType="Alias" AliasFor="Local:2:I.Ch2Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DG-003] CH4 Gas detector (IR Point) pump house 3 (Slot 2 Ch 2, TB-02 (7&amp;8&amp;9), Legacy: %AI0003, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="DG_7404_004" TagType="Alias" AliasFor="Local:2:I.Ch3Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DG-004] CH4 Gas detector (IR Point) pump house 4 (Slot 2 Ch 3, TB-02 (10&amp;11&amp;12), Legacy: %AI0004, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="DG_7404_005" TagType="Alias" AliasFor="Local:2:I.Ch4Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DG-005] CH4 Gas detector (IR Point) pump house 5 (Slot 2 Ch 4, TB-02 (13&amp;14&amp;15), Legacy: %AI0005, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="DG_7404_006" TagType="Alias" AliasFor="Local:2:I.Ch5Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DG-006] CH4 Gas detector (IR Point) pump house 6 (Slot 2 Ch 5, TB-02 (16&amp;17&amp;18), Legacy: %AI0006, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="DG_7404_007" TagType="Alias" AliasFor="Local:2:I.Ch6Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DG-007] CH4 Gas detector (IR Point) pump house 7 (Slot 2 Ch 6, TB-02 (19&amp;20&amp;21), Legacy: %AI0007, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="DG_7404_008" TagType="Alias" AliasFor="Local:2:I.Ch7Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DG-008] CH4 Gas detector (IR Point) pump house 8 (Slot 2 Ch 7, TB-02 (22&amp;23&amp;24), Legacy: %AI0008, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="DG_7404_009" TagType="Alias" AliasFor="Local:2:I.Ch8Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DG-009] CH4 Gas detector (IR Point) pump house 9 (Slot 2 Ch 8, TB-02 (25&amp;26&amp;27), Legacy: %AI0009, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="DG_7404_010" TagType="Alias" AliasFor="Local:2:I.Ch9Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DG-010] CH4 Gas detector (IR Point) pump house 10 (Slot 2 Ch 9, TB-02 (28&amp;29&amp;30), Legacy: %AI0010, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="DG_7404_011" TagType="Alias" AliasFor="Local:2:I.Ch10Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DG-011] CH4 Gas detector (IR Point) pump house 11 (was SpareAI_11) (Slot 2 Ch 10, TB-02 (31&amp;32&amp;33), Legacy: %AI0011, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="DG_7404_012" TagType="Alias" AliasFor="Local:2:I.Ch11Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DG-012] CH4 Gas detector (IR Point) pump house 12 (was SpareAI_15) (Slot 2 Ch 11, TB-02 (34&amp;35&amp;36), Legacy: %AI0015, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="DG_7404_011R" TagType="Alias" AliasFor="Local:2:I.Ch12Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DG-011R] CH4 Line-of-Sight Open Path Gas Detector (Slot 2 Ch 12, TB-02 (37&amp;38&amp;39), Legacy: %AI0014, Range: 0-5.00 LELm)]]></Description>
      </Tag>
      <Tag Name="GD_001" TagType="Alias" AliasFor="Local:2:I.Ch13Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[GD-001] CH4 Gas detector 1 (Gas Generator Room) (Slot 2 Ch 13, TB-02 (40&amp;41&amp;42), Legacy: NEW, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="GD_002" TagType="Alias" AliasFor="Local:2:I.Ch14Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[GD-002] CH4 Gas detector 2 (Gas Generator Room) (Slot 2 Ch 14, TB-02 (43&amp;44&amp;45), Legacy: NEW, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="GD_003" TagType="Alias" AliasFor="Local:2:I.Ch15Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[GD-003] CH4 Gas detector 3 (Gas Generator Room) (Slot 2 Ch 15, TB-02 (46&amp;47&amp;48), Legacy: NEW, Range: 0-100 %LEL)]]></Description>
      </Tag>
      <Tag Name="PIT_001" TagType="Alias" AliasFor="Local:3:I.Ch0Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[PIT-001] PT Oil Expedition Manifold Pressure (Slot 3 Ch 0, TB-03 (1&amp;2), Legacy: NEW, Range: 0-200 Psi)]]></Description>
      </Tag>
      <Tag Name="PIT_002" TagType="Alias" AliasFor="Local:3:I.Ch1Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[PIT-002] PT Water Injection Manifold Pressure (Slot 3 Ch 1, TB-03 (4&amp;5), Legacy: NEW, Range: 0-1500 Psi)]]></Description>
      </Tag>
      <Tag Name="PIT_003" TagType="Alias" AliasFor="Local:3:I.Ch2Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[PIT-003] PT Oil Injection Manifold Pressure (Slot 3 Ch 2, TB-03 (7&amp;8), Legacy: NEW, Range: 0-3000 Psi)]]></Description>
      </Tag>
      <Tag Name="PST_7503_001" TagType="Alias" AliasFor="Local:3:I.Ch3Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7503-PST-001] PT Deluge Line Pressure (Foam/Deluge Released) (Slot 3 Ch 3, TB-03 (10&amp;11), Legacy: %AI0019, Range: 0-100 Psi)]]></Description>
      </Tag>
      <Tag Name="PST_7002_001" TagType="Alias" AliasFor="Local:3:I.Ch4Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7002-PST-001] PT Air Accumulator Pressure ESDV (Slot 3 Ch 4, TB-03 (13&amp;14), Legacy: %AI0017, Range: 0-100 Psi)]]></Description>
      </Tag>
      <Tag Name="PST_6401_001" TagType="Alias" AliasFor="Local:3:I.Ch5Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[6401-PST-001] PT Fuel Gas Pressure (Slot 3 Ch 5, TB-03 (16&amp;17), Legacy: %AI0018, Range: 0-150 Psi)]]></Description>
      </Tag>
      <Tag Name="FR_7503_003" TagType="Alias" AliasFor="Local:3:I.Ch6Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7503-FR-003] Manual Foam Release Button inside Local CP (PCR) (Slot 3 Ch 6, TB-03 (19), Legacy: %AI0022, Range: 4-20 mA)]]></Description>
      </Tag>
      <Tag Name="FR_7503_001_002" TagType="Alias" AliasFor="Local:3:I.Ch7Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7503-FR-001/002] Manual Foam Release Buttons Outside (Field) (Slot 3 Ch 7, TB-03 (19&amp;20), Legacy: %AI0020, Range: 4-20 mA)]]></Description>
      </Tag>
      <Tag Name="SpareAI_16" TagType="Alias" AliasFor="Local:3:I.Ch8Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[SPARE] Spare Analog Input (Legacy SpareAI_16) (Slot 3 Ch 8, TB-03 (22&amp;23), Legacy: %AI0016, Range: 0-100 %)]]></Description>
      </Tag>
      <Tag Name="SpareAI_21" TagType="Alias" AliasFor="Local:3:I.Ch9Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[SPARE] Spare Analog Input (Legacy SpareAI_21) (Slot 3 Ch 9, TB-03 (25&amp;26), Legacy: %AI0021, Range: 0-100 %)]]></Description>
      </Tag>
      <Tag Name="SpareAI_23" TagType="Alias" AliasFor="Local:3:I.Ch10Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[SPARE] Spare Analog Input (Legacy SpareAI_23) (Slot 3 Ch 10, TB-03 (28&amp;29), Legacy: %AI0023, Range: 0-100 %)]]></Description>
      </Tag>
      <Tag Name="SpareAI_24" TagType="Alias" AliasFor="Local:3:I.Ch11Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[SPARE] Spare Analog Input (Legacy SpareAI_24) (Slot 3 Ch 11, TB-03 (31&amp;32), Legacy: %AI0024, Range: 0-100 %)]]></Description>
      </Tag>
      <Tag Name="H2S_001" TagType="Alias" AliasFor="Local:4:I.Ch0Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[H2S-001] H2S Gas Detector 1 (Slot 4 Ch 0, TB-04 (1&amp;2&amp;3), Legacy: NEW, Range: 0-100 PPM)]]></Description>
      </Tag>
      <Tag Name="H2S_002" TagType="Alias" AliasFor="Local:4:I.Ch1Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[H2S-002] H2S Gas Detector 2 (Slot 4 Ch 1, TB-04 (4&amp;5&amp;6), Legacy: NEW, Range: 0-100 PPM)]]></Description>
      </Tag>
      <Tag Name="H2S_003" TagType="Alias" AliasFor="Local:4:I.Ch2Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[H2S-003] H2S Gas Detector 3 (Slot 4 Ch 2, TB-04 (7&amp;8&amp;9), Legacy: NEW, Range: 0-100 PPM)]]></Description>
      </Tag>
      <Tag Name="H2S_004" TagType="Alias" AliasFor="Local:4:I.Ch3Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[H2S-004] H2S Gas Detector 4 (Slot 4 Ch 3, TB-04 (10&amp;11&amp;12), Legacy: NEW, Range: 0-100 PPM)]]></Description>
      </Tag>
      <Tag Name="H2S_005" TagType="Alias" AliasFor="Local:4:I.Ch4Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[H2S-005] H2S Gas Detector 5 (Slot 4 Ch 4, TB-04 (13&amp;14&amp;15), Legacy: NEW, Range: 0-100 PPM)]]></Description>
      </Tag>
      <Tag Name="H2S_006" TagType="Alias" AliasFor="Local:4:I.Ch5Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[H2S-006] H2S Gas Detector 6 (Slot 4 Ch 5, TB-04 (16&amp;17&amp;18), Legacy: NEW, Range: 0-100 PPM)]]></Description>
      </Tag>
      <Tag Name="H2S_007" TagType="Alias" AliasFor="Local:4:I.Ch6Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[H2S-007] H2S Gas Detector 7 (Slot 4 Ch 6, TB-04 (19&amp;20&amp;21), Legacy: NEW, Range: 0-100 PPM)]]></Description>
      </Tag>
      <Tag Name="H2S_008" TagType="Alias" AliasFor="Local:4:I.Ch7Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[H2S-008] H2S Gas Detector 8 (Slot 4 Ch 7, TB-04 (22&amp;23&amp;24), Legacy: NEW, Range: 0-100 PPM)]]></Description>
      </Tag>
      <Tag Name="H2S_009" TagType="Alias" AliasFor="Local:4:I.Ch8Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[H2S-009] H2S Gas Detector 9 (Slot 4 Ch 8, TB-04 (25&amp;26&amp;27), Legacy: NEW, Range: 0-100 PPM)]]></Description>
      </Tag>
      <Tag Name="H2S_010" TagType="Alias" AliasFor="Local:4:I.Ch9Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[H2S-010] H2S Gas Detector 10 (Slot 4 Ch 9, TB-04 (28&amp;29&amp;30), Legacy: NEW, Range: 0-100 PPM)]]></Description>
      </Tag>
      <Tag Name="H2S_011" TagType="Alias" AliasFor="Local:4:I.Ch10Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[H2S-011] H2S Gas Detector 11 (Slot 4 Ch 10, TB-04 (31&amp;32&amp;33), Legacy: NEW, Range: 0-100 PPM)]]></Description>
      </Tag>
      <Tag Name="H2S_012" TagType="Alias" AliasFor="Local:4:I.Ch11Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[H2S-012] H2S Gas Detector 12 (Slot 4 Ch 11, TB-04 (34&amp;35&amp;36), Legacy: NEW, Range: 0-100 PPM)]]></Description>
      </Tag>
      <Tag Name="DF_7404_001" TagType="Alias" AliasFor="Local:4:I.Ch12Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DF-001] Flame Detector 1 Pump House (Slot 4 Ch 12, TB-04 (37&amp;38&amp;39), Legacy: %AI0012, Range: 4-20 mA)]]></Description>
      </Tag>
      <Tag Name="DF_7404_002" TagType="Alias" AliasFor="Local:4:I.Ch13Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DF-002] Flame Detector 2 Pump House (Slot 4 Ch 13, TB-04 (40&amp;41&amp;42), Legacy: %AI0013, Range: 4-20 mA)]]></Description>
      </Tag>
      <Tag Name="DF_7404_003" TagType="Alias" AliasFor="Local:4:I.Ch14Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-DF-003] Flame Detector 3 Pump House (Slot 4 Ch 14, TB-04 (43&amp;44&amp;45), Legacy: NEW, Range: 4-20 mA)]]></Description>
      </Tag>
      <Tag Name="SD_001_002" TagType="Alias" AliasFor="Local:4:I.Ch15Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[SD-001/002] Smoke Detectors (Electrical / Generator Room) (Slot 4 Ch 15, TB-04 (46..51), Legacy: NEW, Range: 4-20 mA)]]></Description>
      </Tag>
      <Tag Name="LIT_100" TagType="Alias" AliasFor="Local:6:I.Ch0Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[LIT-100] LT Tank T100 Level Transmitter (4-20mA HART) (Slot 6 Ch 0, TB-06 (1&amp;2), Legacy: NEW, Range: 0-10.0 m)]]></Description>
      </Tag>
      <Tag Name="LIT_200" TagType="Alias" AliasFor="Local:6:I.Ch1Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[LIT-200] LT Tank T200 Level Transmitter (4-20mA HART) (Slot 6 Ch 1, TB-06 (3&amp;4), Legacy: NEW, Range: 0-10.0 m)]]></Description>
      </Tag>
      <Tag Name="LIT_300" TagType="Alias" AliasFor="Local:6:I.Ch2Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[LIT-300] LT Tank T300 Level Transmitter (4-20mA HART) (Slot 6 Ch 2, TB-06 (5&amp;6), Legacy: NEW, Range: 0-10.0 m)]]></Description>
      </Tag>
      <Tag Name="LIT_400" TagType="Alias" AliasFor="Local:6:I.Ch3Data" ExternalAccess="Read/Write">
        <Description><![CDATA[[LIT-400] LT Tank T400 Level Transmitter (4-20mA HART) (Slot 6 Ch 3, TB-06 (7&amp;8), Legacy: NEW, Range: 0-12.0 m)]]></Description>
      </Tag>
      <Tag Name="ZSH_6401_001" TagType="Alias" AliasFor="Local:7:I.Data.0" ExternalAccess="Read/Write">
        <Description><![CDATA[[6401-ZSH-001] 6401-ZSH-001 ESD Valve Open Limit Switch (Slot 7 Ch 0, TB-07 (1&amp;2), Legacy: %I00001, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="ZSL_6401_001" TagType="Alias" AliasFor="Local:7:I.Data.1" ExternalAccess="Read/Write">
        <Description><![CDATA[[6401-ZSL-001] 6401-ZSL-001 ESD Valve Closed Limit Switch (Slot 7 Ch 1, TB-07 (3&amp;4), Legacy: %I00002, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="FS_FGCP_E8" TagType="Alias" AliasFor="Local:7:I.Data.2" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 E8] Foam Stop Button on FGCP Panel (E8) / SpareDI_08 (Slot 7 Ch 2, TB-07 (5&amp;6), Legacy: %I00008, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="LS_7503_002" TagType="Alias" AliasFor="Local:7:I.Data.3" ExternalAccess="Read/Write">
        <Description><![CDATA[[7503-LS-002] 7503-LS-002 Diesel Tank Low Level Switch (Slot 7 Ch 3, TB-07 (7&amp;8), Legacy: %I00005, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="FS_7503_001" TagType="Alias" AliasFor="Local:7:I.Data.4" ExternalAccess="Read/Write">
        <Description><![CDATA[[7503-FS-001] 7503-FS-001 Stop Foam Button (Field) (Slot 7 Ch 4, TB-07 (9&amp;10), Legacy: %I00003, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="LS_7503_001" TagType="Alias" AliasFor="Local:7:I.Data.5" ExternalAccess="Read/Write">
        <Description><![CDATA[[7503-LS-001] 7503-LS-001 AFFF Foam Tank Low Level Switch (Slot 7 Ch 5, TB-07 (11&amp;12), Legacy: %I00004, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="Pump_A_PulsIn" TagType="Alias" AliasFor="Local:7:I.Data.6" ExternalAccess="Read/Write">
        <Description><![CDATA[[75-C-01A] Pulsed Input from Q05 for Pump A Open-Circuit Check (Slot 7 Ch 6, TB-07 (13&amp;14), Legacy: %I00006, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsIn" TagType="Alias" AliasFor="Local:7:I.Data.7" ExternalAccess="Read/Write">
        <Description><![CDATA[[75-C-01B] Pulsed Input from Q07 for Pump B Open-Circuit Check (Slot 7 Ch 7, TB-07 (15&amp;16), Legacy: %I00007, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="Pump_B_Inhibited" TagType="Alias" AliasFor="Local:7:I.Data.8" ExternalAccess="Read/Write">
        <Description><![CDATA[[75-SB-01B] Standby Pump B Inhibited Keyswitch (Slot 7 Ch 8, TB-07 (17&amp;18), Legacy: %I00009, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="SpareDI_11" TagType="Alias" AliasFor="Local:7:I.Data.9" ExternalAccess="Read/Write">
        <Description><![CDATA[[SPARE] Spare Digital Input 11 (Slot 7 Ch 9, TB-07 (19&amp;20), Legacy: %I00011, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="Reset_PB_E11" TagType="Alias" AliasFor="Local:7:I.Data.10" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 E11] FGCP-7404-001 Reset Alarm Pushbutton (E11) (Slot 7 Ch 10, TB-07 (21&amp;22), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="Mute_PB_E12" TagType="Alias" AliasFor="Local:7:I.Data.11" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 E12] FGCP-7404-001 Mute Alarm Pushbutton (E12) (Slot 7 Ch 11, TB-07 (23&amp;24), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="ESDV_6401_001" TagType="Alias" AliasFor="Local:7:I.Data.12" ExternalAccess="Read/Write">
        <Description><![CDATA[[6401-ESDV-001] 6401-ESDV-001 ESD Fuel Gas Pushbutton (E9) (Slot 7 Ch 12, TB-07 (25&amp;26), Legacy: %I00010, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="INHIBIT_FOAM_REL" TagType="Alias" AliasFor="Local:7:I.Data.13" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 S2] Inhibition Foam Release Keyswitch (S2) (Slot 7 Ch 13, TB-07 (27&amp;28), Legacy: %I00012, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="INHIBIT_ALL_OUTPUTS" TagType="Alias" AliasFor="Local:7:I.Data.14" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 S3] Inhibition All Outputs Keyswitch (S3) (Slot 7 Ch 14, TB-07 (29&amp;30), Legacy: %I00013, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="ESTOP_P2300_E1" TagType="Alias" AliasFor="Local:7:I.Data.15" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-SB-004 (E1)] Emergency Stop Button Power Oil Pump P-2300 (E1) (Slot 7 Ch 15, TB-07 (31&amp;32), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="ESTOP_P2400_E2" TagType="Alias" AliasFor="Local:7:I.Data.16" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-SB-005 (E2)] Emergency Stop Button Power Oil Pump P-2400 (E2) (Slot 7 Ch 16, TB-07 (33&amp;34), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="ESTOP_P2500_E3" TagType="Alias" AliasFor="Local:7:I.Data.17" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-SB-006 (E3)] Emergency Stop Button Power Oil Pump P-2500 (E3) (Slot 7 Ch 17, TB-07 (35&amp;36), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="ESTOP_P2600_E4" TagType="Alias" AliasFor="Local:7:I.Data.18" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-SB-007 (E4)] Emergency Stop Button Power Oil Pump P-2600 (E4) (Slot 7 Ch 18, TB-07 (37&amp;38), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="ESTOP_P3800_E5" TagType="Alias" AliasFor="Local:7:I.Data.19" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-SB-008 (E5)] Emergency Stop Button Water Inj. Pump P-3800 (E5) (Slot 7 Ch 19, TB-07 (39&amp;40), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="ESTOP_P3900_E6" TagType="Alias" AliasFor="Local:7:I.Data.20" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-SB-009 (E6)] Emergency Stop Button Water Inj. Pump P-3900 (E6) (Slot 7 Ch 20, TB-07 (41&amp;42), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="PumpShutdown" TagType="Alias" AliasFor="Local:8:O.Data.0" ExternalAccess="Read/Write">
        <Description><![CDATA[[ESD_TRIP] Fire &amp; Gas Pump Shutdown (Inverted Fail-Safe Output) (Slot 8 Ch 0, TB-08 (1&amp;2), Legacy: %Q00008, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="EY_6401_001_002" TagType="Alias" AliasFor="Local:8:O.Data.1" ExternalAccess="Read/Write">
        <Description><![CDATA[[6401-EY-001/002] 6401-EY-001/002 ESD Fuel Gas Valve Shutdown (Slot 8 Ch 1, TB-08 (3&amp;4), Legacy: %Q00001, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="SA_7404_001_002" TagType="Alias" AliasFor="Local:8:O.Data.2" ExternalAccess="Read/Write">
        <Description><![CDATA[[7404-SA-001/002] 7404-SA-001/002 Local Alarm Bell Pump House (Slot 8 Ch 2, TB-08 (5&amp;6), Legacy: %Q00002, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="Pump_A_PulsOut" TagType="Alias" AliasFor="Local:8:O.Data.3" ExternalAccess="Read/Write">
        <Description><![CDATA[[7503-PUMP-A] Pulsed Output for Open-Circuit Check on Pump A (Slot 8 Ch 3, TB-08 (7), Legacy: %Q00009, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="PUMP_A" TagType="Alias" AliasFor="Local:8:O.Data.4" ExternalAccess="Read/Write">
        <Description><![CDATA[[7503-PUMP-A] Deluge Pump A Start/Stop Output (Slot 8 Ch 4, TB-08 (9), Legacy: %Q00005, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsOut" TagType="Alias" AliasFor="Local:8:O.Data.5" ExternalAccess="Read/Write">
        <Description><![CDATA[[7503-PUMP-B] Pulsed Output for Open-Circuit Check on Pump B (Slot 8 Ch 5, TB-08 (11), Legacy: %Q00010, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="PUMP_B_START" TagType="Alias" AliasFor="Local:8:O.Data.6" ExternalAccess="Read/Write">
        <Description><![CDATA[[7503-PUMP-B] Deluge Pump B Start Output (2s Pulse x3 Attempts) (Slot 8 Ch 6, TB-08 (13), Legacy: %Q00007, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="PUMP_B_STOP" TagType="Alias" AliasFor="Local:8:O.Data.7" ExternalAccess="Read/Write">
        <Description><![CDATA[[7503-PUMP-B] Deluge Pump B Stop Output (2s Pulse) (Slot 8 Ch 7, TB-08 (15&amp;16), Legacy: %Q00006, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="P2100_P2200" TagType="Alias" AliasFor="Local:8:O.Data.8" ExternalAccess="Read/Write">
        <Description><![CDATA[[EDB1 (P2100/2200)] P2100/P2200 Oil Booster Pump Shutdown Relay (Inverted) (Slot 8 Ch 8, TB-08 (17&amp;18), Legacy: %Q00003, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="P3600_P3700" TagType="Alias" AliasFor="Local:8:O.Data.9" ExternalAccess="Read/Write">
        <Description><![CDATA[[EDB1 (P3600/3700)] P3600/P3700 Water Booster Pump Shutdown Relay (Inverted) (Slot 8 Ch 9, TB-08 (19&amp;20), Legacy: %Q00004, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="PLC_Fault" TagType="Alias" AliasFor="Local:8:O.Data.10" ExternalAccess="Read/Write">
        <Description><![CDATA[[PLC_FAULT] PLC System Fault Output (Slot 8 Ch 10, TB-08 (21&amp;22), Legacy: %Q00016, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="Tag_DO_13" TagType="Alias" AliasFor="Local:8:O.Data.11" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 L14] ESDV Fuel Gas Line Closed LED (L14) (Slot 8 Ch 11, TB-08 (23&amp;24), Legacy: %Q00013, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="Tag_DO_12" TagType="Alias" AliasFor="Local:8:O.Data.12" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 L15] ESDV Fuel Gas Line Open LED (L15) (Slot 8 Ch 12, TB-08 (25&amp;26), Legacy: %Q00012, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="Tag_DO_14" TagType="Alias" AliasFor="Local:8:O.Data.13" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 L16] ESDV Low Air Supply Indication LED (L16) (Slot 8 Ch 13, TB-08 (27&amp;28), Legacy: %Q00014, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="LED_Low_Fuel_Gas_L17" TagType="Alias" AliasFor="Local:8:O.Data.14" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 L17] Low Fuel Gas Pressure Indication LED (L17) (Slot 8 Ch 14, TB-08 (29&amp;30), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="CR1_P2300_Stop" TagType="Alias" AliasFor="Local:8:O.Data.15" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 CR1] Relay CR1 for LED L2 &amp; L8 (Trip Power Oil Pump P-2300) (Slot 8 Ch 15, TB-08 (31..34), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="CR2_P2400_Stop" TagType="Alias" AliasFor="Local:8:O.Data.16" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 CR2] Relay CR2 for LED L3 &amp; L9 (Trip Power Oil Pump P-2400) (Slot 8 Ch 16, TB-08 (35..38), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="CR3_P2500_Stop" TagType="Alias" AliasFor="Local:8:O.Data.17" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 CR3] Relay CR3 for LED L4 &amp; L10 (Trip Power Oil Pump P-2500) (Slot 8 Ch 17, TB-08 (39..42), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="CR4_P2600_Stop" TagType="Alias" AliasFor="Local:8:O.Data.18" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 CR4] Relay CR4 for LED L5 &amp; L11 (Trip Power Oil Pump P-2600) (Slot 8 Ch 18, TB-08 (43..46), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="CR5_P3800_Stop" TagType="Alias" AliasFor="Local:8:O.Data.19" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 CR5] Relay CR5 for LED L6 &amp; L12 (Trip Water Inj Pump P-3800) (Slot 8 Ch 19, TB-08 (47..50), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="CR6_P3900_Stop" TagType="Alias" AliasFor="Local:8:O.Data.20" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 CR6] Relay CR6 for LED L7 &amp; L13 (Trip Water Inj Pump P-3900) (Slot 8 Ch 20, TB-08 (51..54), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="SD_GE" TagType="Alias" AliasFor="Local:8:O.Data.21" ExternalAccess="Read/Write">
        <Description><![CDATA[[SD-GE] 7404-ESD-GEN Shut Down of All Gas Generators (Slot 8 Ch 21, TB-08 (55&amp;56), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="Tag_DO_15" TagType="Alias" AliasFor="Local:8:O.Data.22" ExternalAccess="Read/Write">
        <Description><![CDATA[[FGCP-7404-001 Z1] PROD CONTROL ROOM Alarm Buzzer/Beacon (Z1) (Slot 8 Ch 22, TB-08 (57&amp;58), Legacy: %Q00015, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="PA_001" TagType="Alias" AliasFor="Local:8:O.Data.23" ExternalAccess="Read/Write">
        <Description><![CDATA[[PA-001] PROCESS (PROD, BUILDING) Alarm Horn/Beacon (Slot 8 Ch 23, TB-08 (59&amp;60), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="H2SA_001_002" TagType="Alias" AliasFor="Local:8:O.Data.30" ExternalAccess="Read/Write">
        <Description><![CDATA[[H2SA-001/002] H2S Alarm Horn/Beacon (Discontinuous 10ppm / Cont. 20ppm) (Slot 8 Ch 30, TB-08 (73&amp;74), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="SDA_001" TagType="Alias" AliasFor="Local:8:O.Data.31" ExternalAccess="Read/Write">
        <Description><![CDATA[[SDA-001] Smoke Detection Alarm Horn/Beacon (Slot 8 Ch 31, TB-08 (75&amp;76), Legacy: NEW, Range: 24V DC)]]></Description>
      </Tag>
      <Tag Name="MCM_P2300_Status" TagType="Alias" AliasFor="Local:9:I.Data[0]" ExternalAccess="Read/Write">
        <Description><![CDATA[[P2300] Murphy Panel P-2300 Power Oil Pump (TTD-H Annunciator) (Slot 9 Ch 1, P1/P2, Legacy: MODBUS, Range: RS-485)]]></Description>
      </Tag>
      <Tag Name="MCM_P2400_Status" TagType="Alias" AliasFor="Local:9:I.Data[1]" ExternalAccess="Read/Write">
        <Description><![CDATA[[P2400] Murphy Panel P-2400 Power Oil Pump (TTD-H Annunciator) (Slot 9 Ch 2, P1/P2, Legacy: MODBUS, Range: RS-485)]]></Description>
      </Tag>
      <Tag Name="MCM_P2500_Status" TagType="Alias" AliasFor="Local:9:I.Data[2]" ExternalAccess="Read/Write">
        <Description><![CDATA[[P2500] Murphy Panel P-2500 Power Oil Pump (TTD-H Annunciator) (Slot 9 Ch 3, P1/P2, Legacy: MODBUS, Range: RS-485)]]></Description>
      </Tag>
      <Tag Name="MCM_P2600_Status" TagType="Alias" AliasFor="Local:9:I.Data[3]" ExternalAccess="Read/Write">
        <Description><![CDATA[[P2600] Murphy Panel P-2600 Power Oil Pump (Murphy S1501) (Slot 9 Ch 4, P1/P2, Legacy: MODBUS, Range: RS-485)]]></Description>
      </Tag>
      <Tag Name="MCM_P3800_Status" TagType="Alias" AliasFor="Local:9:I.Data[4]" ExternalAccess="Read/Write">
        <Description><![CDATA[[P3800] Murphy Panel P-3800 Water Injection Pump (TTD-H) (Slot 9 Ch 5, P1/P2, Legacy: MODBUS, Range: RS-485)]]></Description>
      </Tag>
      <Tag Name="MCM_P3900_Status" TagType="Alias" AliasFor="Local:9:I.Data[5]" ExternalAccess="Read/Write">
        <Description><![CDATA[[P3900] Murphy Panel P-3900 Water Injection Pump (TTD-H) (Slot 9 Ch 6, P1/P2, Legacy: MODBUS, Range: RS-485)]]></Description>
      </Tag>
      <Tag Name="FT_6401_001" TagType="Alias" AliasFor="Local:9:I.Data[6]" ExternalAccess="Read/Write">
        <Description><![CDATA[[6401-FT-001] Flowmeter Oil Expedition (FIT-001 / 6401-FT-001) (Slot 9 Ch 7, P1/P2, Legacy: MODBUS, Range: 0-500 bbl/h)]]></Description>
      </Tag>
      <Tag Name="MCM_V710_Status" TagType="Alias" AliasFor="Local:9:I.Data[7]" ExternalAccess="Read/Write">
        <Description><![CDATA[[V-710] Heater Treater V-710 CompactLogix 1769-L30ER (Slot 9 Ch 8, P1/P2, Legacy: MODBUS, Range: RS-485)]]></Description>
      </Tag>
      <Tag Name="MCM_V810_Status" TagType="Alias" AliasFor="Local:9:I.Data[8]" ExternalAccess="Read/Write">
        <Description><![CDATA[[V-810] Heater Treater V-810 CompactLogix 1769-L30ER (Slot 9 Ch 9, P1/P2, Legacy: MODBUS, Range: RS-485)]]></Description>
      </Tag>
      <Tag Name="R00001" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00001 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00002" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00002 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00003" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00003 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00004" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00004 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00005" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00005 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00006" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00006 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00007" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00007 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00008" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00008 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00009" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00009 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00010" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00010 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00011" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00011 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00012" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00012 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00013" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00013 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00014" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00014 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00015" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00015 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00016" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00016 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00017" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00017 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00018" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00018 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00019" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00019 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00020" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00020 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00021" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00021 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00022" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00022 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00023" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00023 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00024" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Raw Analog Input Word %R00024 (0..32000)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="G0001" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Digital Input Image Bit %G0001]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="G0002" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Digital Input Image Bit %G0002]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="G0003" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Digital Input Image Bit %G0003]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="G0004" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Digital Input Image Bit %G0004]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="G0005" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Digital Input Image Bit %G0005]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="G0006" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Digital Input Image Bit %G0006]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="G0007" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Digital Input Image Bit %G0007]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="G0008" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Digital Input Image Bit %G0008]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="G0009" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Digital Input Image Bit %G0009]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="G0010" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Digital Input Image Bit %G0010]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="G0011" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Digital Input Image Bit %G0011]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="G0012" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Digital Input Image Bit %G0012]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="G0013" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy GE Digital Input Image Bit %G0013]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00101" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00103" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00105" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00107" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00109" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00111" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00113" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00115_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00115_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00115_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00115_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00115_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00115_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00115_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00115_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 1 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00121" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00123" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00125" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00127" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00129" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00131" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00133" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00135_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00135_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00135_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00135_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00135_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00135_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00135_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00135_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 2 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00141" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00143" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00145" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00147" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00149" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00151" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00153" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00155_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00155_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00155_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00155_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00155_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00155_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00155_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00155_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 3 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00161" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00163" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00165" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00167" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00169" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00171" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00173" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00175_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00175_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00175_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00175_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00175_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00175_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00175_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00175_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 4 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00181" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00183" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00185" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00187" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00189" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00191" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00193" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00195_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00195_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00195_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00195_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00195_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00195_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00195_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00195_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 5 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00201" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00203" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00205" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00207" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00209" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00211" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00213" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00215_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00215_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00215_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00215_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00215_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00215_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00215_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00215_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 6 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00221" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00223" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00225" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00227" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00229" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00231" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00233" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00235_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00235_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00235_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00235_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00235_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00235_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00235_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00235_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 7 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00241" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00243" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00245" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00247" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00249" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00251" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00253" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00255_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00255_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00255_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00255_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00255_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00255_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00255_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00255_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 8 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00261" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00263" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00265" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00267" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00269" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00271" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00273" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00275_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00275_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00275_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00275_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00275_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00275_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00275_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00275_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 9 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00281" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00283" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00285" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00287" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00289" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00291" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00293" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00295_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00295_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00295_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00295_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00295_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00295_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00295_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00295_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 10 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00301" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00303" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00305" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00307" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00309" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00311" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00313" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00315_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00315_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00315_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00315_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00315_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00315_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00315_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00315_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 11 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00321" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00323" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00325" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00327" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00329" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00331" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00333" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00335_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00335_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00335_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00335_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00335_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00335_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00335_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00335_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 12 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00341" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00343" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00345" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00347" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00349" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00351" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00353" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00355_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00355_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00355_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00355_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00355_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00355_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00355_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00355_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 13 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00361" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00363" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00365" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00367" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00369" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00371" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00373" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00375_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00375_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00375_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00375_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00375_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00375_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00375_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00375_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 14 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00381" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00383" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00385" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00387" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00389" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00391" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00393" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00395_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00395_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00395_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00395_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00395_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00395_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00395_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00395_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 15 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00401" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00403" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00405" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00407" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00409" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00411" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00413" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00415_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00415_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00415_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00415_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00415_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00415_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00415_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00415_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 16 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00421" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00423" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00425" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00427" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00429" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00431" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00433" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00435_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00435_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00435_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00435_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00435_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00435_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00435_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00435_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 17 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00441" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00443" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00445" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00447" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00449" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00451" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00453" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00455_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00455_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00455_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00455_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00455_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00455_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00455_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00455_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 18 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00461" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00463" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00465" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00467" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00469" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00471" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00473" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00475_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00475_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00475_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00475_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00475_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00475_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00475_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00475_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 19 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00481" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00483" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00485" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00487" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00489" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00491" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00493" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00495_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00495_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00495_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00495_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00495_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00495_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00495_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00495_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 20 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00501" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00503" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00505" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00507" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00509" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00511" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00513" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00515_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00515_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00515_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00515_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00515_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00515_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00515_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00515_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 21 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00521" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00523" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00525" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00527" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00529" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00531" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00533" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00535_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00535_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00535_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00535_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00535_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00535_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00535_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00535_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 22 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00541" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00543" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00545" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00547" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00549" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00551" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00553" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00555_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00555_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00555_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00555_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00555_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00555_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00555_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00555_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 23 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00561" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 Calibration Zero (Min EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00563" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 Calibration Span (Max EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00565" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 High Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00567" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 Low Fault Threshold]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00569" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 High Alarm Setpoint (PAH/LAH)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00571" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 Low Alarm Setpoint (PAL/LAL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00573" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 Scaled Engineering Value (EU)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="R00575_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 Status Bit 0: High Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00575_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 Status Bit 1: Low Out-of-Range Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00575_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 Status Bit 2: Combined Channel Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00575_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 Status Bit 3: High Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00575_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 Status Bit 4: Low Alarm Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00575_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 Status Bit 5: High Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00575_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 Status Bit 6: Low Alarm Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00575_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[AI Ch 24 Status Bit 7: Optic / Beam Block Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00581" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DG-011R Open Path Beam Block Upper Window (-0.46875 LELm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="First_Scan" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Controller First Scan Bit (S:FS)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="M00001" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[SCADA HMI System Accept / Mute Command (%M00001)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="M00002" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[SCADA HMI System Reset Command (%M00002)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="M00001_System_Accept" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Combined System Accept / Mute (SCADA M00001 OR Panel PB E12)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="M00002_System_Reset" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Combined System Reset (SCADA M00002 OR Panel PB E11)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="SpareDI_08" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Legacy SpareDI_08 (Mapped to FGCP E8 Foam Stop Pushbutton)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01598_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[0.4s / 0.8s Free-Running Flasher Bit 0]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01598_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Flasher One-Shot Memory Bit 1]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01598_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Flasher Divider Bit 2]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01598_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Flasher One-Shot Memory Bit 3]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01598_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Flasher Divider Bit 4]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01598_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Flasher One-Shot Memory Bit 5]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01598_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Flasher Divider Bit 6]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01598_7" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Flasher One-Shot Memory Bit 7]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00700_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-ZSH-001 ESDV Open Status]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00700_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-ZSL-001 ESDV Closed Status]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00700_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[ESDV Both Open &amp; Closed Limit Switches Active Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00700_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[ESDV Transit Timeout Fault (&gt;10s neither open nor closed)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00700_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[ESDV Commanded Open Discrepancy Fault (&gt;10s)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00700_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[ESDV Commanded Closed Discrepancy Fault (&gt;10s)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00700_6" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[ESDV Position Discrepancy Latched Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00701_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Stop Foam Pushbutton Active (7503-FS-001 or Panel E8)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00701_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Stop Foam Pushbutton Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00702_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-LS-001 AFFF Foam Tank Low Level Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00702_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-LS-001 AFFF Foam Tank Low Level Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00703_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-LS-002 Diesel Tank Low Level Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00703_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7503-LS-002 Diesel Tank Low Level Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00704_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Deluge Pump A Start Line Open-Circuit Fault Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00705_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Deluge Pump B Start Line Open-Circuit Fault Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00706_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[75-SB-01B Standby Deluge Pump B Inhibited]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00707_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-ESDV-001 (E9) ESD Fuel Gas Pushbutton Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00707_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-ESDV-001 (E9) ESD Fuel Gas Pushbutton Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00708_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[FGCP Keyswitch S2 Inhibit Foam Release Active]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R00709_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[FGCP Keyswitch S3 Inhibit All Outputs Active]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01500_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[1ooN Low Gas Alarm Voting Output (20% LEL / 1.00 LELm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01500_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[2ooN Low Gas Alarm Voting Output]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01500_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[1ooN High Gas Alarm Voting Output (30% LEL / 3.00 LELm)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01500_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[2ooN High Gas / Open-Path High Voting Output]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01501_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[1oo3 Flame Detector Voting Output (7404-DF-001..003)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01501_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[2oo3 Confirmed Flame Voting Output]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01510_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal ESD_TRIP Healthy Signal (1=Healthy, 0=Trip)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01511_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal 6401-EY-001/002 Fuel Gas ESDV Healthy Signal]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01511_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal P2100/2200 Oil Booster Healthy Signal]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01511_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal P3600/3700 Water Booster Healthy Signal]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01511_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal 7404-SA-001/002 Pump House Alarm Bell Signal]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01512_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal Deluge Pump A Start/Stop Command]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01512_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal Deluge Pump B Stop Pulse Command]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01512_5" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal Deluge Pump B Start Pulse Command]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01513_0" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal L15 ESDV Open LED Signal]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01513_1" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal L14 ESDV Closed LED Signal]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01513_2" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal L16 ESDV Low Air Pressure LED Signal]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01513_3" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal Z1 PROD CONTROL ROOM Alarm Signal]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01513_4" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal PLC Fault Healthy Signal]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01513_12" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal Pump A Open-Circuit Test Pulse]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="R01513_13" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Internal Pump B Open-Circuit Test Pulse]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Foam_Release_Demand" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Active Deluge / Foam Release Demand]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Pump_B_Demand" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Standby Diesel Fire Pump B Demand]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="ESD_Trip_Condition" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Master Fire &amp; Gas ESD Trip Condition Active]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Deluge_Released_Status" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Deluge Water/Foam Released Status (7503-PST-001 &gt;= 50 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Foam_System_Inhibited" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Foam System Inhibited Status (S2 or S3)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Bell_Mode_Discontinuous" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Pump House Bell Discontinuous (Pulsing) Mode]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Bell_Mode_Continuous" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Pump House Bell Continuous Mode]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Any_Unaccepted_Alarm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Any Unacknowledged Alarm Present]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Alarm_Silence_Latch" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Alarm Horn/Bell Silenced by Mute/Accept]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Any_Channel_Fault" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Any Transmitter or Line Continuity Fault Active]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Latch_ESTOP_P2300" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Latched E-Stop E1 (7404-SB-004) Power Oil Pump P-2300]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Latch_ESTOP_P2400" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Latched E-Stop E2 (7404-SB-005) Power Oil Pump P-2400]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Latch_ESTOP_P2500" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Latched E-Stop E3 (7404-SB-006) Power Oil Pump P-2500]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Latch_ESTOP_P2600" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Latched E-Stop E4 (7404-SB-007) Power Oil Pump P-2600]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Latch_ESTOP_P3800" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Latched E-Stop E5 (7404-SB-008) Water Inj Pump P-3800]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Latch_ESTOP_P3900" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Latched E-Stop E6 (7404-SB-009) Water Inj Pump P-3900]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="GD_001_Fault" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[GD-001 Gas Generator Room CH4 Detector 1 Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="GD_002_Fault" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[GD-002 Gas Generator Room CH4 Detector 2 Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="GD_003_Fault" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[GD-003 Gas Generator Room CH4 Detector 3 Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="GD_001_Lo" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[GD-001 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="GD_002_Lo" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[GD-002 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="GD_003_Lo" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[GD-003 Low Gas Alarm (&gt;= 20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="GD_001_Hi" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[GD-001 High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="GD_002_Hi" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[GD-002 High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="GD_003_Hi" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[GD-003 High Gas Alarm (&gt;= 30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="GD_Any_Lo_Latch" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Latched Low Gas Alarm in Gas Generator Room (GD-001..003)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="GD_Any_Hi_Latch" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Latched High Gas Trip in Gas Generator Room (Trips SD-GE)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_001_Fault" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-001 Oil Expedition PT Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_001_PAL" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-001 Oil Expedition Low Pressure Alarm (&lt;= 10 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_001_PAH" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-001 Oil Expedition High Pressure Alarm (&gt;= 100 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_002_Fault" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-002 Water Injection PT Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_002_PAL" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-002 Water Injection Low Pressure Alarm (&lt;= 200 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_002_PAH" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT_002 Water Injection High Pressure Alarm (&gt;= 800 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_002_PAHH" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-002 Water Injection High-High Pressure Live (&gt;= 900 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_002_PAHH_Latch" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-002 Water Injection High-High Pressure Trip Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_003_Fault" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-003 Oil Injection PT Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_003_PAL" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-003 Oil Injection Low Pressure Alarm (&lt;= 1700 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_003_PAH" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-003 Oil Injection High Pressure Alarm (&gt;= 2700 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_003_PAHH" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-003 Oil Injection High-High Pressure Live (&gt;= 2800 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_003_PAHH_Latch" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-003 Oil Injection High-High Pressure Trip Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_Any_Lo" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Any H2S Detector H2S-001..012 &gt;= 10 PPM Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_Any_Hi" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Any H2S Detector H2S-001..012 &gt;= 20 PPM Live]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_Lo_Latch" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S Low Alarm (10 PPM) Latched -&gt; Discontinuous H2SA-001/002]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_Hi_Latch" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S High Alarm (20 PPM) Latched -&gt; Continuous H2SA-001/002]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DF_7404_003_Fault" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-003 Flame Detector 3 Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DF_7404_003_Alarm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-003 Flame Detector 3 Fire Live (&gt;= 30%)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="DF_7404_003_Latch" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-003 Flame Detector 3 Fire Latched]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="SD_001_002_Fault" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[SD-001/002 Smoke Detector Fault]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="SD_001_002_Alarm" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[SD-001/002 Smoke Detector Alarm Live (&gt;= 30%)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="SD_001_002_Latch" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[SD-001/002 Smoke Detector Latched (Trips SD-GE + SDA-001)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_100_LAL" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Tank T-100 Low Level Alarm (&lt;= 0.7 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_100_LAH" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Tank T-100 High Level Alarm (&gt;= 9.0 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_200_LAL" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Tank T-200 Low Level Alarm (&lt;= 0.7 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_200_LAH" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Tank T-200 High Level Alarm (&gt;= 9.0 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_300_LAL" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Tank T-300 Low Level Alarm (&lt;= 0.7 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_300_LAH" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Tank T-300 High Level Alarm (&gt;= 9.0 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_400_LAL" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Tank T-400 Low Level Alarm (&lt;= 0.7 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_400_LAH" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Tank T-400 High Level Alarm (&gt;= 11.0 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="FT_6401_001_FAL" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-FT-001 Oil Expedition Low Flow Alarm (&lt;= 30 bbl/h)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="FT_6401_001_FAH" TagType="Base" DataType="BOOL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-FT-001 Oil Expedition High Flow Alarm (&gt;= 300 bbl/h)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="BOOL" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Vote_Gas_Lo_Count" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Active CH4 Gas Detectors &gt;= Low Alarm (20% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Vote_Gas_Hi_Count" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Active CH4 Gas Detectors &gt;= High Alarm (30% LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="Vote_Flame_Count" TagType="Base" DataType="DINT" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Active Flame Detectors &gt;= Fire Threshold (30%)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="DINT" Value="0"/>
        </Data>
      </Tag>
      <Tag Name="GD_001_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[GD-001 Gas Generator Room CH4 Detector 1 (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="GD_002_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[GD-002 Gas Generator Room CH4 Detector 2 (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="GD_003_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[GD-003 Gas Generator Room CH4 Detector 3 (%LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_001_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-001 Oil Expedition Manifold Pressure (Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_002_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-002 Water Injection Manifold Pressure (Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="PIT_003_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[PIT-003 Oil Injection Manifold Pressure (Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_001_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-001 Gas Detector 1 (PPM)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_002_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-002 Gas Detector 2 (PPM)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_003_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-003 Gas Detector 3 (PPM)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_004_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-004 Gas Detector 4 (PPM)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_005_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-005 Gas Detector 5 (PPM)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_006_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-006 Gas Detector 6 (PPM)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_007_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-007 Gas Detector 7 (PPM)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_008_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-008 Gas Detector 8 (PPM)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_009_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-009 Gas Detector 9 (PPM)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_010_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-010 Gas Detector 10 (PPM)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_011_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-011 Gas Detector 11 (PPM)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="H2S_012_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[H2S-012 Gas Detector 12 (PPM)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="DF_7404_003_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[7404-DF-003 Flame Detector 3 (%)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SD_001_002_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[SD-001/002 Smoke Detectors (%)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_100_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-100 Tank T-100 Level (m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_200_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-200 Tank T-200 Level (m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_300_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-300 Tank T-300 Level (m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="LIT_400_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[LIT-400 Tank T-400 Level (m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="FT_6401_001_EU" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[6401-FT-001 Oil Expedition Flowrate (bbl/h)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_GD_Low_LEL" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: GD-001..003 Low Gas Alarm (20.0 %LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_GD_High_LEL" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: GD-001..003 High Gas Alarm (30.0 %LEL)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_H2S_Low_PPM" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: H2S-001..012 Low Alarm (10.0 PPM)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_H2S_High_PPM" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: H2S-001..012 High Alarm (20.0 PPM)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_DF003_High" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: 7404-DF-003 Flame Alarm (30.0 %)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_SD_High" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: SD-001/002 Smoke Alarm (30.0 %)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_PIT001_PAL" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: PIT-001 Low Pressure (10.0 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_PIT001_PAH" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: PIT-001 High Pressure (100.0 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_PIT002_PAL" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: PIT-002 Low Pressure (200.0 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_PIT002_PAH" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: PIT-002 High Pressure (800.0 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_PIT002_PAHH" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: PIT-002 High-High Trip (900.0 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_PIT003_PAL" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: PIT-003 Low Pressure (1700.0 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_PIT003_PAH" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: PIT-003 High Pressure (2700.0 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_PIT003_PAHH" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: PIT-003 High-High Trip (2800.0 Psi)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_LIT100_LAL" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: LIT-100 Low Level (0.7 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_LIT100_LAH" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: LIT-100 High Level (9.0 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_LIT200_LAL" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: LIT-200 Low Level (0.7 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_LIT200_LAH" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: LIT-200 High Level (9.0 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_LIT300_LAL" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: LIT-300 Low Level (0.7 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_LIT300_LAH" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: LIT-300 High Level (9.0 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_LIT400_LAL" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: LIT-400 Low Level (0.7 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_LIT400_LAH" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: LIT-400 High Level (11.0 m)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_FT001_FAL" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: 6401-FT-001 Low Flow (30.0 bbl/h)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="SP_FT001_FAH" TagType="Base" DataType="REAL" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Setpoint: 6401-FT-001 High Flow (300.0 bbl/h)]]></Description>
        <Data Format="Decorated">
          <DataValue DataType="REAL" Value="0.0"/>
        </Data>
      </Tag>
      <Tag Name="TMR_Flash_Slow" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[0.4s Slow Flasher Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="400"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_Flash_Fast" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[0.4s Fast Flasher Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="200"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_ESDV_Transit" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[10.0s ESDV Transit Discrepancy Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="15000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_ESDV_CmdOpen" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[10.0s ESDV Commanded Open Discrepancy Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="5000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_ESDV_CmdClose" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[10.0s ESDV Commanded Closed Discrepancy Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="5000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_Pulse_Period" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[60.0s Deluge Pump Line Continuity Check Period Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="60000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_Pulse_Width" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[1.0s Deluge Pump Line Continuity Test Pulse Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="1000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_PumpA_WireFlt" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[0.5s Deluge Pump A Open-Circuit Fault Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="2000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_PumpB_WireFlt" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[0.5s Deluge Pump B Open-Circuit Fault Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="2000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_PumpA_FailToRun" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[10.0s Deluge Pump A Pressure Proving Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="10000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_PumpB_StartOn" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[2.0s Standby Pump B Crank ON Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="2000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_PumpB_StartOff" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[2.0s Standby Pump B Crank Rest OFF Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="2000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="TMR_PumpB_StopPulse" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[2.0s Standby Pump B Stop Pulse Timer]]></Description>
        <Data Format="Decorated">
          <Structure DataType="TIMER">
            <DataValueMember Name="PRE" DataType="DINT" Value="2000"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="EN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
      <Tag Name="CTU_PumpB_Attempts" TagType="Base" DataType="COUNTER" Constant="false" ExternalAccess="Read/Write">
        <Description><![CDATA[Standby Pump B Start Attempt Counter (3 Attempts)]]></Description>
        <Data Format="Decorated">
          <Structure DataType="COUNTER">
            <DataValueMember Name="PRE" DataType="DINT" Value="3"/>
            <DataValueMember Name="ACC" DataType="DINT" Value="0"/>
            <DataValueMember Name="CU" DataType="BOOL" Value="0"/>
            <DataValueMember Name="CD" DataType="BOOL" Value="0"/>
            <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
            <DataValueMember Name="OV" DataType="BOOL" Value="0"/>
            <DataValueMember Name="UN" DataType="BOOL" Value="0"/>
          </Structure>
        </Data>
      </Tag>
    </Tags>
    <Routines>
      <Routine Name="MainRoutine" Type="RLL">
        <Description><![CDATA[Main Executive Cycle & Subroutine Scheduler]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Rung 0: 400ms Free-Running Flasher Slow Timer (TMR_Flash_Slow)]]></Comment>
            <Text><![CDATA[XIO(TMR_Flash_Fast.DN) TON(TMR_Flash_Slow,?,?);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Rung 1: 400ms Flasher Reset Timer (TMR_Flash_Fast)]]></Comment>
            <Text><![CDATA[XIC(TMR_Flash_Slow.DN) TON(TMR_Flash_Fast,?,?);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Rung 2: Toggle 0.4s Flasher Bit (R01598_0) on Slow Timer Done]]></Comment>
            <Text><![CDATA[XIC(TMR_Flash_Slow.DN) XIO(R01598_1) [ XIC(R01598_0) OTU(R01598_0) , XIO(R01598_0) OTL(R01598_0) ];]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Rung 3: Flasher One-Shot Follower Bit (R01598_1)]]></Comment>
            <Text><![CDATA[XIC(TMR_Flash_Slow.DN) OTE(R01598_1);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Rung 4: Secondary Toggle Divider Bit (R01598_2)]]></Comment>
            <Text><![CDATA[XIC(R01598_0) XIO(R01598_3) [ XIC(R01598_2) OTU(R01598_2) , XIO(R01598_2) OTL(R01598_2) ];]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Rung 5: Secondary Follower Bit (R01598_3)]]></Comment>
            <Text><![CDATA[XIC(R01598_0) OTE(R01598_3);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[Rung 6: Tertiary Toggle Divider Bit (R01598_4)]]></Comment>
            <Text><![CDATA[XIC(R01598_2) XIO(R01598_5) [ XIC(R01598_4) OTU(R01598_4) , XIO(R01598_4) OTL(R01598_4) ];]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Rung 7: Tertiary Follower Bit (R01598_5)]]></Comment>
            <Text><![CDATA[XIC(R01598_2) OTE(R01598_5);]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[Rung 8: First Scan Initialization Subroutine Call (Init)]]></Comment>
            <Text><![CDATA[XIC(S:FS) JSR(Init,0);]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[Rung 9: Hardware Digital & Analog Input Processing Subroutine Calls]]></Comment>
            <Text><![CDATA[JSR(Input,0) JSR(DI_1,0) JSR(DI_2,0) JSR(AI_1,0) JSR(AI_2,0) JSR(AI_3,0) JSR(AI_4_New,0);]]></Text>
          </Rung>
          <Rung Number="10" Type="N">
            <Comment><![CDATA[Rung 10: Analog Alarm Evaluation & F&G Detector Voting Subroutines]]></Comment>
            <Text><![CDATA[JSR(Ai_AL_1,0) JSR(Ai_AL_2,0) JSR(Ai_AL_3,0) JSR(Vote_1,0);]]></Text>
          </Rung>
          <Rung Number="11" Type="N">
            <Comment><![CDATA[Rung 11: Control Logic, Cause & Effect Matrix & Hardware Output Drivers]]></Comment>
            <Text><![CDATA[JSR(Logic,0) JSR(CE_LOG,0) JSR(Sound,0) JSR(Output,0);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="Init" Type="RLL">
        <Description><![CDATA[Setpoint & Engineering Range Calibration Initialization]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Initialize 7404-DG-001 CH4 Gas Detector 1: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%]]></Comment>
            <Text><![CDATA[MOV(0.0,R00101) MOV(100.0,R00103) MOV(105.0,R00105) MOV(-4.0,R00107) MOV(30.0,R00109) MOV(20.0,R00111);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Initialize 7404-DG-002 CH4 Gas Detector 2: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%]]></Comment>
            <Text><![CDATA[MOV(0.0,R00121) MOV(100.0,R00123) MOV(105.0,R00125) MOV(-4.0,R00127) MOV(30.0,R00129) MOV(20.0,R00131);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Initialize 7404-DG-003 CH4 Gas Detector 3: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%]]></Comment>
            <Text><![CDATA[MOV(0.0,R00141) MOV(100.0,R00143) MOV(105.0,R00145) MOV(-4.0,R00147) MOV(30.0,R00149) MOV(20.0,R00151);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Initialize 7404-DG-004 CH4 Gas Detector 4: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%]]></Comment>
            <Text><![CDATA[MOV(0.0,R00161) MOV(100.0,R00163) MOV(105.0,R00165) MOV(-4.0,R00167) MOV(30.0,R00169) MOV(20.0,R00171);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Initialize 7404-DG-005 CH4 Gas Detector 5: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%]]></Comment>
            <Text><![CDATA[MOV(0.0,R00181) MOV(100.0,R00183) MOV(105.0,R00185) MOV(-4.0,R00187) MOV(30.0,R00189) MOV(20.0,R00191);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Initialize 7404-DG-006 CH4 Gas Detector 6: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%]]></Comment>
            <Text><![CDATA[MOV(0.0,R00201) MOV(100.0,R00203) MOV(105.0,R00205) MOV(-4.0,R00207) MOV(30.0,R00209) MOV(20.0,R00211);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[Initialize 7404-DG-007 CH4 Gas Detector 7: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%]]></Comment>
            <Text><![CDATA[MOV(0.0,R00221) MOV(100.0,R00223) MOV(105.0,R00225) MOV(-4.0,R00227) MOV(30.0,R00229) MOV(20.0,R00231);]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Initialize 7404-DG-008 CH4 Gas Detector 8: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%]]></Comment>
            <Text><![CDATA[MOV(0.0,R00241) MOV(100.0,R00243) MOV(105.0,R00245) MOV(-4.0,R00247) MOV(30.0,R00249) MOV(20.0,R00251);]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[Initialize 7404-DG-009 CH4 Gas Detector 9: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%]]></Comment>
            <Text><![CDATA[MOV(0.0,R00261) MOV(100.0,R00263) MOV(105.0,R00265) MOV(-4.0,R00267) MOV(30.0,R00269) MOV(20.0,R00271);]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[Initialize 7404-DG-010 CH4 Gas Detector 10: Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%]]></Comment>
            <Text><![CDATA[MOV(0.0,R00281) MOV(100.0,R00283) MOV(105.0,R00285) MOV(-4.0,R00287) MOV(30.0,R00289) MOV(20.0,R00291);]]></Text>
          </Rung>
          <Rung Number="10" Type="N">
            <Comment><![CDATA[Initialize 7404-DG-011 CH4 Gas Detector 11 (was SpareAI_11): Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%]]></Comment>
            <Text><![CDATA[MOV(0.0,R00301) MOV(100.0,R00303) MOV(105.0,R00305) MOV(-4.0,R00307) MOV(30.0,R00309) MOV(20.0,R00311);]]></Text>
          </Rung>
          <Rung Number="11" Type="N">
            <Comment><![CDATA[Initialize 7404-DG-012 CH4 Gas Detector 12 (was SpareAI_15): Zero=0%, Span=100%, HiFlt=105%, LoFlt=-4%, HiAlm=30%, LoAlm=20%]]></Comment>
            <Text><![CDATA[MOV(0.0,R00381) MOV(100.0,R00383) MOV(105.0,R00385) MOV(-4.0,R00387) MOV(30.0,R00389) MOV(20.0,R00391);]]></Text>
          </Rung>
          <Rung Number="12" Type="N">
            <Comment><![CDATA[Initialize 7404-DF-001 Flame Detector 1: Zero=0%, Span=100%, Alarm=30%]]></Comment>
            <Text><![CDATA[MOV(0.0,R00321) MOV(100.0,R00323) MOV(105.0,R00325) MOV(-4.0,R00327) MOV(30.0,R00329) MOV(101.0,R00331);]]></Text>
          </Rung>
          <Rung Number="13" Type="N">
            <Comment><![CDATA[Initialize 7404-DF-002 Flame Detector 2: Zero=0%, Span=100%, Alarm=30%]]></Comment>
            <Text><![CDATA[MOV(0.0,R00341) MOV(100.0,R00343) MOV(105.0,R00345) MOV(-4.0,R00347) MOV(30.0,R00349) MOV(101.0,R00351);]]></Text>
          </Rung>
          <Rung Number="14" Type="N">
            <Comment><![CDATA[Initialize 7404-DG-011R Open Path IR Gas Detector: 0-5.00 LELm, Lo=1.00, Hi=3.00, Optic Fault Window -0.78125 to -0.46875]]></Comment>
            <Text><![CDATA[MOV(0.0,R00361) MOV(5.00,R00363) MOV(5.10,R00365) MOV(-0.78125,R00367) MOV(3.00,R00369) MOV(1.00,R00371) MOV(-0.46875,R00581);]]></Text>
          </Rung>
          <Rung Number="15" Type="N">
            <Comment><![CDATA[Initialize 7002-PST-001 Air Accumulator Pressure: 0-100 Psi, Low Alarm PAL=50 Psi (LED L16)]]></Comment>
            <Text><![CDATA[MOV(0.0,R00421) MOV(100.0,R00423) MOV(105.0,R00425) MOV(-4.0,R00427) MOV(-10.0,R00429) MOV(50.0,R00431);]]></Text>
          </Rung>
          <Rung Number="16" Type="N">
            <Comment><![CDATA[Initialize 6401-PST-001 Fuel Gas Pressure: 0-150 Psi, PAL=40 Psi (LED L17), PAH=100 Psi (Station ESD)]]></Comment>
            <Text><![CDATA[MOV(0.0,R00441) MOV(150.0,R00443) MOV(155.0,R00445) MOV(-4.0,R00447) MOV(100.0,R00449) MOV(40.0,R00451);]]></Text>
          </Rung>
          <Rung Number="17" Type="N">
            <Comment><![CDATA[Initialize 7503-PST-001 Deluge Line Pressure: 0-100 Psi, High Alarm PAH=50 Psi (Deluge Released)]]></Comment>
            <Text><![CDATA[MOV(0.0,R00461) MOV(100.0,R00463) MOV(102.0,R00465) MOV(-4.0,R00467) MOV(50.0,R00469) MOV(101.0,R00471);]]></Text>
          </Rung>
          <Rung Number="18" Type="N">
            <Comment><![CDATA[Initialize 7503-FR-001/002 Outside Foam Release MAC Call Points (Alarm Threshold = 30%)]]></Comment>
            <Text><![CDATA[MOV(0.0,R00481) MOV(100.0,R00483) MOV(105.0,R00485) MOV(-4.0,R00487) MOV(30.0,R00489) MOV(101.0,R00491);]]></Text>
          </Rung>
          <Rung Number="19" Type="N">
            <Comment><![CDATA[Initialize 7503-FR-003 Inside PCR Local CP Foam Release MAC Call Point (Alarm Threshold = 30%)]]></Comment>
            <Text><![CDATA[MOV(0.0,R00521) MOV(100.0,R00523) MOV(105.0,R00525) MOV(-4.0,R00527) MOV(30.0,R00529) MOV(101.0,R00531);]]></Text>
          </Rung>
          <Rung Number="20" Type="N">
            <Comment><![CDATA[Initialize GNTF Upgrade Setpoints: GD-001..003 (20%/30%), H2S-001..012 (10/20 PPM), DF-003 (30%), SD-001/002 (30%)]]></Comment>
            <Text><![CDATA[MOV(20.0,SP_GD_Low_LEL) MOV(30.0,SP_GD_High_LEL) MOV(10.0,SP_H2S_Low_PPM) MOV(20.0,SP_H2S_High_PPM) MOV(30.0,SP_DF003_High) MOV(30.0,SP_SD_High);]]></Text>
          </Rung>
          <Rung Number="21" Type="N">
            <Comment><![CDATA[Initialize Manifold Pressure Setpoints: PIT-001 (10/100 Psi), PIT-002 (200/800/900 Psi), PIT-003 (1700/2700/2800 Psi)]]></Comment>
            <Text><![CDATA[MOV(10.0,SP_PIT001_PAL) MOV(100.0,SP_PIT001_PAH) MOV(200.0,SP_PIT002_PAL) MOV(800.0,SP_PIT002_PAH) MOV(900.0,SP_PIT002_PAHH) MOV(1700.0,SP_PIT003_PAL) MOV(2700.0,SP_PIT003_PAH) MOV(2800.0,SP_PIT003_PAHH);]]></Text>
          </Rung>
          <Rung Number="22" Type="N">
            <Comment><![CDATA[Initialize Tank Level (LIT-100..400) & Flowmeter (6401-FT-001) Setpoints: LAL=0.7m, LAH=9.0/11.0m, FAL=30, FAH=300 bbl/h]]></Comment>
            <Text><![CDATA[MOV(0.7,SP_LIT100_LAL) MOV(9.0,SP_LIT100_LAH) MOV(0.7,SP_LIT200_LAL) MOV(9.0,SP_LIT200_LAH) MOV(0.7,SP_LIT300_LAL) MOV(9.0,SP_LIT300_LAH) MOV(0.7,SP_LIT400_LAL) MOV(11.0,SP_LIT400_LAH) MOV(30.0,SP_FT001_FAL) MOV(300.0,SP_FT001_FAH);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="Input" Type="RLL">
        <Description><![CDATA[Hardware Input Mapping from Slots 2, 3, 4, 7 to Internal Image]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Slot 7 Bit 0: 6401-ZSH-001 ESD Valve Open Limit Switch]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.0) [ OTE(ZSH_6401_001) , OTE(G0001) ];]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Slot 7 Bit 1: 6401-ZSL-001 ESD Valve Closed Limit Switch]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.1) [ OTE(ZSL_6401_001) , OTE(G0002) ];]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Slot 7 Bit 2: FGCP-7404-001 Panel Stop Foam Button (E8) / SpareDI_08]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.2) [ OTE(FS_FGCP_E8) , OTE(G0008) , OTE(SpareDI_08) ];]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Slot 7 Bit 3: 7503-LS-002 Diesel Fuel Tank Low Level Switch (NC: 1=OK, 0=Low)]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.3) [ OTE(LS_7503_002) , OTE(G0005) ];]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Slot 7 Bit 4: 7503-FS-001 Field Stop Foam Button (NC: 1=OK, 0=Stop)]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.4) [ OTE(FS_7503_001) , OTE(G0003) ];]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Slot 7 Bit 5: 7503-LS-001 AFFF Foam Concentrate Tank Low Level Switch (NC: 1=OK, 0=Low)]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.5) [ OTE(LS_7503_001) , OTE(G0004) ];]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[Slot 7 Bit 6: 75-C-01A Pulsed Line Continuity Feedback for Deluge Pump A]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.6) [ OTE(Pump_A_PulsIn) , OTE(G0006) ];]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Slot 7 Bit 7: 75-C-01B Pulsed Line Continuity Feedback for Deluge Pump B]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.7) [ OTE(Pump_B_Start_PulsIn) , OTE(G0007) ];]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[Slot 7 Bit 8: 75-SB-01B Standby Diesel Pump B Inhibited Keyswitch]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.8) [ OTE(Pump_B_Inhibited) , OTE(G0009) ];]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[Slot 7 Bit 9: Spare Digital Input 11]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.9) [ OTE(SpareDI_11) , OTE(G0011) ];]]></Text>
          </Rung>
          <Rung Number="10" Type="N">
            <Comment><![CDATA[Slot 7 Bit 10: FGCP-7404-001 Alarm Reset Pushbutton (E11)]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.10) OTE(Reset_PB_E11);]]></Text>
          </Rung>
          <Rung Number="11" Type="N">
            <Comment><![CDATA[Slot 7 Bit 11: FGCP-7404-001 Alarm Mute / Silence Pushbutton (E12)]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.11) OTE(Mute_PB_E12);]]></Text>
          </Rung>
          <Rung Number="12" Type="N">
            <Comment><![CDATA[Slot 7 Bit 12: 6401-ESDV-001 Station Fuel Gas ESD Pushbutton (E9) (NC: 1=Normal, 0=Trip)]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.12) [ OTE(ESDV_6401_001) , OTE(G0010) ];]]></Text>
          </Rung>
          <Rung Number="13" Type="N">
            <Comment><![CDATA[Slot 7 Bit 13: FGCP-7404-001 Keyswitch S2 (Inhibition Foam Release)]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.13) [ OTE(INHIBIT_FOAM_REL) , OTE(G0012) ];]]></Text>
          </Rung>
          <Rung Number="14" Type="N">
            <Comment><![CDATA[Slot 7 Bit 14: FGCP-7404-001 Keyswitch S3 (Inhibition All Outputs)]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.14) [ OTE(INHIBIT_ALL_OUTPUTS) , OTE(G0013) ];]]></Text>
          </Rung>
          <Rung Number="15" Type="N">
            <Comment><![CDATA[Slot 7 Bit 15: 7404-SB-004 Emergency Stop Pushbutton E1 (Power Oil Pump P-2300)]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.15) OTE(ESTOP_P2300_E1);]]></Text>
          </Rung>
          <Rung Number="16" Type="N">
            <Comment><![CDATA[Slot 7 Bit 16: 7404-SB-005 Emergency Stop Pushbutton E2 (Power Oil Pump P-2400)]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.16) OTE(ESTOP_P2400_E2);]]></Text>
          </Rung>
          <Rung Number="17" Type="N">
            <Comment><![CDATA[Slot 7 Bit 17: 7404-SB-006 Emergency Stop Pushbutton E3 (Power Oil Pump P-2500)]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.17) OTE(ESTOP_P2500_E3);]]></Text>
          </Rung>
          <Rung Number="18" Type="N">
            <Comment><![CDATA[Slot 7 Bit 18: 7404-SB-007 Emergency Stop Pushbutton E4 (Power Oil Pump P-2600)]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.18) OTE(ESTOP_P2600_E4);]]></Text>
          </Rung>
          <Rung Number="19" Type="N">
            <Comment><![CDATA[Slot 7 Bit 19: 7404-SB-008 Emergency Stop Pushbutton E5 (Water Injection Pump P-3800)]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.19) OTE(ESTOP_P3800_E5);]]></Text>
          </Rung>
          <Rung Number="20" Type="N">
            <Comment><![CDATA[Slot 7 Bit 20: 7404-SB-009 Emergency Stop Pushbutton E6 (Water Injection Pump P-3900)]]></Comment>
            <Text><![CDATA[XIC(Local:7:I.Data.20) OTE(ESTOP_P3900_E6);]]></Text>
          </Rung>
          <Rung Number="21" Type="N">
            <Comment><![CDATA[Combine E12 Panel Mute Pushbutton with SCADA HMI Accept Bit (M00001)]]></Comment>
            <Text><![CDATA[[ XIC(M00001) , XIC(Mute_PB_E12) ] OTE(M00001_System_Accept);]]></Text>
          </Rung>
          <Rung Number="22" Type="N">
            <Comment><![CDATA[Combine E11 Panel Reset Pushbutton with SCADA HMI Reset Bit (M00002)]]></Comment>
            <Text><![CDATA[[ XIC(M00002) , XIC(Reset_PB_E11) ] OTE(M00002_System_Reset);]]></Text>
          </Rung>
          <Rung Number="23" Type="N">
            <Comment><![CDATA[Map Slot 2 Ch 0: 7404-DG-001 (Local:2:I.Ch0Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:2:I.Ch0Data,DG_7404_001) MOV(Local:2:I.Ch0Data,R00001);]]></Text>
          </Rung>
          <Rung Number="24" Type="N">
            <Comment><![CDATA[Map Slot 2 Ch 1: 7404-DG-002 (Local:2:I.Ch1Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:2:I.Ch1Data,DG_7404_002) MOV(Local:2:I.Ch1Data,R00002);]]></Text>
          </Rung>
          <Rung Number="25" Type="N">
            <Comment><![CDATA[Map Slot 2 Ch 2: 7404-DG-003 (Local:2:I.Ch2Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:2:I.Ch2Data,DG_7404_003) MOV(Local:2:I.Ch2Data,R00003);]]></Text>
          </Rung>
          <Rung Number="26" Type="N">
            <Comment><![CDATA[Map Slot 2 Ch 3: 7404-DG-004 (Local:2:I.Ch3Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:2:I.Ch3Data,DG_7404_004) MOV(Local:2:I.Ch3Data,R00004);]]></Text>
          </Rung>
          <Rung Number="27" Type="N">
            <Comment><![CDATA[Map Slot 2 Ch 4: 7404-DG-005 (Local:2:I.Ch4Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:2:I.Ch4Data,DG_7404_005) MOV(Local:2:I.Ch4Data,R00005);]]></Text>
          </Rung>
          <Rung Number="28" Type="N">
            <Comment><![CDATA[Map Slot 2 Ch 5: 7404-DG-006 (Local:2:I.Ch5Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:2:I.Ch5Data,DG_7404_006) MOV(Local:2:I.Ch5Data,R00006);]]></Text>
          </Rung>
          <Rung Number="29" Type="N">
            <Comment><![CDATA[Map Slot 2 Ch 6: 7404-DG-007 (Local:2:I.Ch6Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:2:I.Ch6Data,DG_7404_007) MOV(Local:2:I.Ch6Data,R00007);]]></Text>
          </Rung>
          <Rung Number="30" Type="N">
            <Comment><![CDATA[Map Slot 2 Ch 7: 7404-DG-008 (Local:2:I.Ch7Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:2:I.Ch7Data,DG_7404_008) MOV(Local:2:I.Ch7Data,R00008);]]></Text>
          </Rung>
          <Rung Number="31" Type="N">
            <Comment><![CDATA[Map Slot 2 Ch 8: 7404-DG-009 (Local:2:I.Ch8Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:2:I.Ch8Data,DG_7404_009) MOV(Local:2:I.Ch8Data,R00009);]]></Text>
          </Rung>
          <Rung Number="32" Type="N">
            <Comment><![CDATA[Map Slot 2 Ch 9: 7404-DG-010 (Local:2:I.Ch9Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:2:I.Ch9Data,DG_7404_010) MOV(Local:2:I.Ch9Data,R00010);]]></Text>
          </Rung>
          <Rung Number="33" Type="N">
            <Comment><![CDATA[Map Slot 2 Ch 10: 7404-DG-011 (Local:2:I.Ch10Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:2:I.Ch10Data,DG_7404_011) MOV(Local:2:I.Ch10Data,R00011);]]></Text>
          </Rung>
          <Rung Number="34" Type="N">
            <Comment><![CDATA[Map Slot 4 Ch 12: 7404-DF-001 (Local:4:I.Ch12Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:4:I.Ch12Data,DF_7404_001) MOV(Local:4:I.Ch12Data,R00012);]]></Text>
          </Rung>
          <Rung Number="35" Type="N">
            <Comment><![CDATA[Map Slot 4 Ch 13: 7404-DF-002 (Local:4:I.Ch13Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:4:I.Ch13Data,DF_7404_002) MOV(Local:4:I.Ch13Data,R00013);]]></Text>
          </Rung>
          <Rung Number="36" Type="N">
            <Comment><![CDATA[Map Slot 2 Ch 12: 7404-DG-011R Open Path (Local:2:I.Ch12Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:2:I.Ch12Data,DG_7404_011R) MOV(Local:2:I.Ch12Data,R00014);]]></Text>
          </Rung>
          <Rung Number="37" Type="N">
            <Comment><![CDATA[Map Slot 2 Ch 11: 7404-DG-012 (Local:2:I.Ch11Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:2:I.Ch11Data,DG_7404_012) MOV(Local:2:I.Ch11Data,R00015);]]></Text>
          </Rung>
          <Rung Number="38" Type="N">
            <Comment><![CDATA[Map Slot 3 Ch 8: SpareAI_16 (Local:3:I.Ch8Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:3:I.Ch8Data,SpareAI_16) MOV(Local:3:I.Ch8Data,R00016);]]></Text>
          </Rung>
          <Rung Number="39" Type="N">
            <Comment><![CDATA[Map Slot 3 Ch 4: 7002-PST-001 Air Accumulator (Local:3:I.Ch4Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:3:I.Ch4Data,PST_7002_001) MOV(Local:3:I.Ch4Data,R00017);]]></Text>
          </Rung>
          <Rung Number="40" Type="N">
            <Comment><![CDATA[Map Slot 3 Ch 5: 6401-PST-001 Fuel Gas (Local:3:I.Ch5Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:3:I.Ch5Data,PST_6401_001) MOV(Local:3:I.Ch5Data,R00018);]]></Text>
          </Rung>
          <Rung Number="41" Type="N">
            <Comment><![CDATA[Map Slot 3 Ch 3: 7503-PST-001 Deluge Pressure (Local:3:I.Ch3Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:3:I.Ch3Data,PST_7503_001) MOV(Local:3:I.Ch3Data,R00019);]]></Text>
          </Rung>
          <Rung Number="42" Type="N">
            <Comment><![CDATA[Map Slot 3 Ch 7: 7503-FR-001/002 Outside Foam MAC (Local:3:I.Ch7Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:3:I.Ch7Data,FR_7503_001_002) MOV(Local:3:I.Ch7Data,R00020);]]></Text>
          </Rung>
          <Rung Number="43" Type="N">
            <Comment><![CDATA[Map Slot 3 Ch 9: SpareAI_21 (Local:3:I.Ch9Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:3:I.Ch9Data,SpareAI_21) MOV(Local:3:I.Ch9Data,R00021);]]></Text>
          </Rung>
          <Rung Number="44" Type="N">
            <Comment><![CDATA[Map Slot 3 Ch 6: 7503-FR-003 Inside Foam MAC (Local:3:I.Ch6Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:3:I.Ch6Data,FR_7503_003) MOV(Local:3:I.Ch6Data,R00022);]]></Text>
          </Rung>
          <Rung Number="45" Type="N">
            <Comment><![CDATA[Map Slot 3 Ch 10: SpareAI_23 (Local:3:I.Ch10Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:3:I.Ch10Data,SpareAI_23) MOV(Local:3:I.Ch10Data,R00023);]]></Text>
          </Rung>
          <Rung Number="46" Type="N">
            <Comment><![CDATA[Map Slot 3 Ch 11: SpareAI_24 (Local:3:I.Ch11Data) to Studio 5000 Tag and Register Image]]></Comment>
            <Text><![CDATA[MOV(Local:3:I.Ch11Data,SpareAI_24) MOV(Local:3:I.Ch11Data,R00024);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="DI_1" Type="RLL">
        <Description><![CDATA[Digital Input Conditioning & ESD Valve Discrepancy Timers]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Rung 0: 6401-ZSH-001 Valve Open Limit Switch Condition]]></Comment>
            <Text><![CDATA[XIC(G0001) OTE(R00700_0);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Rung 1: 6401-ZSL-001 Valve Closed Limit Switch Condition]]></Comment>
            <Text><![CDATA[XIC(G0002) OTE(R00700_1);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Rung 2: ESDV Switch Conflict (Both Open and Closed Active Simultaneously)]]></Comment>
            <Text><![CDATA[XIC(R00700_0) XIC(R00700_1) OTE(R00700_2);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Rung 3: ESDV Transit Timer (Valve in Transit Neither Open Nor Closed > 10.0s)]]></Comment>
            <Text><![CDATA[XIO(R00700_0) XIO(R00700_1) TON(TMR_ESDV_Transit,?,?);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Rung 4: ESDV Transit Fault Latch]]></Comment>
            <Text><![CDATA[XIC(TMR_ESDV_Transit.DN) OTE(R00700_3);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Rung 5: ESDV Commanded Open (EY Energized) but Not Open within 10.0s]]></Comment>
            <Text><![CDATA[XIC(R01511_0) XIO(R00700_0) TON(TMR_ESDV_CmdOpen,?,?);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[Rung 6: ESDV Fail to Open Fault Flag]]></Comment>
            <Text><![CDATA[XIC(TMR_ESDV_CmdOpen.DN) OTE(R00700_4);]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Rung 7: ESDV Commanded Closed (EY De-energized) but Not Closed within 10.0s]]></Comment>
            <Text><![CDATA[XIO(R01511_0) XIO(R00700_1) TON(TMR_ESDV_CmdClose,?,?);]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[Rung 8: ESDV Fail to Close Fault Flag]]></Comment>
            <Text><![CDATA[XIC(TMR_ESDV_CmdClose.DN) OTE(R00700_5);]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[Rung 9: Consolidated ESDV Position Discrepancy Latch (R00700_6)]]></Comment>
            <Text><![CDATA[[ XIC(R00700_2) , XIC(R00700_3) , XIC(R00700_4) , XIC(R00700_5) ] OTL(R00700_6);]]></Text>
          </Rung>
          <Rung Number="10" Type="N">
            <Comment><![CDATA[Rung 10: Reset ESDV Discrepancy Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00700_6);]]></Text>
          </Rung>
          <Rung Number="11" Type="N">
            <Comment><![CDATA[Rung 11: 7503-FS-001 Field Stop Foam (NC) or E8 Panel Stop Foam (NO)]]></Comment>
            <Text><![CDATA[[ XIO(G0003) , XIC(G0008) ] [ OTE(R00701_0) , OTL(R00701_1) ];]]></Text>
          </Rung>
          <Rung Number="12" Type="N">
            <Comment><![CDATA[Rung 12: Reset Foam Stop Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) XIC(G0003) XIO(G0008) OTU(R00701_1);]]></Text>
          </Rung>
          <Rung Number="13" Type="N">
            <Comment><![CDATA[Rung 13: 7503-LS-001 AFFF Foam Concentrate Tank Low Level Switch (NC: 0=Low)]]></Comment>
            <Text><![CDATA[XIO(G0004) [ OTE(R00702_0) , OTL(R00702_1) ];]]></Text>
          </Rung>
          <Rung Number="14" Type="N">
            <Comment><![CDATA[Rung 14: Reset Foam Tank Low Level Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) XIC(G0004) OTU(R00702_1);]]></Text>
          </Rung>
          <Rung Number="15" Type="N">
            <Comment><![CDATA[Rung 15: 7503-LS-002 Diesel Fuel Tank Low Level Switch (NC: 0=Low)]]></Comment>
            <Text><![CDATA[XIO(G0005) [ OTE(R00703_0) , OTL(R00703_1) ];]]></Text>
          </Rung>
          <Rung Number="16" Type="N">
            <Comment><![CDATA[Rung 16: Reset Diesel Tank Low Level Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) XIC(G0005) OTU(R00703_1);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="DI_2" Type="RLL">
        <Description><![CDATA[Deluge Coil Continuity Pulse Monitoring, Keyswitches & E-Stops]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Rung 0: 60-Second Periodic Timer for Deluge Coil Continuity Pulse Test]]></Comment>
            <Text><![CDATA[XIO(TMR_Pulse_Width.DN) TON(TMR_Pulse_Period,?,?);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Rung 1: 1.0-Second Pulse Width Timer for Deluge Coil Line Check]]></Comment>
            <Text><![CDATA[XIC(TMR_Pulse_Period.DN) TON(TMR_Pulse_Width,?,?);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Rung 2: Generate Pulse Test Output for Deluge Pump A (Pump_A_PulsOut)]]></Comment>
            <Text><![CDATA[XIC(TMR_Pulse_Period.DN) XIO(R01512_0) OTE(R01513_12);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Rung 3: Generate Pulse Test Output for Deluge Pump B (Pump_B_Start_PulsOut)]]></Comment>
            <Text><![CDATA[XIC(TMR_Pulse_Period.DN) XIO(R01512_5) OTE(R01513_13);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Rung 4: Deluge Pump A Line Check Discrepancy Timer (500ms without feedback)]]></Comment>
            <Text><![CDATA[XIC(R01513_12) XIO(G0006) TON(TMR_PumpA_WireFlt,?,?);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Rung 5: Deluge Pump A Coil Open-Circuit Fault Latch (R00704_1)]]></Comment>
            <Text><![CDATA[XIC(TMR_PumpA_WireFlt.DN) OTL(R00704_1);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[Rung 6: Reset Pump A Open-Circuit Fault on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00704_1);]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Rung 7: Deluge Pump B Line Check Discrepancy Timer (500ms without feedback)]]></Comment>
            <Text><![CDATA[XIC(R01513_13) XIO(G0007) TON(TMR_PumpB_WireFlt,?,?);]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[Rung 8: Deluge Pump B Coil Open-Circuit Fault Latch (R00705_1)]]></Comment>
            <Text><![CDATA[XIC(TMR_PumpB_WireFlt.DN) OTL(R00705_1);]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[Rung 9: Reset Pump B Open-Circuit Fault on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00705_1);]]></Text>
          </Rung>
          <Rung Number="10" Type="N">
            <Comment><![CDATA[Rung 10: 75-SB-01B Standby Diesel Pump B Inhibited Status]]></Comment>
            <Text><![CDATA[XIC(G0009) OTE(R00706_0);]]></Text>
          </Rung>
          <Rung Number="11" Type="N">
            <Comment><![CDATA[Rung 11: 6401-ESDV-001 (E9) Station ESD Pushbutton Condition (NC: 0=Pressed)]]></Comment>
            <Text><![CDATA[XIO(G0010) [ OTE(R00707_0) , OTL(R00707_1) ];]]></Text>
          </Rung>
          <Rung Number="12" Type="N">
            <Comment><![CDATA[Rung 12: Reset Station ESD Pushbutton Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) XIC(G0010) OTU(R00707_1);]]></Text>
          </Rung>
          <Rung Number="13" Type="N">
            <Comment><![CDATA[Rung 13: FGCP-7404-001 Keyswitch S2 (Inhibition Foam Release)]]></Comment>
            <Text><![CDATA[XIC(G0012) OTE(R00708_0);]]></Text>
          </Rung>
          <Rung Number="14" Type="N">
            <Comment><![CDATA[Rung 14: FGCP-7404-001 Keyswitch S3 (Inhibition All Outputs)]]></Comment>
            <Text><![CDATA[XIC(G0013) OTE(R00709_0);]]></Text>
          </Rung>
          <Rung Number="15" Type="N">
            <Comment><![CDATA[Rung 15: 7404-SB-004 (E1) E-Stop Power Oil Pump P-2300 Latch]]></Comment>
            <Text><![CDATA[XIC(ESTOP_P2300_E1) OTL(Latch_ESTOP_P2300);]]></Text>
          </Rung>
          <Rung Number="16" Type="N">
            <Comment><![CDATA[Rung 16: Reset E1 E-Stop on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(Latch_ESTOP_P2300);]]></Text>
          </Rung>
          <Rung Number="17" Type="N">
            <Comment><![CDATA[Rung 17: 7404-SB-005 (E2) E-Stop Power Oil Pump P-2400 Latch]]></Comment>
            <Text><![CDATA[XIC(ESTOP_P2400_E2) OTL(Latch_ESTOP_P2400);]]></Text>
          </Rung>
          <Rung Number="18" Type="N">
            <Comment><![CDATA[Rung 18: Reset E2 E-Stop on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(Latch_ESTOP_P2400);]]></Text>
          </Rung>
          <Rung Number="19" Type="N">
            <Comment><![CDATA[Rung 19: 7404-SB-006 (E3) E-Stop Power Oil Pump P-2500 Latch]]></Comment>
            <Text><![CDATA[XIC(ESTOP_P2500_E3) OTL(Latch_ESTOP_P2500);]]></Text>
          </Rung>
          <Rung Number="20" Type="N">
            <Comment><![CDATA[Rung 20: Reset E3 E-Stop on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(Latch_ESTOP_P2500);]]></Text>
          </Rung>
          <Rung Number="21" Type="N">
            <Comment><![CDATA[Rung 21: 7404-SB-007 (E4) E-Stop Power Oil Pump P-2600 Latch]]></Comment>
            <Text><![CDATA[XIC(ESTOP_P2600_E4) OTL(Latch_ESTOP_P2600);]]></Text>
          </Rung>
          <Rung Number="22" Type="N">
            <Comment><![CDATA[Rung 22: Reset E4 E-Stop on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(Latch_ESTOP_P2600);]]></Text>
          </Rung>
          <Rung Number="23" Type="N">
            <Comment><![CDATA[Rung 23: 7404-SB-008 (E5) E-Stop Water Injection Pump P-3800 Latch]]></Comment>
            <Text><![CDATA[XIC(ESTOP_P3800_E5) OTL(Latch_ESTOP_P3800);]]></Text>
          </Rung>
          <Rung Number="24" Type="N">
            <Comment><![CDATA[Rung 24: Reset E5 E-Stop on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(Latch_ESTOP_P3800);]]></Text>
          </Rung>
          <Rung Number="25" Type="N">
            <Comment><![CDATA[Rung 25: 7404-SB-009 (E6) E-Stop Water Injection Pump P-3900 Latch]]></Comment>
            <Text><![CDATA[XIC(ESTOP_P3900_E6) OTL(Latch_ESTOP_P3900);]]></Text>
          </Rung>
          <Rung Number="26" Type="N">
            <Comment><![CDATA[Rung 26: Reset E6 E-Stop on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(Latch_ESTOP_P3900);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="CalcVa1" Type="RLL">
        <Description><![CDATA[Engineering Unit Scaling for Analog Channels 1..8 (CPT)]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Scale Analog Input Channel 1 (7404-DG-001) to Engineering Units (%LEL)]]></Comment>
            <Text><![CDATA[CPT(R00113,((R00103-R00101)/32000.0)*R00001+R00101);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Scale Analog Input Channel 2 (7404-DG-002) to Engineering Units (%LEL)]]></Comment>
            <Text><![CDATA[CPT(R00133,((R00123-R00121)/32000.0)*R00002+R00121);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Scale Analog Input Channel 3 (7404-DG-003) to Engineering Units (%LEL)]]></Comment>
            <Text><![CDATA[CPT(R00153,((R00143-R00141)/32000.0)*R00003+R00141);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Scale Analog Input Channel 4 (7404-DG-004) to Engineering Units (%LEL)]]></Comment>
            <Text><![CDATA[CPT(R00173,((R00163-R00161)/32000.0)*R00004+R00161);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Scale Analog Input Channel 5 (7404-DG-005) to Engineering Units (%LEL)]]></Comment>
            <Text><![CDATA[CPT(R00193,((R00183-R00181)/32000.0)*R00005+R00181);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Scale Analog Input Channel 6 (7404-DG-006) to Engineering Units (%LEL)]]></Comment>
            <Text><![CDATA[CPT(R00213,((R00203-R00201)/32000.0)*R00006+R00201);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[Scale Analog Input Channel 7 (7404-DG-007) to Engineering Units (%LEL)]]></Comment>
            <Text><![CDATA[CPT(R00233,((R00223-R00221)/32000.0)*R00007+R00221);]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Scale Analog Input Channel 8 (7404-DG-008) to Engineering Units (%LEL)]]></Comment>
            <Text><![CDATA[CPT(R00253,((R00243-R00241)/32000.0)*R00008+R00241);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="AI_1" Type="RLL">
        <Description><![CDATA[Scaling & Out-of-Range Fault Detection for Channels 1..8]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Execute Engineering Unit Scaling Subroutine CalcVa1]]></Comment>
            <Text><![CDATA[JSR(CalcVa1,0);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Channel 1 (7404-DG-001) High Overrange Fault (> 105% LEL)]]></Comment>
            <Text><![CDATA[GRT(R00113,R00105) OTE(R00115_0);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Channel 1 (7404-DG-001) Low Underrange / Wire-Break Fault (< -4% LEL)]]></Comment>
            <Text><![CDATA[LES(R00113,R00107) OTE(R00115_1);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Channel 1 (7404-DG-001) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00115_0) , XIC(R00115_1) ] OTE(R00115_2);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Channel 2 (7404-DG-002) High Overrange Fault (> 105% LEL)]]></Comment>
            <Text><![CDATA[GRT(R00133,R00125) OTE(R00135_0);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Channel 2 (7404-DG-002) Low Underrange / Wire-Break Fault (< -4% LEL)]]></Comment>
            <Text><![CDATA[LES(R00133,R00127) OTE(R00135_1);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[Channel 2 (7404-DG-002) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00135_0) , XIC(R00135_1) ] OTE(R00135_2);]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Channel 3 (7404-DG-003) High Overrange Fault (> 105% LEL)]]></Comment>
            <Text><![CDATA[GRT(R00153,R00145) OTE(R00155_0);]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[Channel 3 (7404-DG-003) Low Underrange / Wire-Break Fault (< -4% LEL)]]></Comment>
            <Text><![CDATA[LES(R00153,R00147) OTE(R00155_1);]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[Channel 3 (7404-DG-003) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00155_0) , XIC(R00155_1) ] OTE(R00155_2);]]></Text>
          </Rung>
          <Rung Number="10" Type="N">
            <Comment><![CDATA[Channel 4 (7404-DG-004) High Overrange Fault (> 105% LEL)]]></Comment>
            <Text><![CDATA[GRT(R00173,R00165) OTE(R00175_0);]]></Text>
          </Rung>
          <Rung Number="11" Type="N">
            <Comment><![CDATA[Channel 4 (7404-DG-004) Low Underrange / Wire-Break Fault (< -4% LEL)]]></Comment>
            <Text><![CDATA[LES(R00173,R00167) OTE(R00175_1);]]></Text>
          </Rung>
          <Rung Number="12" Type="N">
            <Comment><![CDATA[Channel 4 (7404-DG-004) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00175_0) , XIC(R00175_1) ] OTE(R00175_2);]]></Text>
          </Rung>
          <Rung Number="13" Type="N">
            <Comment><![CDATA[Channel 5 (7404-DG-005) High Overrange Fault (> 105% LEL)]]></Comment>
            <Text><![CDATA[GRT(R00193,R00185) OTE(R00195_0);]]></Text>
          </Rung>
          <Rung Number="14" Type="N">
            <Comment><![CDATA[Channel 5 (7404-DG-005) Low Underrange / Wire-Break Fault (< -4% LEL)]]></Comment>
            <Text><![CDATA[LES(R00193,R00187) OTE(R00195_1);]]></Text>
          </Rung>
          <Rung Number="15" Type="N">
            <Comment><![CDATA[Channel 5 (7404-DG-005) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00195_0) , XIC(R00195_1) ] OTE(R00195_2);]]></Text>
          </Rung>
          <Rung Number="16" Type="N">
            <Comment><![CDATA[Channel 6 (7404-DG-006) High Overrange Fault (> 105% LEL)]]></Comment>
            <Text><![CDATA[GRT(R00213,R00205) OTE(R00215_0);]]></Text>
          </Rung>
          <Rung Number="17" Type="N">
            <Comment><![CDATA[Channel 6 (7404-DG-006) Low Underrange / Wire-Break Fault (< -4% LEL)]]></Comment>
            <Text><![CDATA[LES(R00213,R00207) OTE(R00215_1);]]></Text>
          </Rung>
          <Rung Number="18" Type="N">
            <Comment><![CDATA[Channel 6 (7404-DG-006) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00215_0) , XIC(R00215_1) ] OTE(R00215_2);]]></Text>
          </Rung>
          <Rung Number="19" Type="N">
            <Comment><![CDATA[Channel 7 (7404-DG-007) High Overrange Fault (> 105% LEL)]]></Comment>
            <Text><![CDATA[GRT(R00233,R00225) OTE(R00235_0);]]></Text>
          </Rung>
          <Rung Number="20" Type="N">
            <Comment><![CDATA[Channel 7 (7404-DG-007) Low Underrange / Wire-Break Fault (< -4% LEL)]]></Comment>
            <Text><![CDATA[LES(R00233,R00227) OTE(R00235_1);]]></Text>
          </Rung>
          <Rung Number="21" Type="N">
            <Comment><![CDATA[Channel 7 (7404-DG-007) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00235_0) , XIC(R00235_1) ] OTE(R00235_2);]]></Text>
          </Rung>
          <Rung Number="22" Type="N">
            <Comment><![CDATA[Channel 8 (7404-DG-008) High Overrange Fault (> 105% LEL)]]></Comment>
            <Text><![CDATA[GRT(R00253,R00245) OTE(R00255_0);]]></Text>
          </Rung>
          <Rung Number="23" Type="N">
            <Comment><![CDATA[Channel 8 (7404-DG-008) Low Underrange / Wire-Break Fault (< -4% LEL)]]></Comment>
            <Text><![CDATA[LES(R00253,R00247) OTE(R00255_1);]]></Text>
          </Rung>
          <Rung Number="24" Type="N">
            <Comment><![CDATA[Channel 8 (7404-DG-008) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00255_0) , XIC(R00255_1) ] OTE(R00255_2);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="CalcVa2" Type="RLL">
        <Description><![CDATA[Engineering Unit Scaling for Analog Channels 9..16 (CPT)]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Scale Channel 9: 7404-DG-009 (%LEL) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00273,((R00263-R00261)/32000.0)*R00009+R00261);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Scale Channel 10: 7404-DG-010 (%LEL) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00293,((R00283-R00281)/32000.0)*R00010+R00281);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Scale Channel 11: 7404-DG-011 (%LEL) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00313,((R00303-R00301)/32000.0)*R00011+R00301);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Scale Channel 12: 7404-DF-001 Flame 1 (%) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00333,((R00323-R00321)/32000.0)*R00012+R00321);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Scale Channel 13: 7404-DF-002 Flame 2 (%) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00353,((R00343-R00341)/32000.0)*R00013+R00341);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Scale Channel 14: 7404-DG-011R Open Path (LELm) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00373,((R00363-R00361)/32000.0)*R00014+R00361);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[Scale Channel 15: 7404-DG-012 (%LEL) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00393,((R00383-R00381)/32000.0)*R00015+R00381);]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Scale Channel 16: SpareAI_16 (%) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00413,((R00403-R00401)/32000.0)*R00016+R00401);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="AI_2" Type="RLL">
        <Description><![CDATA[Scaling & Fault Detection for Channels 9..16 (DG-011R Beam Block)]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Execute Engineering Unit Scaling Subroutine CalcVa2]]></Comment>
            <Text><![CDATA[JSR(CalcVa2,0);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Channel 9 (7404-DG-009 (%LEL)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00273,R00265) OTE(R00275_0);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Channel 9 (7404-DG-009 (%LEL)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00273,R00267) OTE(R00275_1);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Channel 9 (7404-DG-009 (%LEL)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00275_0) , XIC(R00275_1) ] OTE(R00275_2);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Channel 10 (7404-DG-010 (%LEL)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00293,R00285) OTE(R00295_0);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Channel 10 (7404-DG-010 (%LEL)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00293,R00287) OTE(R00295_1);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[Channel 10 (7404-DG-010 (%LEL)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00295_0) , XIC(R00295_1) ] OTE(R00295_2);]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Channel 11 (7404-DG-011 (%LEL)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00313,R00305) OTE(R00315_0);]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[Channel 11 (7404-DG-011 (%LEL)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00313,R00307) OTE(R00315_1);]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[Channel 11 (7404-DG-011 (%LEL)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00315_0) , XIC(R00315_1) ] OTE(R00315_2);]]></Text>
          </Rung>
          <Rung Number="10" Type="N">
            <Comment><![CDATA[Channel 12 (7404-DF-001 Flame 1 (%)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00333,R00325) OTE(R00335_0);]]></Text>
          </Rung>
          <Rung Number="11" Type="N">
            <Comment><![CDATA[Channel 12 (7404-DF-001 Flame 1 (%)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00333,R00327) OTE(R00335_1);]]></Text>
          </Rung>
          <Rung Number="12" Type="N">
            <Comment><![CDATA[Channel 12 (7404-DF-001 Flame 1 (%)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00335_0) , XIC(R00335_1) ] OTE(R00335_2);]]></Text>
          </Rung>
          <Rung Number="13" Type="N">
            <Comment><![CDATA[Channel 13 (7404-DF-002 Flame 2 (%)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00353,R00345) OTE(R00355_0);]]></Text>
          </Rung>
          <Rung Number="14" Type="N">
            <Comment><![CDATA[Channel 13 (7404-DF-002 Flame 2 (%)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00353,R00347) OTE(R00355_1);]]></Text>
          </Rung>
          <Rung Number="15" Type="N">
            <Comment><![CDATA[Channel 13 (7404-DF-002 Flame 2 (%)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00355_0) , XIC(R00355_1) ] OTE(R00355_2);]]></Text>
          </Rung>
          <Rung Number="16" Type="N">
            <Comment><![CDATA[Channel 14 (7404-DG-011R Open Path (LELm)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00373,R00365) OTE(R00375_0);]]></Text>
          </Rung>
          <Rung Number="17" Type="N">
            <Comment><![CDATA[Channel 14 (7404-DG-011R Open Path (LELm)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00373,R00367) OTE(R00375_1);]]></Text>
          </Rung>
          <Rung Number="18" Type="N">
            <Comment><![CDATA[7404-DG-011R Open Path Optical Fault / Beam Block Window (-0.78125 to -0.46875 LELm)]]></Comment>
            <Text><![CDATA[LIM(R00367,R00373,R00581) OTE(R00375_7);]]></Text>
          </Rung>
          <Rung Number="19" Type="N">
            <Comment><![CDATA[7404-DG-011R Consolidated Transmitter Fault (Overrange, Wire Break or Beam Block)]]></Comment>
            <Text><![CDATA[[ XIC(R00375_0) , XIC(R00375_1) , XIC(R00375_7) ] OTE(R00375_2);]]></Text>
          </Rung>
          <Rung Number="20" Type="N">
            <Comment><![CDATA[Channel 15 (7404-DG-012 (%LEL)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00393,R00385) OTE(R00395_0);]]></Text>
          </Rung>
          <Rung Number="21" Type="N">
            <Comment><![CDATA[Channel 15 (7404-DG-012 (%LEL)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00393,R00387) OTE(R00395_1);]]></Text>
          </Rung>
          <Rung Number="22" Type="N">
            <Comment><![CDATA[Channel 15 (7404-DG-012 (%LEL)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00395_0) , XIC(R00395_1) ] OTE(R00395_2);]]></Text>
          </Rung>
          <Rung Number="23" Type="N">
            <Comment><![CDATA[Channel 16 (SpareAI_16 (%)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00413,R00405) OTE(R00415_0);]]></Text>
          </Rung>
          <Rung Number="24" Type="N">
            <Comment><![CDATA[Channel 16 (SpareAI_16 (%)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00413,R00407) OTE(R00415_1);]]></Text>
          </Rung>
          <Rung Number="25" Type="N">
            <Comment><![CDATA[Channel 16 (SpareAI_16 (%)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00415_0) , XIC(R00415_1) ] OTE(R00415_2);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="CalcVa3" Type="RLL">
        <Description><![CDATA[Engineering Unit Scaling for Analog Channels 17..24 (CPT)]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Scale Channel 17: 7002-PST-001 Air Accumulator Pressure (Psi) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00433,((R00423-R00421)/32000.0)*R00017+R00421);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Scale Channel 18: 6401-PST-001 Fuel Gas Pressure (Psi) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00453,((R00443-R00441)/32000.0)*R00018+R00441);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Scale Channel 19: 7503-PST-001 Deluge Line Pressure (Psi) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00473,((R00463-R00461)/32000.0)*R00019+R00461);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Scale Channel 20: 7503-FR-001/002 Outside Foam Release MAC (%) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00493,((R00483-R00481)/32000.0)*R00020+R00481);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Scale Channel 21: SpareAI_21 (%) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00513,((R00503-R00501)/32000.0)*R00021+R00501);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Scale Channel 22: 7503-FR-003 Inside PCR Foam Release MAC (%) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00533,((R00523-R00521)/32000.0)*R00022+R00521);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[Scale Channel 23: SpareAI_23 (%) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00553,((R00543-R00541)/32000.0)*R00023+R00541);]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Scale Channel 24: SpareAI_24 (%) to Engineering Units]]></Comment>
            <Text><![CDATA[CPT(R00573,((R00563-R00561)/32000.0)*R00024+R00561);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="AI_3" Type="RLL">
        <Description><![CDATA[Scaling & Fault Detection for Channels 17..24 (PST & Foam MACs)]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Execute Engineering Unit Scaling Subroutine CalcVa3]]></Comment>
            <Text><![CDATA[JSR(CalcVa3,0);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Channel 17 (7002-PST-001 Air Accumulator Pressure (Psi)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00433,R00425) OTE(R00435_0);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Channel 17 (7002-PST-001 Air Accumulator Pressure (Psi)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00433,R00427) OTE(R00435_1);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Channel 17 (7002-PST-001 Air Accumulator Pressure (Psi)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00435_0) , XIC(R00435_1) ] OTE(R00435_2);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Channel 18 (6401-PST-001 Fuel Gas Pressure (Psi)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00453,R00445) OTE(R00455_0);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Channel 18 (6401-PST-001 Fuel Gas Pressure (Psi)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00453,R00447) OTE(R00455_1);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[Channel 18 (6401-PST-001 Fuel Gas Pressure (Psi)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00455_0) , XIC(R00455_1) ] OTE(R00455_2);]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Channel 19 (7503-PST-001 Deluge Line Pressure (Psi)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00473,R00465) OTE(R00475_0);]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[Channel 19 (7503-PST-001 Deluge Line Pressure (Psi)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00473,R00467) OTE(R00475_1);]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[Channel 19 (7503-PST-001 Deluge Line Pressure (Psi)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00475_0) , XIC(R00475_1) ] OTE(R00475_2);]]></Text>
          </Rung>
          <Rung Number="10" Type="N">
            <Comment><![CDATA[Channel 20 (7503-FR-001/002 Outside Foam Release MAC (%)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00493,R00485) OTE(R00495_0);]]></Text>
          </Rung>
          <Rung Number="11" Type="N">
            <Comment><![CDATA[Channel 20 (7503-FR-001/002 Outside Foam Release MAC (%)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00493,R00487) OTE(R00495_1);]]></Text>
          </Rung>
          <Rung Number="12" Type="N">
            <Comment><![CDATA[Channel 20 (7503-FR-001/002 Outside Foam Release MAC (%)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00495_0) , XIC(R00495_1) ] OTE(R00495_2);]]></Text>
          </Rung>
          <Rung Number="13" Type="N">
            <Comment><![CDATA[Channel 21 (SpareAI_21 (%)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00513,R00505) OTE(R00515_0);]]></Text>
          </Rung>
          <Rung Number="14" Type="N">
            <Comment><![CDATA[Channel 21 (SpareAI_21 (%)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00513,R00507) OTE(R00515_1);]]></Text>
          </Rung>
          <Rung Number="15" Type="N">
            <Comment><![CDATA[Channel 21 (SpareAI_21 (%)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00515_0) , XIC(R00515_1) ] OTE(R00515_2);]]></Text>
          </Rung>
          <Rung Number="16" Type="N">
            <Comment><![CDATA[Channel 22 (7503-FR-003 Inside PCR Foam Release MAC (%)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00533,R00525) OTE(R00535_0);]]></Text>
          </Rung>
          <Rung Number="17" Type="N">
            <Comment><![CDATA[Channel 22 (7503-FR-003 Inside PCR Foam Release MAC (%)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00533,R00527) OTE(R00535_1);]]></Text>
          </Rung>
          <Rung Number="18" Type="N">
            <Comment><![CDATA[Channel 22 (7503-FR-003 Inside PCR Foam Release MAC (%)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00535_0) , XIC(R00535_1) ] OTE(R00535_2);]]></Text>
          </Rung>
          <Rung Number="19" Type="N">
            <Comment><![CDATA[Channel 23 (SpareAI_23 (%)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00553,R00545) OTE(R00555_0);]]></Text>
          </Rung>
          <Rung Number="20" Type="N">
            <Comment><![CDATA[Channel 23 (SpareAI_23 (%)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00553,R00547) OTE(R00555_1);]]></Text>
          </Rung>
          <Rung Number="21" Type="N">
            <Comment><![CDATA[Channel 23 (SpareAI_23 (%)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00555_0) , XIC(R00555_1) ] OTE(R00555_2);]]></Text>
          </Rung>
          <Rung Number="22" Type="N">
            <Comment><![CDATA[Channel 24 (SpareAI_24 (%)) High Overrange Fault]]></Comment>
            <Text><![CDATA[GRT(R00573,R00565) OTE(R00575_0);]]></Text>
          </Rung>
          <Rung Number="23" Type="N">
            <Comment><![CDATA[Channel 24 (SpareAI_24 (%)) Low Underrange Fault]]></Comment>
            <Text><![CDATA[LES(R00573,R00567) OTE(R00575_1);]]></Text>
          </Rung>
          <Rung Number="24" Type="N">
            <Comment><![CDATA[Channel 24 (SpareAI_24 (%)) Consolidated Transmitter Fault]]></Comment>
            <Text><![CDATA[[ XIC(R00575_0) , XIC(R00575_1) ] OTE(R00575_2);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="AI_4_New" Type="RLL">
        <Description><![CDATA[GNTF Control System Upgrade New Instruments Scaling & Alarms]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Scale GD-001 CH4 Gas Detector (Gas Generator Room) 0-100 %LEL]]></Comment>
            <Text><![CDATA[CPT(GD_001_EU,(100.0/32000.0)*Local:2:I.Ch13Data);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[GD-001 Fault Evaluation (< -4% or > 105% LEL)]]></Comment>
            <Text><![CDATA[[ GRT(GD_001_EU,105.0) , LES(GD_001_EU,-4.0) ] OTE(GD_001_Fault);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[GD-001 Low Gas Alarm (>= 20% LEL)]]></Comment>
            <Text><![CDATA[XIO(GD_001_Fault) GEQ(GD_001_EU,SP_GD_Low_LEL) OTE(GD_001_Lo);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[GD-001 High Gas Alarm (>= 30% LEL - Trips SD-GE)]]></Comment>
            <Text><![CDATA[XIO(GD_001_Fault) GEQ(GD_001_EU,SP_GD_High_LEL) OTE(GD_001_Hi);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Scale GD-002 CH4 Gas Detector (Gas Generator Room) 0-100 %LEL]]></Comment>
            <Text><![CDATA[CPT(GD_002_EU,(100.0/32000.0)*Local:2:I.Ch14Data);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[GD-002 Fault Evaluation (< -4% or > 105% LEL)]]></Comment>
            <Text><![CDATA[[ GRT(GD_002_EU,105.0) , LES(GD_002_EU,-4.0) ] OTE(GD_002_Fault);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[GD-002 Low Gas Alarm (>= 20% LEL)]]></Comment>
            <Text><![CDATA[XIO(GD_002_Fault) GEQ(GD_002_EU,SP_GD_Low_LEL) OTE(GD_002_Lo);]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[GD-002 High Gas Alarm (>= 30% LEL - Trips SD-GE)]]></Comment>
            <Text><![CDATA[XIO(GD_002_Fault) GEQ(GD_002_EU,SP_GD_High_LEL) OTE(GD_002_Hi);]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[Scale GD-003 CH4 Gas Detector (Gas Generator Room) 0-100 %LEL]]></Comment>
            <Text><![CDATA[CPT(GD_003_EU,(100.0/32000.0)*Local:2:I.Ch15Data);]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[GD-003 Fault Evaluation (< -4% or > 105% LEL)]]></Comment>
            <Text><![CDATA[[ GRT(GD_003_EU,105.0) , LES(GD_003_EU,-4.0) ] OTE(GD_003_Fault);]]></Text>
          </Rung>
          <Rung Number="10" Type="N">
            <Comment><![CDATA[GD-003 Low Gas Alarm (>= 20% LEL)]]></Comment>
            <Text><![CDATA[XIO(GD_003_Fault) GEQ(GD_003_EU,SP_GD_Low_LEL) OTE(GD_003_Lo);]]></Text>
          </Rung>
          <Rung Number="11" Type="N">
            <Comment><![CDATA[GD-003 High Gas Alarm (>= 30% LEL - Trips SD-GE)]]></Comment>
            <Text><![CDATA[XIO(GD_003_Fault) GEQ(GD_003_EU,SP_GD_High_LEL) OTE(GD_003_Hi);]]></Text>
          </Rung>
          <Rung Number="12" Type="N">
            <Comment><![CDATA[Gas Generator Room Low Gas Alarm Latch (GD_Any_Lo_Latch)]]></Comment>
            <Text><![CDATA[[ XIC(GD_001_Lo) , XIC(GD_002_Lo) , XIC(GD_003_Lo) ] OTL(GD_Any_Lo_Latch);]]></Text>
          </Rung>
          <Rung Number="13" Type="N">
            <Comment><![CDATA[Reset Gas Generator Room Low Gas Alarm on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(GD_Any_Lo_Latch);]]></Text>
          </Rung>
          <Rung Number="14" Type="N">
            <Comment><![CDATA[Gas Generator Room High Gas Alarm Latch (GD_Any_Hi_Latch -> Trips SD-GE)]]></Comment>
            <Text><![CDATA[[ XIC(GD_001_Hi) , XIC(GD_002_Hi) , XIC(GD_003_Hi) ] OTL(GD_Any_Hi_Latch);]]></Text>
          </Rung>
          <Rung Number="15" Type="N">
            <Comment><![CDATA[Reset Gas Generator Room High Gas Alarm on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(GD_Any_Hi_Latch);]]></Text>
          </Rung>
          <Rung Number="16" Type="N">
            <Comment><![CDATA[Scale PIT-001 Oil Expedition Manifold Pressure 0-200 Psi]]></Comment>
            <Text><![CDATA[CPT(PIT_001_EU,(200.0/32000.0)*Local:3:I.Ch0Data);]]></Text>
          </Rung>
          <Rung Number="17" Type="N">
            <Comment><![CDATA[PIT-001 Fault Evaluation]]></Comment>
            <Text><![CDATA[[ GRT(PIT_001_EU,210.0) , LES(PIT_001_EU,-8.0) ] OTE(PIT_001_Fault);]]></Text>
          </Rung>
          <Rung Number="18" Type="N">
            <Comment><![CDATA[PIT-001 Low Pressure PAL (<= 10 Psi)]]></Comment>
            <Text><![CDATA[XIO(PIT_001_Fault) LEQ(PIT_001_EU,SP_PIT001_PAL) OTE(PIT_001_PAL);]]></Text>
          </Rung>
          <Rung Number="19" Type="N">
            <Comment><![CDATA[PIT-001 High Pressure PAH (>= 100 Psi)]]></Comment>
            <Text><![CDATA[XIO(PIT_001_Fault) GEQ(PIT_001_EU,SP_PIT001_PAH) OTE(PIT_001_PAH);]]></Text>
          </Rung>
          <Rung Number="20" Type="N">
            <Comment><![CDATA[Scale PIT-002 Water Injection Manifold Pressure 0-1500 Psi]]></Comment>
            <Text><![CDATA[CPT(PIT_002_EU,(1500.0/32000.0)*Local:3:I.Ch1Data);]]></Text>
          </Rung>
          <Rung Number="21" Type="N">
            <Comment><![CDATA[PIT-002 Fault Evaluation]]></Comment>
            <Text><![CDATA[[ GRT(PIT_002_EU,1575.0) , LES(PIT_002_EU,-60.0) ] OTE(PIT_002_Fault);]]></Text>
          </Rung>
          <Rung Number="22" Type="N">
            <Comment><![CDATA[PIT-002 Low Pressure PAL (<= 200 Psi)]]></Comment>
            <Text><![CDATA[XIO(PIT_002_Fault) LEQ(PIT_002_EU,SP_PIT002_PAL) OTE(PIT_002_PAL);]]></Text>
          </Rung>
          <Rung Number="23" Type="N">
            <Comment><![CDATA[PIT-002 High Pressure PAH (>= 800 Psi)]]></Comment>
            <Text><![CDATA[XIO(PIT_002_Fault) GEQ(PIT_002_EU,SP_PIT002_PAH) OTE(PIT_002_PAH);]]></Text>
          </Rung>
          <Rung Number="24" Type="N">
            <Comment><![CDATA[PIT-002 High-High Pressure PAHH (>= 900 Psi -> Trips Water Inj & Booster Pumps)]]></Comment>
            <Text><![CDATA[XIO(PIT_002_Fault) GEQ(PIT_002_EU,SP_PIT002_PAHH) [ OTE(PIT_002_PAHH) , OTL(PIT_002_PAHH_Latch) ];]]></Text>
          </Rung>
          <Rung Number="25" Type="N">
            <Comment><![CDATA[Reset PIT-002 PAHH Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) XIO(PIT_002_PAHH) OTU(PIT_002_PAHH_Latch);]]></Text>
          </Rung>
          <Rung Number="26" Type="N">
            <Comment><![CDATA[Scale PIT-003 Power Oil Manifold Pressure 0-3000 Psi]]></Comment>
            <Text><![CDATA[CPT(PIT_003_EU,(3000.0/32000.0)*Local:3:I.Ch2Data);]]></Text>
          </Rung>
          <Rung Number="27" Type="N">
            <Comment><![CDATA[PIT-003 Fault Evaluation]]></Comment>
            <Text><![CDATA[[ GRT(PIT_003_EU,3150.0) , LES(PIT_003_EU,-120.0) ] OTE(PIT_003_Fault);]]></Text>
          </Rung>
          <Rung Number="28" Type="N">
            <Comment><![CDATA[PIT-003 Low Pressure PAL (<= 1700 Psi)]]></Comment>
            <Text><![CDATA[XIO(PIT_003_Fault) LEQ(PIT_003_EU,SP_PIT003_PAL) OTE(PIT_003_PAL);]]></Text>
          </Rung>
          <Rung Number="29" Type="N">
            <Comment><![CDATA[PIT-003 High Pressure PAH (>= 2700 Psi)]]></Comment>
            <Text><![CDATA[XIO(PIT_003_Fault) GEQ(PIT_003_EU,SP_PIT003_PAH) OTE(PIT_003_PAH);]]></Text>
          </Rung>
          <Rung Number="30" Type="N">
            <Comment><![CDATA[PIT-003 High-High Pressure PAHH (>= 2800 Psi -> Trips Power Oil & Booster Pumps)]]></Comment>
            <Text><![CDATA[XIO(PIT_003_Fault) GEQ(PIT_003_EU,SP_PIT003_PAHH) [ OTE(PIT_003_PAHH) , OTL(PIT_003_PAHH_Latch) ];]]></Text>
          </Rung>
          <Rung Number="31" Type="N">
            <Comment><![CDATA[Reset PIT-003 PAHH Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) XIO(PIT_003_PAHH) OTU(PIT_003_PAHH_Latch);]]></Text>
          </Rung>
          <Rung Number="32" Type="N">
            <Comment><![CDATA[Scale H2S-001..012 Toxic Gas Detectors (Slot 4 Ch 0..11) to 0-100 PPM]]></Comment>
            <Text><![CDATA[CPT(H2S_001_EU,(100.0/32000.0)*Local:4:I.Ch0Data) CPT(H2S_002_EU,(100.0/32000.0)*Local:4:I.Ch1Data) CPT(H2S_003_EU,(100.0/32000.0)*Local:4:I.Ch2Data);]]></Text>
          </Rung>
          <Rung Number="33" Type="N">
            <Comment><![CDATA[Scale H2S-004..006 Toxic Gas Detectors]]></Comment>
            <Text><![CDATA[CPT(H2S_004_EU,(100.0/32000.0)*Local:4:I.Ch3Data) CPT(H2S_005_EU,(100.0/32000.0)*Local:4:I.Ch4Data) CPT(H2S_006_EU,(100.0/32000.0)*Local:4:I.Ch5Data);]]></Text>
          </Rung>
          <Rung Number="34" Type="N">
            <Comment><![CDATA[Scale H2S-007..009 Toxic Gas Detectors]]></Comment>
            <Text><![CDATA[CPT(H2S_007_EU,(100.0/32000.0)*Local:4:I.Ch6Data) CPT(H2S_008_EU,(100.0/32000.0)*Local:4:I.Ch7Data) CPT(H2S_009_EU,(100.0/32000.0)*Local:4:I.Ch8Data);]]></Text>
          </Rung>
          <Rung Number="35" Type="N">
            <Comment><![CDATA[Scale H2S-010..012 Toxic Gas Detectors]]></Comment>
            <Text><![CDATA[CPT(H2S_010_EU,(100.0/32000.0)*Local:4:I.Ch9Data) CPT(H2S_011_EU,(100.0/32000.0)*Local:4:I.Ch10Data) CPT(H2S_012_EU,(100.0/32000.0)*Local:4:I.Ch11Data);]]></Text>
          </Rung>
          <Rung Number="36" Type="N">
            <Comment><![CDATA[Evaluate Any H2S Low Alarm (>= 10 PPM -> Discontinuous Siren + Z1)]]></Comment>
            <Text><![CDATA[[ GEQ(H2S_001_EU,SP_H2S_Low_PPM) , GEQ(H2S_002_EU,SP_H2S_Low_PPM) , GEQ(H2S_003_EU,SP_H2S_Low_PPM) , GEQ(H2S_004_EU,SP_H2S_Low_PPM) , GEQ(H2S_005_EU,SP_H2S_Low_PPM) , GEQ(H2S_006_EU,SP_H2S_Low_PPM) , GEQ(H2S_007_EU,SP_H2S_Low_PPM) , GEQ(H2S_008_EU,SP_H2S_Low_PPM) , GEQ(H2S_009_EU,SP_H2S_Low_PPM) , GEQ(H2S_010_EU,SP_H2S_Low_PPM) , GEQ(H2S_011_EU,SP_H2S_Low_PPM) , GEQ(H2S_012_EU,SP_H2S_Low_PPM) ] [ OTE(H2S_Any_Lo) , OTL(H2S_Lo_Latch) ];]]></Text>
          </Rung>
          <Rung Number="37" Type="N">
            <Comment><![CDATA[Reset H2S Low Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(H2S_Lo_Latch);]]></Text>
          </Rung>
          <Rung Number="38" Type="N">
            <Comment><![CDATA[Evaluate Any H2S High Alarm (>= 20 PPM -> Continuous Siren + Z1)]]></Comment>
            <Text><![CDATA[[ GEQ(H2S_001_EU,SP_H2S_High_PPM) , GEQ(H2S_002_EU,SP_H2S_High_PPM) , GEQ(H2S_003_EU,SP_H2S_High_PPM) , GEQ(H2S_004_EU,SP_H2S_High_PPM) , GEQ(H2S_005_EU,SP_H2S_High_PPM) , GEQ(H2S_006_EU,SP_H2S_High_PPM) , GEQ(H2S_007_EU,SP_H2S_High_PPM) , GEQ(H2S_008_EU,SP_H2S_High_PPM) , GEQ(H2S_009_EU,SP_H2S_High_PPM) , GEQ(H2S_010_EU,SP_H2S_High_PPM) , GEQ(H2S_011_EU,SP_H2S_High_PPM) , GEQ(H2S_012_EU,SP_H2S_High_PPM) ] [ OTE(H2S_Any_Hi) , OTL(H2S_Hi_Latch) ];]]></Text>
          </Rung>
          <Rung Number="39" Type="N">
            <Comment><![CDATA[Reset H2S High Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(H2S_Hi_Latch);]]></Text>
          </Rung>
          <Rung Number="40" Type="N">
            <Comment><![CDATA[Scale 7404-DF-003 Flame Detector 3 (Slot 4 Ch 14)]]></Comment>
            <Text><![CDATA[CPT(DF_7404_003_EU,(100.0/32000.0)*Local:4:I.Ch14Data);]]></Text>
          </Rung>
          <Rung Number="41" Type="N">
            <Comment><![CDATA[7404-DF-003 Alarm Evaluation (>= 30% Fire Alarm)]]></Comment>
            <Text><![CDATA[XIO(DF_7404_003_Fault) GEQ(DF_7404_003_EU,SP_DF003_High) [ OTE(DF_7404_003_Alarm) , OTL(DF_7404_003_Latch) ];]]></Text>
          </Rung>
          <Rung Number="42" Type="N">
            <Comment><![CDATA[Reset 7404-DF-003 Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) XIO(DF_7404_003_Alarm) OTU(DF_7404_003_Latch);]]></Text>
          </Rung>
          <Rung Number="43" Type="N">
            <Comment><![CDATA[Scale SD-001/002 Electrical & Generator Room Smoke Detectors (Slot 4 Ch 15)]]></Comment>
            <Text><![CDATA[CPT(SD_001_002_EU,(100.0/32000.0)*Local:4:I.Ch15Data);]]></Text>
          </Rung>
          <Rung Number="44" Type="N">
            <Comment><![CDATA[SD-001/002 Smoke Alarm Evaluation (>= 30% -> Trips SD-GE, SDA-001 & Z1)]]></Comment>
            <Text><![CDATA[XIO(SD_001_002_Fault) GEQ(SD_001_002_EU,SP_SD_High) [ OTE(SD_001_002_Alarm) , OTL(SD_001_002_Latch) ];]]></Text>
          </Rung>
          <Rung Number="45" Type="N">
            <Comment><![CDATA[Reset SD-001/002 Smoke Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) XIO(SD_001_002_Alarm) OTU(SD_001_002_Latch);]]></Text>
          </Rung>
          <Rung Number="46" Type="N">
            <Comment><![CDATA[Scale LIT-100 Crude Oil Tank T-100 Level (0-10.0 m)]]></Comment>
            <Text><![CDATA[CPT(LIT_100_EU,(10.0/32000.0)*Local:6:I.Ch0Data);]]></Text>
          </Rung>
          <Rung Number="47" Type="N">
            <Comment><![CDATA[LIT-100 Tank Level Alarms: Low LAL (<= 0.7m) and High LAH (>= 9.0m)]]></Comment>
            <Text><![CDATA[[ LEQ(LIT_100_EU,SP_LIT100_LAL) OTE(LIT_100_LAL) , GEQ(LIT_100_EU,SP_LIT100_LAH) OTE(LIT_100_LAH) ];]]></Text>
          </Rung>
          <Rung Number="48" Type="N">
            <Comment><![CDATA[Scale LIT-200 Crude Oil Tank T-200 Level (0-10.0 m)]]></Comment>
            <Text><![CDATA[CPT(LIT_200_EU,(10.0/32000.0)*Local:6:I.Ch1Data);]]></Text>
          </Rung>
          <Rung Number="49" Type="N">
            <Comment><![CDATA[LIT-200 Tank Level Alarms: Low LAL (<= 0.7m) and High LAH (>= 9.0m)]]></Comment>
            <Text><![CDATA[[ LEQ(LIT_200_EU,SP_LIT200_LAL) OTE(LIT_200_LAL) , GEQ(LIT_200_EU,SP_LIT200_LAH) OTE(LIT_200_LAH) ];]]></Text>
          </Rung>
          <Rung Number="50" Type="N">
            <Comment><![CDATA[Scale LIT-300 Crude Oil Tank T-300 Level (0-10.0 m)]]></Comment>
            <Text><![CDATA[CPT(LIT_300_EU,(10.0/32000.0)*Local:6:I.Ch2Data);]]></Text>
          </Rung>
          <Rung Number="51" Type="N">
            <Comment><![CDATA[LIT-300 Tank Level Alarms: Low LAL (<= 0.7m) and High LAH (>= 9.0m)]]></Comment>
            <Text><![CDATA[[ LEQ(LIT_300_EU,SP_LIT300_LAL) OTE(LIT_300_LAL) , GEQ(LIT_300_EU,SP_LIT300_LAH) OTE(LIT_300_LAH) ];]]></Text>
          </Rung>
          <Rung Number="52" Type="N">
            <Comment><![CDATA[Scale LIT-400 Crude Oil Tank T-400 Level (0-12.0 m)]]></Comment>
            <Text><![CDATA[CPT(LIT_400_EU,(12.0/32000.0)*Local:6:I.Ch3Data);]]></Text>
          </Rung>
          <Rung Number="53" Type="N">
            <Comment><![CDATA[LIT-400 Tank Level Alarms: Low LAL (<= 0.7m) and High LAH (>= 11.0m)]]></Comment>
            <Text><![CDATA[[ LEQ(LIT_400_EU,SP_LIT400_LAL) OTE(LIT_400_LAL) , GEQ(LIT_400_EU,SP_LIT400_LAH) OTE(LIT_400_LAH) ];]]></Text>
          </Rung>
          <Rung Number="54" Type="N">
            <Comment><![CDATA[Scale 6401-FT-001 Oil Expedition Flowmeter (0-500 bbl/h from Modbus Word)]]></Comment>
            <Text><![CDATA[CPT(FT_6401_001_EU,Local:9:I.Data[6]/10.0);]]></Text>
          </Rung>
          <Rung Number="55" Type="N">
            <Comment><![CDATA[6401-FT-001 Flowmeter Alarms: Low FAL (<= 30 bbl/h) and High FAH (>= 300 bbl/h)]]></Comment>
            <Text><![CDATA[[ LEQ(FT_6401_001_EU,SP_FT001_FAL) OTE(FT_6401_001_FAL) , GEQ(FT_6401_001_EU,SP_FT001_FAH) OTE(FT_6401_001_FAH) ];]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="Ai_AL_1" Type="RLL">
        <Description><![CDATA[Low & High Gas Alarm Evaluation for 7404-DG-001..008]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[7404-DG-001 High Gas Alarm (>= 30% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00115_2) GEQ(R00113,R00109) [ OTE(R00115_3) , OTL(R00115_5) ];]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Reset 7404-DG-001 High Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00115_5);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[7404-DG-001 Low Gas Alarm (>= 20% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00115_2) GEQ(R00113,R00111) [ OTE(R00115_4) , OTL(R00115_6) ];]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Reset 7404-DG-001 Low Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00115_6);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[7404-DG-002 High Gas Alarm (>= 30% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00135_2) GEQ(R00133,R00129) [ OTE(R00135_3) , OTL(R00135_5) ];]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Reset 7404-DG-002 High Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00135_5);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[7404-DG-002 Low Gas Alarm (>= 20% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00135_2) GEQ(R00133,R00131) [ OTE(R00135_4) , OTL(R00135_6) ];]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Reset 7404-DG-002 Low Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00135_6);]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[7404-DG-003 High Gas Alarm (>= 30% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00155_2) GEQ(R00153,R00149) [ OTE(R00155_3) , OTL(R00155_5) ];]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[Reset 7404-DG-003 High Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00155_5);]]></Text>
          </Rung>
          <Rung Number="10" Type="N">
            <Comment><![CDATA[7404-DG-003 Low Gas Alarm (>= 20% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00155_2) GEQ(R00153,R00151) [ OTE(R00155_4) , OTL(R00155_6) ];]]></Text>
          </Rung>
          <Rung Number="11" Type="N">
            <Comment><![CDATA[Reset 7404-DG-003 Low Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00155_6);]]></Text>
          </Rung>
          <Rung Number="12" Type="N">
            <Comment><![CDATA[7404-DG-004 High Gas Alarm (>= 30% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00175_2) GEQ(R00173,R00169) [ OTE(R00175_3) , OTL(R00175_5) ];]]></Text>
          </Rung>
          <Rung Number="13" Type="N">
            <Comment><![CDATA[Reset 7404-DG-004 High Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00175_5);]]></Text>
          </Rung>
          <Rung Number="14" Type="N">
            <Comment><![CDATA[7404-DG-004 Low Gas Alarm (>= 20% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00175_2) GEQ(R00173,R00171) [ OTE(R00175_4) , OTL(R00175_6) ];]]></Text>
          </Rung>
          <Rung Number="15" Type="N">
            <Comment><![CDATA[Reset 7404-DG-004 Low Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00175_6);]]></Text>
          </Rung>
          <Rung Number="16" Type="N">
            <Comment><![CDATA[7404-DG-005 High Gas Alarm (>= 30% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00195_2) GEQ(R00193,R00189) [ OTE(R00195_3) , OTL(R00195_5) ];]]></Text>
          </Rung>
          <Rung Number="17" Type="N">
            <Comment><![CDATA[Reset 7404-DG-005 High Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00195_5);]]></Text>
          </Rung>
          <Rung Number="18" Type="N">
            <Comment><![CDATA[7404-DG-005 Low Gas Alarm (>= 20% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00195_2) GEQ(R00193,R00191) [ OTE(R00195_4) , OTL(R00195_6) ];]]></Text>
          </Rung>
          <Rung Number="19" Type="N">
            <Comment><![CDATA[Reset 7404-DG-005 Low Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00195_6);]]></Text>
          </Rung>
          <Rung Number="20" Type="N">
            <Comment><![CDATA[7404-DG-006 High Gas Alarm (>= 30% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00215_2) GEQ(R00213,R00209) [ OTE(R00215_3) , OTL(R00215_5) ];]]></Text>
          </Rung>
          <Rung Number="21" Type="N">
            <Comment><![CDATA[Reset 7404-DG-006 High Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00215_5);]]></Text>
          </Rung>
          <Rung Number="22" Type="N">
            <Comment><![CDATA[7404-DG-006 Low Gas Alarm (>= 20% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00215_2) GEQ(R00213,R00211) [ OTE(R00215_4) , OTL(R00215_6) ];]]></Text>
          </Rung>
          <Rung Number="23" Type="N">
            <Comment><![CDATA[Reset 7404-DG-006 Low Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00215_6);]]></Text>
          </Rung>
          <Rung Number="24" Type="N">
            <Comment><![CDATA[7404-DG-007 High Gas Alarm (>= 30% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00235_2) GEQ(R00233,R00229) [ OTE(R00235_3) , OTL(R00235_5) ];]]></Text>
          </Rung>
          <Rung Number="25" Type="N">
            <Comment><![CDATA[Reset 7404-DG-007 High Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00235_5);]]></Text>
          </Rung>
          <Rung Number="26" Type="N">
            <Comment><![CDATA[7404-DG-007 Low Gas Alarm (>= 20% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00235_2) GEQ(R00233,R00231) [ OTE(R00235_4) , OTL(R00235_6) ];]]></Text>
          </Rung>
          <Rung Number="27" Type="N">
            <Comment><![CDATA[Reset 7404-DG-007 Low Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00235_6);]]></Text>
          </Rung>
          <Rung Number="28" Type="N">
            <Comment><![CDATA[7404-DG-008 High Gas Alarm (>= 30% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00255_2) GEQ(R00253,R00249) [ OTE(R00255_3) , OTL(R00255_5) ];]]></Text>
          </Rung>
          <Rung Number="29" Type="N">
            <Comment><![CDATA[Reset 7404-DG-008 High Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00255_5);]]></Text>
          </Rung>
          <Rung Number="30" Type="N">
            <Comment><![CDATA[7404-DG-008 Low Gas Alarm (>= 20% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00255_2) GEQ(R00253,R00251) [ OTE(R00255_4) , OTL(R00255_6) ];]]></Text>
          </Rung>
          <Rung Number="31" Type="N">
            <Comment><![CDATA[Reset 7404-DG-008 Low Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00255_6);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="Ai_AL_2" Type="RLL">
        <Description><![CDATA[Alarm Evaluation for DG-009..012, DF-001..002, DG-011R]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[7404-DG-009 High Gas Alarm (>= 30% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00275_2) GEQ(R00273,R00269) [ OTE(R00275_3) , OTL(R00275_5) ];]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Reset 7404-DG-009 High Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00275_5);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[7404-DG-009 Low Gas Alarm (>= 20% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00275_2) GEQ(R00273,R00271) [ OTE(R00275_4) , OTL(R00275_6) ];]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Reset 7404-DG-009 Low Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00275_6);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[7404-DG-010 High Gas Alarm (>= 30% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00295_2) GEQ(R00293,R00289) [ OTE(R00295_3) , OTL(R00295_5) ];]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Reset 7404-DG-010 High Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00295_5);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[7404-DG-010 Low Gas Alarm (>= 20% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00295_2) GEQ(R00293,R00291) [ OTE(R00295_4) , OTL(R00295_6) ];]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Reset 7404-DG-010 Low Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00295_6);]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[7404-DG-011 High Gas Alarm (>= 30% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00315_2) GEQ(R00313,R00309) [ OTE(R00315_3) , OTL(R00315_5) ];]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[Reset 7404-DG-011 High Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00315_5);]]></Text>
          </Rung>
          <Rung Number="10" Type="N">
            <Comment><![CDATA[7404-DG-011 Low Gas Alarm (>= 20% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00315_2) GEQ(R00313,R00311) [ OTE(R00315_4) , OTL(R00315_6) ];]]></Text>
          </Rung>
          <Rung Number="11" Type="N">
            <Comment><![CDATA[Reset 7404-DG-011 Low Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00315_6);]]></Text>
          </Rung>
          <Rung Number="12" Type="N">
            <Comment><![CDATA[7404-DF-001 Flame Detector 1 Fire Alarm (>= 30%) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00335_2) GEQ(R00333,R00329) [ OTE(R00335_3) , OTL(R00335_5) ];]]></Text>
          </Rung>
          <Rung Number="13" Type="N">
            <Comment><![CDATA[Reset 7404-DF-001 Fire Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00335_5);]]></Text>
          </Rung>
          <Rung Number="14" Type="N">
            <Comment><![CDATA[7404-DF-002 Flame Detector 2 Fire Alarm (>= 30%) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00355_2) GEQ(R00353,R00349) [ OTE(R00355_3) , OTL(R00355_5) ];]]></Text>
          </Rung>
          <Rung Number="15" Type="N">
            <Comment><![CDATA[Reset 7404-DF-002 Fire Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00355_5);]]></Text>
          </Rung>
          <Rung Number="16" Type="N">
            <Comment><![CDATA[7404-DG-011R Open Path High Gas Alarm (>= 3.00 LELm) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00375_2) GEQ(R00373,R00369) [ OTE(R00375_3) , OTL(R00375_5) ];]]></Text>
          </Rung>
          <Rung Number="17" Type="N">
            <Comment><![CDATA[Reset 7404-DG-011R High Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00375_5);]]></Text>
          </Rung>
          <Rung Number="18" Type="N">
            <Comment><![CDATA[7404-DG-011R Open Path Low Gas Alarm (>= 1.00 LELm) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00375_2) GEQ(R00373,R00371) [ OTE(R00375_4) , OTL(R00375_6) ];]]></Text>
          </Rung>
          <Rung Number="19" Type="N">
            <Comment><![CDATA[Reset 7404-DG-011R Low Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00375_6);]]></Text>
          </Rung>
          <Rung Number="20" Type="N">
            <Comment><![CDATA[7404-DG-012 High Gas Alarm (>= 30% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00395_2) GEQ(R00393,R00389) [ OTE(R00395_3) , OTL(R00395_5) ];]]></Text>
          </Rung>
          <Rung Number="21" Type="N">
            <Comment><![CDATA[Reset 7404-DG-012 High Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00395_5);]]></Text>
          </Rung>
          <Rung Number="22" Type="N">
            <Comment><![CDATA[7404-DG-012 Low Gas Alarm (>= 20% LEL) Condition & Latch]]></Comment>
            <Text><![CDATA[XIO(R00395_2) GEQ(R00393,R00391) [ OTE(R00395_4) , OTL(R00395_6) ];]]></Text>
          </Rung>
          <Rung Number="23" Type="N">
            <Comment><![CDATA[Reset 7404-DG-012 Low Gas Alarm Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00395_6);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="Ai_AL_3" Type="RLL">
        <Description><![CDATA[Alarm Evaluation for PST-001s & Foam Call Points FR-001..003]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[7002-PST-001 Air Accumulator Low Pressure PAL (<= 50 Psi -> LED L16)]]></Comment>
            <Text><![CDATA[XIO(R00435_2) LEQ(R00433,R00431) [ OTE(R00435_4) , OTL(R00435_6) ];]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Reset 7002-PST-001 Low Pressure Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00435_6);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[6401-PST-001 Fuel Gas High Pressure PAH (>= 100 Psi -> Station ESD)]]></Comment>
            <Text><![CDATA[XIO(R00455_2) GEQ(R00453,R00449) [ OTE(R00455_3) , OTL(R00455_5) ];]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Reset 6401-PST-001 High Pressure Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00455_5);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[6401-PST-001 Fuel Gas Low Pressure PAL (<= 40 Psi -> LED L17)]]></Comment>
            <Text><![CDATA[XIO(R00455_2) LEQ(R00453,R00451) [ OTE(R00455_4) , OTL(R00455_6) ];]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Reset 6401-PST-001 Low Pressure Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00455_6);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[7503-PST-001 Deluge Line High Pressure PAH (>= 50 Psi -> Foam Released)]]></Comment>
            <Text><![CDATA[XIO(R00475_2) GEQ(R00473,R00469) [ OTE(R00475_3) , OTL(R00475_5) ];]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Reset 7503-PST-001 Deluge Released Latch on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00475_5);]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[7503-FR-001/002 Outside Manual Foam Release Call Points (>= 30%)]]></Comment>
            <Text><![CDATA[XIO(R00495_2) GEQ(R00493,R00489) [ OTE(R00495_3) , OTL(R00495_5) ];]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[Reset Outside Foam Release Call Points on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00495_5);]]></Text>
          </Rung>
          <Rung Number="10" Type="N">
            <Comment><![CDATA[7503-FR-003 Inside PCR Local CP Manual Foam Release Call Point (>= 30%)]]></Comment>
            <Text><![CDATA[XIO(R00535_2) GEQ(R00533,R00529) [ OTE(R00535_3) , OTL(R00535_5) ];]]></Text>
          </Rung>
          <Rung Number="11" Type="N">
            <Comment><![CDATA[Reset Inside Foam Release Call Point on System Reset]]></Comment>
            <Text><![CDATA[XIC(M00002_System_Reset) OTU(R00535_5);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="Vote_1" Type="RLL">
        <Description><![CDATA[Gas & Flame Detector Voting Matrix (1ooN, 2ooN, 1oo3, 2oo3)]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Clear CH4 Gas Low and High Detector Voting Accumulators]]></Comment>
            <Text><![CDATA[MOV(0,Vote_Gas_Lo_Count) MOV(0,Vote_Gas_Hi_Count);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Count Low Gas on DG-001..DG-004]]></Comment>
            <Text><![CDATA[XIC(R00115_6) ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count) XIC(R00135_6) ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count) XIC(R00155_6) ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count) XIC(R00175_6) ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Count Low Gas on DG-005..DG-008]]></Comment>
            <Text><![CDATA[XIC(R00195_6) ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count) XIC(R00215_6) ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count) XIC(R00235_6) ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count) XIC(R00255_6) ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Count Low Gas on DG-009..DG-012 and Open Path DG-011R]]></Comment>
            <Text><![CDATA[XIC(R00275_6) ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count) XIC(R00295_6) ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count) XIC(R00315_6) ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count) XIC(R00395_6) ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count) XIC(R00375_6) ADD(Vote_Gas_Lo_Count,1,Vote_Gas_Lo_Count);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Count High Gas on DG-001..DG-004]]></Comment>
            <Text><![CDATA[XIC(R00115_5) ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count) XIC(R00135_5) ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count) XIC(R00155_5) ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count) XIC(R00175_5) ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Count High Gas on DG-005..DG-008]]></Comment>
            <Text><![CDATA[XIC(R00195_5) ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count) XIC(R00215_5) ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count) XIC(R00235_5) ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count) XIC(R00255_5) ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[Count High Gas on DG-009..DG-012 and Open Path DG-011R]]></Comment>
            <Text><![CDATA[XIC(R00275_5) ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count) XIC(R00295_5) ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count) XIC(R00315_5) ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count) XIC(R00395_5) ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count) XIC(R00375_5) ADD(Vote_Gas_Hi_Count,1,Vote_Gas_Hi_Count);]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[1ooN Low Gas Voting Output (R01500_0: >= 1 Detector at 20% LEL)]]></Comment>
            <Text><![CDATA[GEQ(Vote_Gas_Lo_Count,1) OTE(R01500_0);]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[2ooN Low Gas Voting Output (R01500_1: >= 2 Detectors at 20% LEL)]]></Comment>
            <Text><![CDATA[GEQ(Vote_Gas_Lo_Count,2) OTE(R01500_1);]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[1ooN High Gas Voting Output (R01500_2: >= 1 Detector at 30% LEL)]]></Comment>
            <Text><![CDATA[GEQ(Vote_Gas_Hi_Count,1) OTE(R01500_2);]]></Text>
          </Rung>
          <Rung Number="10" Type="N">
            <Comment><![CDATA[2ooN High Gas Voting Output (R01500_3: >= 2 Detectors at 30% LEL or Open Path High)]]></Comment>
            <Text><![CDATA[[ GEQ(Vote_Gas_Hi_Count,2) , XIC(R00375_5) ] OTE(R01500_3);]]></Text>
          </Rung>
          <Rung Number="11" Type="N">
            <Comment><![CDATA[Count Active Flame Detectors 7404-DF-001, 7404-DF-002, 7404-DF-003]]></Comment>
            <Text><![CDATA[MOV(0,Vote_Flame_Count) XIC(R00335_5) ADD(Vote_Flame_Count,1,Vote_Flame_Count) XIC(R00355_5) ADD(Vote_Flame_Count,1,Vote_Flame_Count) XIC(DF_7404_003_Latch) ADD(Vote_Flame_Count,1,Vote_Flame_Count);]]></Text>
          </Rung>
          <Rung Number="12" Type="N">
            <Comment><![CDATA[1oo3 Flame Alarm Voting (R01501_0: >= 1 Flame Detector Active)]]></Comment>
            <Text><![CDATA[GEQ(Vote_Flame_Count,1) OTE(R01501_0);]]></Text>
          </Rung>
          <Rung Number="13" Type="N">
            <Comment><![CDATA[2oo3 Confirmed Flame Voting (R01501_1: >= 2 Flame Detectors Active)]]></Comment>
            <Text><![CDATA[GEQ(Vote_Flame_Count,2) OTE(R01501_1);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="Logic" Type="RLL">
        <Description><![CDATA[Deluge Firewater/Foam Pump A & Standby Pump B Sequencing]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Deluge / Foam Release Demand: Triggered by Flame Alarm or Foam MACs (FR-001..003) unless inhibited by S2/S3 or stopped]]></Comment>
            <Text><![CDATA[[ XIC(R01501_0) , XIC(R00495_5) , XIC(R00535_5) ] XIO(R00708_0) XIO(R00709_0) XIO(R00701_0) OTE(Foam_Release_Demand);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Duty Deluge Pump A Run Command (PUMP_A / R01512_0) Start on Demand]]></Comment>
            <Text><![CDATA[XIC(Foam_Release_Demand) XIO(R00704_1) OTL(R01512_0);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Stop Duty Deluge Pump A on Foam Stop Button (E8 / FS-001) or System Reset]]></Comment>
            <Text><![CDATA[[ XIC(R00701_0) , XIC(M00002_System_Reset) ] OTU(R01512_0);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Deluge Header Pressure Proving Timer (10.0s for 7503-PST-001 to reach 50 Psi)]]></Comment>
            <Text><![CDATA[XIC(Foam_Release_Demand) XIO(R00475_3) TON(TMR_PumpA_FailToRun,?,?);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Standby Diesel Pump B Demand: Auto-backup if Pump A fails to reach 50 Psi in 10s or Pump A wire fault]]></Comment>
            <Text><![CDATA[XIC(Foam_Release_Demand) [ XIC(TMR_PumpA_FailToRun.DN) , XIC(R00704_1) ] XIO(R00706_0) XIO(R00703_0) OTE(Pump_B_Demand);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Standby Pump B Start Crank Pulse Output (PUMP_B_START / R01512_5)]]></Comment>
            <Text><![CDATA[XIC(Pump_B_Demand) XIO(R00475_3) OTE(R01512_5);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[Standby Pump B Stop Pulse Output (PUMP_B_STOP / R01512_4) on Foam Stop Button]]></Comment>
            <Text><![CDATA[XIC(R00701_0) OTE(R01512_4);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="CE_LOG" Type="RLL">
        <Description><![CDATA[Cause & Effect Matrix Orchestrator (01-MAN-03-07)]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Execute Panel Indicators Subroutine (Indicat)]]></Comment>
            <Text><![CDATA[JSR(Indicat,0);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Execute Master Shutdown Subroutine (Shutdow)]]></Comment>
            <Text><![CDATA[JSR(Shutdow,0);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Execute Foam/Deluge Protection Status Subroutine (Protect)]]></Comment>
            <Text><![CDATA[JSR(Protect,0);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Execute Audible & Visual Alarm Mode Subroutine (Loc_Al)]]></Comment>
            <Text><![CDATA[JSR(Loc_Al,0);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Execute System Fault Aggregator Subroutine (FLT_1)]]></Comment>
            <Text><![CDATA[JSR(FLT_1,0);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="Indicat" Type="RLL">
        <Description><![CDATA[FGCP-7404-001 Panel LEDs & Individual Pump Relay Indicators]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[L15 (Local:8:O.Data.12): ESDV Fuel Gas Line Open Green LED]]></Comment>
            <Text><![CDATA[XIC(R00700_0) OTE(R01513_0);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[L14 (Local:8:O.Data.11): ESDV Fuel Gas Line Closed Red LED]]></Comment>
            <Text><![CDATA[XIC(R00700_1) OTE(R01513_1);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[L16 (Local:8:O.Data.13): ESDV Low Air Accumulator Supply Amber LED]]></Comment>
            <Text><![CDATA[XIC(R00435_6) OTE(R01513_2);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[L17 (Local:8:O.Data.14): Low Fuel Gas Line Pressure Amber LED]]></Comment>
            <Text><![CDATA[XIC(R00455_6) OTE(LED_Low_Fuel_Gas_L17);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[CR1 (Local:8:O.Data.15): Trip Power Oil Pump P-2300 (E1, ESD Trip, or PIT-003 PAHH 2800 Psi)]]></Comment>
            <Text><![CDATA[[ XIC(Latch_ESTOP_P2300) , XIO(R01510_0) , XIC(PIT_003_PAHH_Latch) ] XIO(R00709_0) OTE(CR1_P2300_Stop);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[CR2 (Local:8:O.Data.16): Trip Power Oil Pump P-2400 (E2, ESD Trip, or PIT-003 PAHH 2800 Psi)]]></Comment>
            <Text><![CDATA[[ XIC(Latch_ESTOP_P2400) , XIO(R01510_0) , XIC(PIT_003_PAHH_Latch) ] XIO(R00709_0) OTE(CR2_P2400_Stop);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[CR3 (Local:8:O.Data.17): Trip Power Oil Pump P-2500 (E3, ESD Trip, or PIT-003 PAHH 2800 Psi)]]></Comment>
            <Text><![CDATA[[ XIC(Latch_ESTOP_P2500) , XIO(R01510_0) , XIC(PIT_003_PAHH_Latch) ] XIO(R00709_0) OTE(CR3_P2500_Stop);]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[CR4 (Local:8:O.Data.18): Trip Power Oil Pump P-2600 (E4, ESD Trip, or PIT-003 PAHH 2800 Psi)]]></Comment>
            <Text><![CDATA[[ XIC(Latch_ESTOP_P2600) , XIO(R01510_0) , XIC(PIT_003_PAHH_Latch) ] XIO(R00709_0) OTE(CR4_P2600_Stop);]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[CR5 (Local:8:O.Data.19): Trip Water Injection Pump P-3800 (E5, ESD Trip, or PIT-002 PAHH 900 Psi)]]></Comment>
            <Text><![CDATA[[ XIC(Latch_ESTOP_P3800) , XIO(R01510_0) , XIC(PIT_002_PAHH_Latch) ] XIO(R00709_0) OTE(CR5_P3800_Stop);]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[CR6 (Local:8:O.Data.20): Trip Water Injection Pump P-3900 (E6, ESD Trip, or PIT-002 PAHH 900 Psi)]]></Comment>
            <Text><![CDATA[[ XIC(Latch_ESTOP_P3900) , XIO(R01510_0) , XIC(PIT_002_PAHH_Latch) ] XIO(R00709_0) OTE(CR6_P3900_Stop);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="Shutdow" Type="RLL">
        <Description><![CDATA[Master Emergency Shutdown Matrix (Fail-Safe Logic)]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Master Station ESD Trip Condition: High Gas 30%, Flame >=30%, Foam MAC, Deluge >=50 Psi, Fuel Gas >=100 Psi]]></Comment>
            <Text><![CDATA[[ XIC(R01500_2) , XIC(R01500_3) , XIC(R01501_0) , XIC(R00495_5) , XIC(R00535_5) , XIC(R00475_5) , XIC(R00455_5) ] XIO(R00709_0) OTE(ESD_Trip_Condition);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[PumpShutdown (Local:8:O.Data.0): Fail-Safe Energize-to-Run (1=Healthy, 0=Station ESD Trip)]]></Comment>
            <Text><![CDATA[XIO(ESD_Trip_Condition) OTE(R01510_0);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[6401-EY-001/002 ESDV Solenoid (Local:8:O.Data.1): Fail-Safe Energize-to-Open (Tripped by ESD or E9)]]></Comment>
            <Text><![CDATA[XIO(ESD_Trip_Condition) [ XIO(R00707_1) , XIC(R00709_0) ] OTE(R01511_0);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[P-2100/2200 Oil Booster Pump Shutdown Relay (Local:8:O.Data.8): Tripped by ESD or PIT-003 PAHH 2800 Psi]]></Comment>
            <Text><![CDATA[XIO(ESD_Trip_Condition) [ XIO(PIT_003_PAHH_Latch) , XIC(R00709_0) ] OTE(R01511_1);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[P-3600/3700 Water Booster Pump Shutdown Relay (Local:8:O.Data.9): Tripped by ESD or PIT-002 PAHH 900 Psi]]></Comment>
            <Text><![CDATA[XIO(ESD_Trip_Condition) [ XIO(PIT_002_PAHH_Latch) , XIC(R00709_0) ] OTE(R01511_2);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[SD-GE (Local:8:O.Data.21): Shut Down All Gas Generators (GD-001..003 >= 30%, Smoke >= 30%, or Station ESD)]]></Comment>
            <Text><![CDATA[[ XIC(GD_Any_Hi_Latch) , XIC(SD_001_002_Latch) , XIC(ESD_Trip_Condition) ] XIO(R00709_0) OTE(SD_GE);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="Protect" Type="RLL">
        <Description><![CDATA[Firewater & Foam Deluge Protection System Status]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Deluge Released Confirmation Status (7503-PST-001 >= 50 Psi)]]></Comment>
            <Text><![CDATA[XIC(R00475_5) OTE(Deluge_Released_Status);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Foam System Inhibited Status (Keyswitch S2 or S3 active)]]></Comment>
            <Text><![CDATA[[ XIC(R00708_0) , XIC(R00709_0) ] OTE(Foam_System_Inhibited);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="Loc_Al" Type="RLL">
        <Description><![CDATA[Audible & Visual Alarm Pattern Selection (Z1, PA-001, H2SA, SDA)]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Pump House Bell Discontinuous Mode (1ooN Low Gas 20% LEL or Open Path 1.00 LELm)]]></Comment>
            <Text><![CDATA[XIC(R01500_0) XIO(R01500_2) XIO(R01501_0) XIO(R00495_5) XIO(R00535_5) XIO(R00475_5) OTE(Bell_Mode_Discontinuous);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Pump House Bell Continuous Mode (High Gas 30%, Flame >=30%, Foam MAC, Deluge Released)]]></Comment>
            <Text><![CDATA[[ XIC(R01500_2) , XIC(R01501_0) , XIC(R00495_5) , XIC(R00535_5) , XIC(R00475_5) ] OTE(Bell_Mode_Continuous);]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Aggregate Any Unaccepted Plant Alarm Condition]]></Comment>
            <Text><![CDATA[[ XIC(R01500_0) , XIC(R01500_2) , XIC(R01501_0) , XIC(R00495_5) , XIC(R00535_5) , XIC(R00475_5) , XIC(R00435_6) , XIC(R00455_5) , XIC(R00455_6) , XIC(R00707_1) , XIC(GD_Any_Lo_Latch) , XIC(GD_Any_Hi_Latch) , XIC(H2S_Lo_Latch) , XIC(H2S_Hi_Latch) , XIC(SD_001_002_Latch) , XIC(PIT_001_PAL) , XIC(PIT_001_PAH) , XIC(PIT_002_PAL) , XIC(PIT_002_PAH) , XIC(PIT_002_PAHH_Latch) , XIC(PIT_003_PAL) , XIC(PIT_003_PAH) , XIC(PIT_003_PAHH_Latch) , XIC(LIT_100_LAL) , XIC(LIT_100_LAH) , XIC(LIT_200_LAL) , XIC(LIT_200_LAH) , XIC(LIT_300_LAL) , XIC(LIT_300_LAH) , XIC(LIT_400_LAL) , XIC(LIT_400_LAH) , XIC(FT_6401_001_FAL) , XIC(FT_6401_001_FAH) ] OTE(Any_Unaccepted_Alarm);]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Silence / Acknowledge Alarm Latch via E12 Mute Pushbutton or HMI M00001]]></Comment>
            <Text><![CDATA[XIC(M00001_System_Accept) OTL(Alarm_Silence_Latch);]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Reset Alarm Silence Latch when all alarms clear or System Reset]]></Comment>
            <Text><![CDATA[[ XIO(Any_Unaccepted_Alarm) , XIC(M00002_System_Reset) ] OTU(Alarm_Silence_Latch);]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Z1 (Local:8:O.Data.22): Production Control Room Audible Alarm Horn]]></Comment>
            <Text><![CDATA[XIC(Any_Unaccepted_Alarm) XIO(Alarm_Silence_Latch) OTE(R01513_3);]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[PA-001 (Local:8:O.Data.23): Process Production Building Audible Alarm]]></Comment>
            <Text><![CDATA[[ XIC(PIT_001_PAL) , XIC(PIT_001_PAH) , XIC(PIT_002_PAL) , XIC(PIT_002_PAH) , XIC(PIT_002_PAHH_Latch) , XIC(PIT_003_PAL) , XIC(PIT_003_PAH) , XIC(PIT_003_PAHH_Latch) , XIC(LIT_100_LAL) , XIC(LIT_100_LAH) , XIC(LIT_200_LAL) , XIC(LIT_200_LAH) , XIC(LIT_300_LAL) , XIC(LIT_300_LAH) , XIC(LIT_400_LAL) , XIC(LIT_400_LAH) , XIC(FT_6401_001_FAL) , XIC(FT_6401_001_FAH) , XIC(R00435_6) , XIC(R00455_5) , XIC(R00455_6) ] XIO(Alarm_Silence_Latch) XIO(R00709_0) OTE(PA_001);]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[H2SA-001/002 (Local:8:O.Data.30): Toxic H2S Gas Horn & Strobe Beacon (Pulsing 1Hz on Low, Continuous on High)]]></Comment>
            <Text><![CDATA[[ XIC(H2S_Hi_Latch) , [ XIC(H2S_Lo_Latch) , XIC(R01598_0) ] ] XIO(Alarm_Silence_Latch) XIO(R00709_0) OTE(H2SA_001_002);]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[SDA-001 (Local:8:O.Data.31): Smoke Detection Horn & Strobe Beacon]]></Comment>
            <Text><![CDATA[XIC(SD_001_002_Latch) XIO(Alarm_Silence_Latch) XIO(R00709_0) OTE(SDA_001);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="FLT_1" Type="RLL">
        <Description><![CDATA[System, I/O Module & Transmitter Fault Aggregation (PLC_Fault)]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Aggregate All Transmitter Wire Breaks, Optical Beam Block, ESDV Discrepancy & Line Faults]]></Comment>
            <Text><![CDATA[[ XIC(R00115_2) , XIC(R00135_2) , XIC(R00155_2) , XIC(R00175_2) , XIC(R00195_2) , XIC(R00215_2) , XIC(R00235_2) , XIC(R00255_2) , XIC(R00275_2) , XIC(R00295_2) , XIC(R00315_2) , XIC(R00335_2) , XIC(R00355_2) , XIC(R00375_2) , XIC(R00395_2) , XIC(R00435_2) , XIC(R00455_2) , XIC(R00475_2) , XIC(R00495_2) , XIC(R00535_2) , XIC(GD_001_Fault) , XIC(GD_002_Fault) , XIC(GD_003_Fault) , XIC(PIT_001_Fault) , XIC(PIT_002_Fault) , XIC(PIT_003_Fault) , XIC(DF_7404_003_Fault) , XIC(SD_001_002_Fault) , XIC(R00700_6) , XIC(R00704_1) , XIC(R00705_1) ] OTE(Any_Channel_Fault);]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[PLC_Fault (Local:8:O.Data.10): Fail-Safe System Healthy Output (1=No Fault, 0=Fault Present)]]></Comment>
            <Text><![CDATA[XIO(Any_Channel_Fault) OTE(R01513_4);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="Sound" Type="RLL">
        <Description><![CDATA[7404-SA-001/002 Pump House Alarm Bell Driver]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[7404-SA-001/002 (Local:8:O.Data.2): Drive Pump House Bell Continuous or Discontinuous (0.8s Flasher R01598_0)]]></Comment>
            <Text><![CDATA[[ XIC(Bell_Mode_Continuous) , [ XIC(Bell_Mode_Discontinuous) , XIC(R01598_0) ] ] XIO(Alarm_Silence_Latch) XIO(R00708_0) XIO(R00709_0) OTE(R01511_3);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
      <Routine Name="Output" Type="RLL">
        <Description><![CDATA[Slot 8 1756-OB32 Discrete Hardware Output Driver Mapping]]></Description>
        <RLLContent>
          <Rung Number="0" Type="N">
            <Comment><![CDATA[Point 0: PumpShutdown (Local:8:O.Data.0) Master ESD Trip Relay (Fail-Safe 1=Run)]]></Comment>
            <Text><![CDATA[XIC(R01510_0) [ OTE(PumpShutdown) , OTE(Local:8:O.Data.0) ];]]></Text>
          </Rung>
          <Rung Number="1" Type="N">
            <Comment><![CDATA[Point 1: 6401-EY-001/002 (Local:8:O.Data.1) Fuel Gas ESDV Solenoid (Fail-Safe 1=Open)]]></Comment>
            <Text><![CDATA[XIC(R01511_0) [ OTE(EY_6401_001_002) , OTE(Local:8:O.Data.1) ];]]></Text>
          </Rung>
          <Rung Number="2" Type="N">
            <Comment><![CDATA[Point 2: 7404-SA-001/002 (Local:8:O.Data.2) Local Alarm Bell Pump House]]></Comment>
            <Text><![CDATA[XIC(R01511_3) [ OTE(SA_7404_001_002) , OTE(Local:8:O.Data.2) ];]]></Text>
          </Rung>
          <Rung Number="3" Type="N">
            <Comment><![CDATA[Point 3: Pump_A_PulsOut (Local:8:O.Data.3) Deluge Pump A Pulse Line Check]]></Comment>
            <Text><![CDATA[XIC(R01513_12) [ OTE(Pump_A_PulsOut) , OTE(Local:8:O.Data.3) ];]]></Text>
          </Rung>
          <Rung Number="4" Type="N">
            <Comment><![CDATA[Point 4: PUMP_A (Local:8:O.Data.4) Deluge Duty Firewater Pump A Run Output]]></Comment>
            <Text><![CDATA[XIC(R01512_0) [ OTE(PUMP_A) , OTE(Local:8:O.Data.4) ];]]></Text>
          </Rung>
          <Rung Number="5" Type="N">
            <Comment><![CDATA[Point 5: Pump_B_Start_PulsOut (Local:8:O.Data.5) Deluge Pump B Pulse Line Check]]></Comment>
            <Text><![CDATA[XIC(R01513_13) [ OTE(Pump_B_Start_PulsOut) , OTE(Local:8:O.Data.5) ];]]></Text>
          </Rung>
          <Rung Number="6" Type="N">
            <Comment><![CDATA[Point 6: PUMP_B_START (Local:8:O.Data.6) Deluge Standby Diesel Pump B Start Pulse]]></Comment>
            <Text><![CDATA[XIC(R01512_5) [ OTE(PUMP_B_START) , OTE(Local:8:O.Data.6) ];]]></Text>
          </Rung>
          <Rung Number="7" Type="N">
            <Comment><![CDATA[Point 7: PUMP_B_STOP (Local:8:O.Data.7) Deluge Standby Diesel Pump B Stop Pulse]]></Comment>
            <Text><![CDATA[XIC(R01512_4) [ OTE(PUMP_B_STOP) , OTE(Local:8:O.Data.7) ];]]></Text>
          </Rung>
          <Rung Number="8" Type="N">
            <Comment><![CDATA[Point 8: P2100_P2200 (Local:8:O.Data.8) Oil Booster Pump Shutdown Relay (Fail-Safe 1=Run)]]></Comment>
            <Text><![CDATA[XIC(R01511_1) [ OTE(P2100_P2200) , OTE(Local:8:O.Data.8) ];]]></Text>
          </Rung>
          <Rung Number="9" Type="N">
            <Comment><![CDATA[Point 9: P3600_P3700 (Local:8:O.Data.9) Water Booster Pump Shutdown Relay (Fail-Safe 1=Run)]]></Comment>
            <Text><![CDATA[XIC(R01511_2) [ OTE(P3600_P3700) , OTE(Local:8:O.Data.9) ];]]></Text>
          </Rung>
          <Rung Number="10" Type="N">
            <Comment><![CDATA[Point 10: PLC_Fault (Local:8:O.Data.10) PLC / System Fault Contact (Fail-Safe 1=Healthy)]]></Comment>
            <Text><![CDATA[XIC(R01513_4) [ OTE(PLC_Fault) , OTE(Local:8:O.Data.10) ];]]></Text>
          </Rung>
          <Rung Number="11" Type="N">
            <Comment><![CDATA[Point 11: Tag_DO_13 / L14 (Local:8:O.Data.11) ESDV Fuel Gas Closed Red LED Indicator]]></Comment>
            <Text><![CDATA[XIC(R01513_1) [ OTE(Tag_DO_13) , OTE(Local:8:O.Data.11) ];]]></Text>
          </Rung>
          <Rung Number="12" Type="N">
            <Comment><![CDATA[Point 12: Tag_DO_12 / L15 (Local:8:O.Data.12) ESDV Fuel Gas Open Green LED Indicator]]></Comment>
            <Text><![CDATA[XIC(R01513_0) [ OTE(Tag_DO_12) , OTE(Local:8:O.Data.12) ];]]></Text>
          </Rung>
          <Rung Number="13" Type="N">
            <Comment><![CDATA[Point 13: Tag_DO_14 / L16 (Local:8:O.Data.13) ESDV Low Air Accumulator Supply Amber LED]]></Comment>
            <Text><![CDATA[XIC(R01513_2) [ OTE(Tag_DO_14) , OTE(Local:8:O.Data.13) ];]]></Text>
          </Rung>
          <Rung Number="14" Type="N">
            <Comment><![CDATA[Point 14: LED_Low_Fuel_Gas_L17 / L17 (Local:8:O.Data.14) Low Fuel Gas Line Amber LED]]></Comment>
            <Text><![CDATA[XIC(LED_Low_Fuel_Gas_L17) OTE(Local:8:O.Data.14);]]></Text>
          </Rung>
          <Rung Number="15" Type="N">
            <Comment><![CDATA[Point 15: CR1 (Local:8:O.Data.15) Stop Power Oil Pump P-2300 Relay & L8 LED]]></Comment>
            <Text><![CDATA[XIC(CR1_P2300_Stop) OTE(Local:8:O.Data.15);]]></Text>
          </Rung>
          <Rung Number="16" Type="N">
            <Comment><![CDATA[Point 16: CR2 (Local:8:O.Data.16) Stop Power Oil Pump P-2400 Relay & L9 LED]]></Comment>
            <Text><![CDATA[XIC(CR2_P2400_Stop) OTE(Local:8:O.Data.16);]]></Text>
          </Rung>
          <Rung Number="17" Type="N">
            <Comment><![CDATA[Point 17: CR3 (Local:8:O.Data.17) Stop Power Oil Pump P-2500 Relay & L10 LED]]></Comment>
            <Text><![CDATA[XIC(CR3_P2500_Stop) OTE(Local:8:O.Data.17);]]></Text>
          </Rung>
          <Rung Number="18" Type="N">
            <Comment><![CDATA[Point 18: CR4 (Local:8:O.Data.18) Stop Power Oil Pump P-2600 Relay & L11 LED]]></Comment>
            <Text><![CDATA[XIC(CR4_P2600_Stop) OTE(Local:8:O.Data.18);]]></Text>
          </Rung>
          <Rung Number="19" Type="N">
            <Comment><![CDATA[Point 19: CR5 (Local:8:O.Data.19) Stop Water Injection Pump P-3800 Relay & L12 LED]]></Comment>
            <Text><![CDATA[XIC(CR5_P3800_Stop) OTE(Local:8:O.Data.19);]]></Text>
          </Rung>
          <Rung Number="20" Type="N">
            <Comment><![CDATA[Point 20: CR6 (Local:8:O.Data.20) Stop Water Injection Pump P-3900 Relay & L13 LED]]></Comment>
            <Text><![CDATA[XIC(CR6_P3900_Stop) OTE(Local:8:O.Data.20);]]></Text>
          </Rung>
          <Rung Number="21" Type="N">
            <Comment><![CDATA[Point 21: SD_GE (Local:8:O.Data.21) Shut Down All Gas Generators Output]]></Comment>
            <Text><![CDATA[XIC(SD_GE) OTE(Local:8:O.Data.21);]]></Text>
          </Rung>
          <Rung Number="22" Type="N">
            <Comment><![CDATA[Point 22: Tag_DO_15 / Z1 (Local:8:O.Data.22) Production Control Room Alarm Horn]]></Comment>
            <Text><![CDATA[XIC(R01513_3) [ OTE(Tag_DO_15) , OTE(Local:8:O.Data.22) ];]]></Text>
          </Rung>
          <Rung Number="23" Type="N">
            <Comment><![CDATA[Point 23: PA_001 (Local:8:O.Data.23) Process Production Building Alarm Horn]]></Comment>
            <Text><![CDATA[XIC(PA_001) OTE(Local:8:O.Data.23);]]></Text>
          </Rung>
          <Rung Number="24" Type="N">
            <Comment><![CDATA[Point 30: H2SA_001_002 (Local:8:O.Data.30) H2S Alarm Horn & Strobe Beacon]]></Comment>
            <Text><![CDATA[XIC(H2SA_001_002) OTE(Local:8:O.Data.30);]]></Text>
          </Rung>
          <Rung Number="25" Type="N">
            <Comment><![CDATA[Point 31: SDA_001 (Local:8:O.Data.31) Smoke Detection Alarm Horn & Strobe Beacon]]></Comment>
            <Text><![CDATA[XIC(SDA_001) OTE(Local:8:O.Data.31);]]></Text>
          </Rung>
        </RLLContent>
      </Routine>
    </Routines>
  </Program>
</RSLogix5000Content>
