<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8"/>
<title>P20890_Angola — GE VersaMax PLC Ladder Program (PME)</title>
<style>
:root {
  --bg: #f4f6f9;
  --card: #ffffff;
  --ink: #0f172a;
  --muted: #475569;
  --accent: #0284c7;
  --wire: #1e293b;
  --rail: #0f172a;
  --border: #cbd5e1;
}
* { box-sizing: border-box; }
body {
  margin: 0;
  font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif;
  background: var(--bg);
  color: var(--ink);
}
.topbar {
  position: sticky; top: 0; z-index: 20;
  display: flex; align-items: center; justify-content: space-between;
  padding: 10px 20px; background: #0f172a; color: #fff;
  box-shadow: 0 2px 6px rgba(0,0,0,.15);
}
.topbar h1 { margin: 0; font-size: 16px; font-weight: 600; }
.topbar .controls { display: flex; gap: 10px; align-items: center; }
.topbar input {
  padding: 6px 10px; border-radius: 5px; border: 1px solid #334155;
  background: #1e293b; color: #fff; width: 240px; font-size: 13px;
}
.topbar button {
  padding: 6px 12px; border-radius: 5px; border: none;
  background: var(--accent); color: #fff; cursor: pointer; font-size: 13px; font-weight: 500;
}
.topbar button:hover { opacity: .9; }
.layout { display: flex; min-height: calc(100vh - 48px); }
.sidebar {
  width: 230px; flex-shrink: 0; background: #fff;
  border-right: 1px solid var(--border); padding: 12px 8px;
  position: sticky; top: 48px; height: calc(100vh - 48px); overflow-y: auto;
}
.sidebar h3 {
  margin: 6px 10px 8px; font-size: 11px; text-transform: uppercase;
  letter-spacing: .06em; color: var(--muted);
}
.nav-item {
  display: flex; justify-content: space-between; align-items: center;
  padding: 6px 10px; border-radius: 5px; color: var(--ink);
  text-decoration: none; font-size: 13px; margin-bottom: 2px;
}
.nav-item:hover { background: #e2e8f0; }
.nav-item .bname { font-weight: 600; font-family: Consolas, monospace; }
.nav-item .bmeta { font-size: 11px; color: var(--muted); }
.content { flex: 1; padding: 20px 26px; max-width: 1450px; }
.proj-summary {
  background: #fff; border: 1px solid var(--border); border-radius: 8px;
  padding: 16px 20px; margin-bottom: 20px;
}
.proj-summary h2 { margin: 0 0 8px; font-size: 18px; }
.proj-grid {
  display: grid; grid-template-columns: repeat(auto-fit, minmax(220px, 1fr));
  gap: 10px; font-size: 13px; color: var(--muted);
}
.proj-grid strong { color: var(--ink); }
.block-sec {
  background: var(--card); border: 1px solid var(--border);
  border-radius: 8px; margin-bottom: 24px; overflow: hidden;
}
.block-hdr {
  display: flex; justify-content: space-between; align-items: center;
  padding: 12px 18px; background: #f8fafc; border-bottom: 1px solid var(--border);
}
.block-hdr h2 { margin: 0; font-size: 17px; font-family: Consolas, monospace; color: #0369a1; }
.block-sub { margin: 3px 0 0; font-size: 12.5px; color: var(--muted); }
.block-badges { display: flex; gap: 6px; flex-wrap: wrap; }
.badge {
  font-size: 11px; padding: 3px 8px; border-radius: 4px;
  background: #e2e8f0; color: #1e293b; font-weight: 600;
}
.badge-call { background: #dbeafe; color: #1e40af; }
.rung {
  display: flex; border-bottom: 1px solid #e2e8f0;
  page-break-inside: avoid; break-inside: avoid;
}
.rung:last-child { border-bottom: none; }
.rung-num {
  width: 68px; flex-shrink: 0; padding: 10px 8px;
  font-size: 11px; font-family: Consolas, monospace; color: var(--muted);
  background: #f8fafc; border-right: 1px solid #e2e8f0;
  display: flex; align-items: flex-start; justify-content: center; font-weight: 600;
}
.rung-body { flex: 1; padding: 4px 10px; overflow-x: auto; }
.comment-box {
  margin: 0; padding: 10px 14px; flex: 1;
  font-family: Consolas, "Courier New", monospace; font-size: 12px;
  background: #fefce8; color: #713f12; white-space: pre-wrap; line-height: 1.45;
}
.xref-rung {
  display: flex; flex-wrap: wrap; gap: 6px; align-items: center; padding: 10px 14px;
}
.xref-chip {
  font-family: Consolas, monospace; font-size: 12px;
  background: #f1f5f9; border: 1px solid #cbd5e1; border-radius: 4px; padding: 3px 8px;
}
/* SVG ladder styling */
.ladder-svg .rail { stroke: var(--rail); stroke-width: 3; }
.ladder-svg .wire { stroke: var(--wire); stroke-width: 1.8; fill: none; }
.ladder-svg .wire-data { stroke: #0369a1; stroke-width: 1.5; stroke-dasharray: 3,2; }
.ladder-svg .sym { stroke: #0f172a; stroke-width: 2.2; }
.ladder-svg .cont { fill: #0284c7; }
.ladder-svg .fbox { fill: #f8fafc; stroke: #0369a1; stroke-width: 1.8; }
.ladder-svg .call-rect { fill: #eff6ff; stroke: #1d4ed8; cursor: pointer; }
.ladder-svg .fname { font: 700 10.5px Consolas, monospace; fill: #0369a1; text-anchor: middle; }
.ladder-svg .ftarg { font: 700 11px Consolas, monospace; fill: #1d4ed8; text-anchor: middle; text-decoration: underline; }
.ladder-svg .finst { font: 600 9.5px Consolas, monospace; fill: #334155; text-anchor: middle; }
.ladder-svg .pin-l { font: 600 8.5px Consolas, monospace; fill: #64748b; text-anchor: start; }
.ladder-svg .pin-r { font: 600 8.5px Consolas, monospace; fill: #64748b; text-anchor: end; }
.ladder-svg .addr { font: 600 9px Consolas, monospace; fill: #0284c7; text-anchor: middle; }
.ladder-svg .tag { font: 700 9.5px Consolas, monospace; fill: #0f172a; text-anchor: middle; }
.ladder-svg .desc { font: 400 8px -apple-system, Segoe UI, sans-serif; fill: #64748b; text-anchor: middle; }
.ladder-svg .dval { font: 700 9.5px Consolas, monospace; fill: #0f172a; }
.ladder-svg .coil-ltr { font: 700 11px Consolas, monospace; fill: #b91c1c; text-anchor: middle; }
.el.highlight rect, .el.highlight line, .el.highlight path { stroke: #dc2626 !important; stroke-width: 3px !important; }
.el.highlight text.tag { fill: #dc2626 !important; }
/* Tag table */
.tag-table { width: 100%; border-collapse: collapse; font-size: 12px; }
.tag-table th, .tag-table td { padding: 6px 10px; border-bottom: 1px solid #e2e8f0; text-align: left; }
.tag-table th { background: #f8fafc; font-weight: 600; position: sticky; top: 0; }
.t-name { font-family: Consolas, monospace; font-weight: 600; color: #0f172a; }
.t-addr { font-family: Consolas, monospace; color: #0284c7; }
.t-desc { color: var(--muted); }
@media print {
  @page { size: A4 landscape; margin: 8mm; }
  body { background: #fff; }
  .topbar, .sidebar { display: none !important; }
  .content { padding: 0; max-width: none; }
  .block-sec { page-break-before: always; break-before: page; border: 1px solid #94a3b8; margin-bottom: 12px; }
  .proj-summary { page-break-after: always; }
}
</style>
</head>
<body>
<div class="topbar">
  <h1>P20890_Angola — GE VersaMax PLC Ladder Program (F&amp;G Angola)</h1>
  <div class="controls">
    <input id="searchBox" type="search" placeholder="Search tag, %I/%Q/%R/%M, comment..." oninput="filterLadder(this.value)"/>
    <button onclick="showAll()">Show All (24 Blocks)</button>
    <button onclick="window.print()">Print / Save PDF</button>
  </div>
</div>
<div class="layout">
  <nav class="sidebar">
    <h3>LD Blocks (24)</h3>
    <a class="nav-item" href="#blk-_MAIN" onclick="showBlock('_MAIN')"><span class="bname">_MAIN</span><span class="bmeta">9 rungs</span></a><a class="nav-item" href="#blk-Init" onclick="showBlock('Init')"><span class="bname">Init</span><span class="bmeta">49 rungs</span></a><a class="nav-item" href="#blk-Input" onclick="showBlock('Input')"><span class="bname">Input</span><span class="bmeta">13 rungs</span></a><a class="nav-item" href="#blk-DI_1" onclick="showBlock('DI_1')"><span class="bname">DI_1</span><span class="bmeta">42 rungs</span></a><a class="nav-item" href="#blk-DI_2" onclick="showBlock('DI_2')"><span class="bname">DI_2</span><span class="bmeta">1 rungs</span></a><a class="nav-item" href="#blk-AI_1" onclick="showBlock('AI_1')"><span class="bname">AI_1</span><span class="bmeta">76 rungs</span></a><a class="nav-item" href="#blk-AI_2" onclick="showBlock('AI_2')"><span class="bname">AI_2</span><span class="bmeta">75 rungs</span></a><a class="nav-item" href="#blk-AI_3" onclick="showBlock('AI_3')"><span class="bname">AI_3</span><span class="bmeta">62 rungs</span></a><a class="nav-item" href="#blk-CalcVa1" onclick="showBlock('CalcVa1')"><span class="bname">CalcVa1</span><span class="bmeta">9 rungs</span></a><a class="nav-item" href="#blk-CalcVa2" onclick="showBlock('CalcVa2')"><span class="bname">CalcVa2</span><span class="bmeta">9 rungs</span></a><a class="nav-item" href="#blk-CalcVa3" onclick="showBlock('CalcVa3')"><span class="bname">CalcVa3</span><span class="bmeta">9 rungs</span></a><a class="nav-item" href="#blk-Ai_AL_1" onclick="showBlock('Ai_AL_1')"><span class="bname">Ai_AL_1</span><span class="bmeta">5 rungs</span></a><a class="nav-item" href="#blk-Ai_AL_2" onclick="showBlock('Ai_AL_2')"><span class="bname">Ai_AL_2</span><span class="bmeta">5 rungs</span></a><a class="nav-item" href="#blk-Ai_AL_3" onclick="showBlock('Ai_AL_3')"><span class="bname">Ai_AL_3</span><span class="bmeta">8 rungs</span></a><a class="nav-item" href="#blk-Vote_1" onclick="showBlock('Vote_1')"><span class="bname">Vote_1</span><span class="bmeta">10 rungs</span></a><a class="nav-item" href="#blk-Logic" onclick="showBlock('Logic')"><span class="bname">Logic</span><span class="bmeta">16 rungs</span></a><a class="nav-item" href="#blk-CE_LOG" onclick="showBlock('CE_LOG')"><span class="bname">CE_LOG</span><span class="bmeta">27 rungs</span></a><a class="nav-item" href="#blk-Sound" onclick="showBlock('Sound')"><span class="bname">Sound</span><span class="bmeta">50 rungs</span></a><a class="nav-item" href="#blk-Output" onclick="showBlock('Output')"><span class="bname">Output</span><span class="bmeta">11 rungs</span></a><a class="nav-item" href="#blk-Indicat" onclick="showBlock('Indicat')"><span class="bname">Indicat</span><span class="bmeta">4 rungs</span></a><a class="nav-item" href="#blk-Shutdow" onclick="showBlock('Shutdow')"><span class="bname">Shutdow</span><span class="bmeta">6 rungs</span></a><a class="nav-item" href="#blk-Protect" onclick="showBlock('Protect')"><span class="bname">Protect</span><span class="bmeta">13 rungs</span></a><a class="nav-item" href="#blk-Loc_Al" onclick="showBlock('Loc_Al')"><span class="bname">Loc_Al</span><span class="bmeta">4 rungs</span></a><a class="nav-item" href="#blk-FLT_1" onclick="showBlock('FLT_1')"><span class="bname">FLT_1</span><span class="bmeta">7 rungs</span></a>
    <h3>Reference</h3>
    <a class="nav-item" href="#blk-TAGS" onclick="showBlock('TAGS')"><span class="bname">Tag Database</span><span class="bmeta">760 tags</span></a>
  </nav>
  <main class="content">
    <div class="proj-summary">
      <h2>Project Overview: P20890_Angola (Fire &amp; Gas System — Angola)</h2>
      <div class="proj-grid">
        <div><strong>Target PLC:</strong> GE Fanuc VersaMax (IC200CPU001)</div>
        <div><strong>Software:</strong> Proficy Machine Edition (saved with build 2425)</div>
        <div><strong>Author:</strong> Vidar Pedersen — Origo-e (Mar–Jun 2003)</div>
        <div><strong>Ladder Blocks:</strong> 24 LD blocks (520 total rungs)</div>
        <div><strong>Rack 0:</strong> IC200PWR002, IC200CPU001, 3× IC200ALG262 (24 AI), IC200MDL650 (32 DI)</div>
        <div><strong>Rack 1:</strong> IC200PWR002, IC200ERM002, 2× IC200MDL940 (32 Relay DO)</div>
      </div>
    </div>
    <section class="block-sec" id="blk-_MAIN" data-block="_MAIN"><div class="block-hdr"><div><h2>Block: _MAIN</h2><p class="block-sub">F&amp;G Angola</p></div><div class="block-badges"><span class="badge">9 Rungs</span><span class="badge badge-call">Calls: Init, Input, Output, Logic</span></div></div><div class="rung rung-comment" id="_MAIN-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">F&amp;G Angola
Programmed on Machine Edition 3.00 ServicePack 6.
Program History:
- Programming start date: 07. march 2003.

Revision:			Date:		Programmed by:		Comment:
P208090_Angola-A	13.mars 2003	Vidar Pedersen - Origo-e	
P208090_Angola-B	11.april 2003	Vidar Pedersen - Origo-e	As on FAT
P208090_Angola-C	23.april 2003	Vidar Pedersen - Origo-e	As when panel sent to Angola.
P208090_Angola-D	12.juni 2003	Vidar Pedersen - Origo-e	
P208090_Angola-E	28.juni 2003	Vidar Pedersen - Origo-e	Changed according to input from Erik Dahl in Angola!
P208090_Angola-F	29.juni 2003	Vidar Pedersen - Origo-e	Correction of AI_14 for 7404-DG011R_VAL.

History on changes after 23.april-03:
- 12.juni-03:  Timer for start of pump B (second and third time) changed from 30 to 60 sec. Done on 3 timers. In Block CE_LOG.
- 12.juni-03:  - 12.juni-03:  New input (6401-ESDV-001) to also trip PumpShutdown (%Q08), Oil Booster Pumps (%Q03) and Water Booster Pumps (%Q04). In Block CE_LOG.
- 12.juni-03:  Output %Q0008 (PumpShutdown) inverted. In Block Shutdown.
- 28.juni-03:  %AI_17 (7002-PST-001), changed LoAlarm setpoint from 60 to 50.   Vidar Pedersen
- 28.juni-03:  Quickpanel alarm endring. &quot;6401-ESDV-001  ESD Fuel Gas Button - Activated&quot; endret fra å gi alarm på Off til å gi alarm på On.   Vidar Pedersen
- 28.juni-03:  INHIBIT_ALL_OUTPUTS changed to NOT trig sound in Pump house.     Vidar Pedersen
- 28.juni-03:  %AI_19 (PST_7503_001), Short circuit alarm limit changed from 98 to 102.   Vidar Pedersen
- 28.juni-03:  7404-DG011R (LineGasDetector), changed from %AI_11 til %AI_14.   Vidar Pedersen
- 29.juni-03:  7404-DG011R (for AI_14) endret fra Real til INT (som AI_11). MOVE_REAL blokk byttet ut med INT_to_REAL i blokka AI_2.   
	     7404-DG011R_VAL endret fra Scientific notation til Floating point.   Vidar Pedersen
</pre></div><div class="rung rung-comment" id="_MAIN-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">Call initiate</pre></div><div class="rung rung-logic" id="_MAIN-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#FST_SCN"><title>#FST_SCN (%S00001)
Set to 1 when the current sweep is the first sweep</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00001</text><text x="90.0" y="61" class="tag">#FST_SCN</text><text x="90.0" y="70" class="desc">Set to 1 when the cur…</text></g><g class="el call-box" onclick="jumpBlock('Init')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">Init</text></g></svg></div></div><div class="rung rung-comment" id="_MAIN-r4"><div class="rung-num">Rung 4</div><pre class="comment-box">Call Input routine</pre></div><div class="rung rung-logic" id="_MAIN-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#FST_SCN"><title>#FST_SCN (%S00001)
Set to 1 when the current sweep is the first sweep</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><line x1="81.0" y1="47" x2="99.0" y2="29" class="sym"/><text x="90.0" y="23" class="addr">%S00001</text><text x="90.0" y="61" class="tag">#FST_SCN</text><text x="90.0" y="70" class="desc">Set to 1 when the cur…</text></g><g class="el call-box" onclick="jumpBlock('Input')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">Input</text></g></svg></div></div><div class="rung rung-comment" id="_MAIN-r6"><div class="rung-num">Rung 6</div><pre class="comment-box">Call LogicCE (Cause &amp; Effect) routine</pre></div><div class="rung rung-logic" id="_MAIN-r7"><div class="rung-num">Rung 7</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#FST_SCN"><title>#FST_SCN (%S00001)
Set to 1 when the current sweep is the first sweep</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><line x1="81.0" y1="47" x2="99.0" y2="29" class="sym"/><text x="90.0" y="23" class="addr">%S00001</text><text x="90.0" y="61" class="tag">#FST_SCN</text><text x="90.0" y="70" class="desc">Set to 1 when the cur…</text></g><g class="el call-box" onclick="jumpBlock('Logic')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">Logic</text></g></svg></div></div><div class="rung rung-comment" id="_MAIN-r8"><div class="rung-num">Rung 8</div><pre class="comment-box">Call Output routine</pre></div><div class="rung rung-logic" id="_MAIN-r9"><div class="rung-num">Rung 9</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#FST_SCN"><title>#FST_SCN (%S00001)
Set to 1 when the current sweep is the first sweep</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><line x1="81.0" y1="47" x2="99.0" y2="29" class="sym"/><text x="90.0" y="23" class="addr">%S00001</text><text x="90.0" y="61" class="tag">#FST_SCN</text><text x="90.0" y="70" class="desc">Set to 1 when the cur…</text></g><g class="el call-box" onclick="jumpBlock('Output')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">Output</text></g></svg></div></div></section><section class="block-sec" id="blk-Init" data-block="Init"><div class="block-hdr"><div><h2>Block: Init</h2><p class="block-sub">This block reset alarms and clears timers the first scan.</p></div><div class="block-badges"><span class="badge">49 Rungs</span></div></div><div class="rung rung-comment" id="Init-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This block reset alarms and clears timers the first scan.</pre></div><div class="rung rung-logic" id="Init-r2"><div class="rung-num">Rung 2</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_WORD</text><text x="194.0" y="44" class="finst">LEN=3</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="120" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">MOVE_WORD</text><text x="506.0" y="44" class="finst">LEN=3</text><text x="466" y="110" class="pin-l">IN</text><text x="546" y="110" class="pin-r">Q</text></g><g class="el" data-tag="0"><title>0 (CONST)
</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="110" text-anchor="end" class="dval">0</text></g><g class="el" data-tag="Pump_Timer1"><title>Pump_Timer1 (%R00209)
Use in logic to delay Cause&amp;Effect logic at startup of PLC.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00209</text><text x="268" y="110" text-anchor="start" class="dval">Pump_Timer1</text></g><g class="el" data-tag="0"><title>0 (CONST)
</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="110" text-anchor="end" class="dval">0</text></g><g class="el" data-tag="System_C_E_Delay"><title>System_C_E_Delay (%R00202)
Use in logic to delay Cause&amp;Effect logic at startup of PLC.</title><line x1="558" y1="106" x2="576" y2="106" class="wire-data"/><text x="580" y="97" text-anchor="start" class="addr">%R00202</text><text x="580" y="110" text-anchor="start" class="dval">System_C_E_Delay</text></g></svg></div></div><div class="rung rung-comment" id="Init-r3"><div class="rung-num">Rung 3</div><pre class="comment-box">Reset sound in first scan</pre></div><div class="rung rung-logic" id="Init-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="#ALW_ON"><title>#ALW_ON (%S00007)
Always ON</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00007</text><text x="90.0" y="61" class="tag">#ALW_ON</text><text x="90.0" y="70" class="desc">Always ON</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="974" y2="72" class="wire"/><g class="el" data-tag="Tag_DO_15_INT"><title>Tag_DO_15_INT (%M00239)
Panel alarm - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">R</text><text x="1026.0" y="23" class="addr">%M00239</text><text x="1026.0" y="61" class="tag">Tag_DO_15_INT</text><text x="1026.0" y="70" class="desc">Panel alarm - Interna…</text></g><line x1="870" y1="106" x2="974" y2="106" class="wire"/><line x1="974" y1="72" x2="974" y2="106" class="wire"/><g class="el" data-tag="SA_7404_001_002_INT"><title>SA_7404_001_002_INT (%M00226)
7404-SA-001/002  Local alarm pump house - Internal C_E use</title><line x1="974" y1="106" x2="1013.0" y2="106" class="wire"/><line x1="1039.0" y1="106" x2="1078" y2="106" class="wire"/><path d="M1019.0,95 A12,12 0 0,0 1019.0,117" class="sym" fill="none"/><path d="M1033.0,95 A12,12 0 0,1 1033.0,117" class="sym" fill="none"/><text x="1026.0" y="110" class="coil-ltr">R</text><text x="1026.0" y="91" class="addr">%M00226</text><text x="1026.0" y="129" class="tag">SA_7404_001_002_I…</text><text x="1026.0" y="138" class="desc">7404-SA-001/002  Loca…</text></g></svg></div></div><div class="rung rung-comment" id="Init-r5"><div class="rung-num">Rung 5</div><pre class="comment-box">Reset timers in first scan.</pre></div><div class="rung rung-logic" id="Init-r6"><div class="rung-num">Rung 6</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="#ALW_ON"><title>#ALW_ON (%S00007)
Always ON</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00007</text><text x="90.0" y="61" class="tag">#ALW_ON</text><text x="90.0" y="70" class="desc">Always ON</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el func-group"><line x1="246" y1="38" x2="254" y2="38" class="wire"/><line x1="342" y1="38" x2="350" y2="38" class="wire"/><rect x="254" y="14" width="88" height="120" rx="5" class="fbox"/><text x="298.0" y="30" class="fname">MOVE_INT</text><text x="298.0" y="44" class="finst">LEN=42</text><text x="258" y="110" class="pin-l">IN</text><text x="338" y="110" class="pin-r">Q</text></g><g class="el" data-tag="0"><title>0 (CONST)
</title><line x1="228" y1="106" x2="246" y2="106" class="wire-data"/><text x="224" y="110" text-anchor="end" class="dval">0</text></g><g class="el" data-tag="Pump_Timer1[0]"><title>Pump_Timer1[0] (%R00209)
Use in logic to delay Cause&amp;Effect logic at startup of PLC.</title><line x1="350" y1="106" x2="368" y2="106" class="wire-data"/><text x="372" y="97" text-anchor="start" class="addr">%R00209</text><text x="372" y="110" text-anchor="start" class="dval">Pump_Timer1[0]</text></g></svg></div></div><div class="rung rung-logic" id="Init-r7"><div class="rung-num">Rung 7</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_001_ALL (%M00401)</span></div></div><div class="rung rung-logic" id="Init-r8"><div class="rung-num">Rung 8</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_002_ALH (%M00354)</span></div></div><div class="rung rung-logic" id="Init-r9"><div class="rung-num">Rung 9</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_002_ALL (%M00402)</span></div></div><div class="rung rung-logic" id="Init-r10"><div class="rung-num">Rung 10</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_003_ALH (%M00355)</span></div></div><div class="rung rung-logic" id="Init-r11"><div class="rung-num">Rung 11</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_003_ALL (%M00403)</span></div></div><div class="rung rung-logic" id="Init-r12"><div class="rung-num">Rung 12</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_004_ALH (%M00356)</span></div></div><div class="rung rung-logic" id="Init-r13"><div class="rung-num">Rung 13</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_004_ALL (%M00404)</span></div></div><div class="rung rung-logic" id="Init-r14"><div class="rung-num">Rung 14</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_005_ALH (%M00357)</span></div></div><div class="rung rung-logic" id="Init-r15"><div class="rung-num">Rung 15</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_005_ALL (%M00405)</span></div></div><div class="rung rung-logic" id="Init-r16"><div class="rung-num">Rung 16</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_006_ALH (%M00358)</span></div></div><div class="rung rung-logic" id="Init-r17"><div class="rung-num">Rung 17</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_006_ALL (%M00406)</span></div></div><div class="rung rung-logic" id="Init-r18"><div class="rung-num">Rung 18</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_007_ALH (%M00359)</span></div></div><div class="rung rung-logic" id="Init-r19"><div class="rung-num">Rung 19</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_007_ALL (%M00407)</span><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r20"><div class="rung-num">Rung 20</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_008_ALH (%M00360)</span><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r21"><div class="rung-num">Rung 21</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_008_ALL (%M00408)</span><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r22"><div class="rung-num">Rung 22</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_009_ALH (%M00361)</span><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r23"><div class="rung-num">Rung 23</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_009_ALL (%M00409)</span><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r24"><div class="rung-num">Rung 24</div><div class="rung-body xref-rung"><span class="xref-chip">COIL DG_7404_010_ALH (%M00362)</span><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r25"><div class="rung-num">Rung 25</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r26"><div class="rung-num">Rung 26</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r27"><div class="rung-num">Rung 27</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r28"><div class="rung-num">Rung 28</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r29"><div class="rung-num">Rung 29</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r30"><div class="rung-num">Rung 30</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r31"><div class="rung-num">Rung 31</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r32"><div class="rung-num">Rung 32</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r33"><div class="rung-num">Rung 33</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r34"><div class="rung-num">Rung 34</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r35"><div class="rung-num">Rung 35</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r36"><div class="rung-num">Rung 36</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r37"><div class="rung-num">Rung 37</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r38"><div class="rung-num">Rung 38</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r39"><div class="rung-num">Rung 39</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r40"><div class="rung-num">Rung 40</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r41"><div class="rung-num">Rung 41</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r42"><div class="rung-num">Rung 42</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r43"><div class="rung-num">Rung 43</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r44"><div class="rung-num">Rung 44</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r45"><div class="rung-num">Rung 45</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r46"><div class="rung-num">Rung 46</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r47"><div class="rung-num">Rung 47</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r48"><div class="rung-num">Rung 48</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div><div class="rung rung-logic" id="Init-r49"><div class="rung-num">Rung 49</div><div class="rung-body xref-rung"><span class="xref-chip">NOCON #ALW_OFF (%S00008)</span></div></div></section><section class="block-sec" id="blk-Input" data-block="Input"><div class="block-hdr"><div><h2>Block: Input</h2><p class="block-sub">This block calls the routines for input handling.</p></div><div class="block-badges"><span class="badge">13 Rungs</span><span class="badge badge-call">Calls: DI_1, DI_2, AI_1, AI_2, AI_3, Vote_1</span></div></div><div class="rung rung-comment" id="Input-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This block calls the routines for input handling.
Each block call handles 16 digital inputs and 8 analog inputs.</pre></div><div class="rung rung-comment" id="Input-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">Inputs %I0001 to %I0016 PLC Input module.</pre></div><div class="rung rung-logic" id="Input-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#ALW_ON"><title>#ALW_ON (%S00007)
Always ON</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00007</text><text x="90.0" y="61" class="tag">#ALW_ON</text><text x="90.0" y="70" class="desc">Always ON</text></g><g class="el call-box" onclick="jumpBlock('DI_1')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">DI_1</text></g></svg></div></div><div class="rung rung-comment" id="Input-r4"><div class="rung-num">Rung 4</div><pre class="comment-box">Inputs %I0017 to %I0032 PLC Input module.</pre></div><div class="rung rung-logic" id="Input-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#ALW_ON"><title>#ALW_ON (%S00007)
Always ON</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00007</text><text x="90.0" y="61" class="tag">#ALW_ON</text><text x="90.0" y="70" class="desc">Always ON</text></g><g class="el call-box" onclick="jumpBlock('DI_2')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">DI_2</text></g></svg></div></div><div class="rung rung-comment" id="Input-r6"><div class="rung-num">Rung 6</div><pre class="comment-box">Inputs %AI0001 to %AI008 PLC Input module.</pre></div><div class="rung rung-logic" id="Input-r7"><div class="rung-num">Rung 7</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#ALW_ON"><title>#ALW_ON (%S00007)
Always ON</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00007</text><text x="90.0" y="61" class="tag">#ALW_ON</text><text x="90.0" y="70" class="desc">Always ON</text></g><g class="el call-box" onclick="jumpBlock('AI_1')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">AI_1</text></g></svg></div></div><div class="rung rung-comment" id="Input-r8"><div class="rung-num">Rung 8</div><pre class="comment-box">Inputs %AI0009 to %AI016 PLC Input module.</pre></div><div class="rung rung-logic" id="Input-r9"><div class="rung-num">Rung 9</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#ALW_ON"><title>#ALW_ON (%S00007)
Always ON</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00007</text><text x="90.0" y="61" class="tag">#ALW_ON</text><text x="90.0" y="70" class="desc">Always ON</text></g><g class="el call-box" onclick="jumpBlock('AI_2')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">AI_2</text></g></svg></div></div><div class="rung rung-comment" id="Input-r10"><div class="rung-num">Rung 10</div><pre class="comment-box">Inputs %AI0017 to %AI024 PLC Input module.</pre></div><div class="rung rung-logic" id="Input-r11"><div class="rung-num">Rung 11</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#ALW_ON"><title>#ALW_ON (%S00007)
Always ON</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00007</text><text x="90.0" y="61" class="tag">#ALW_ON</text><text x="90.0" y="70" class="desc">Always ON</text></g><g class="el call-box" onclick="jumpBlock('AI_3')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">AI_3</text></g></svg></div></div><div class="rung rung-comment" id="Input-r12"><div class="rung-num">Rung 12</div><pre class="comment-box">Voting of input signals.</pre></div><div class="rung rung-logic" id="Input-r13"><div class="rung-num">Rung 13</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#ALW_ON"><title>#ALW_ON (%S00007)
Always ON</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00007</text><text x="90.0" y="61" class="tag">#ALW_ON</text><text x="90.0" y="70" class="desc">Always ON</text></g><g class="el call-box" onclick="jumpBlock('Vote_1')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">Vote_1</text></g></svg></div></div></section><section class="block-sec" id="blk-DI_1" data-block="DI_1"><div class="block-hdr"><div><h2>Block: DI_1</h2><p class="block-sub">This routine handles the inputs connected to the IC200MDL650 digital input module in PLC slot 4.</p></div><div class="block-badges"><span class="badge">42 Rungs</span></div></div><div class="rung rung-comment" id="DI_1-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This routine handles the inputs connected to the IC200MDL650 digital input module in PLC slot 4.
Range: %I0001 - %I0016</pre></div><div class="rung rung-comment" id="DI_1-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">Psaudo code for inputs to be latched:

If input high then latch _AL bit until system reset
_ALI = (_AL and not _INH)


Psaudo code for other inputs:

_AL = input
_ALI = (_AL and not _INH)
</pre></div><div class="rung rung-comment" id="DI_1-r3"><div class="rung-num">Rung 3</div><pre class="comment-box">%I0001.   Generates no latched alarms.</pre></div><div class="rung rung-logic" id="DI_1-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="ZSH_6401_001"><title>ZSH_6401_001 (%I00001)
6401-ZSH-001 ESD valve open</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%I00001</text><text x="90.0" y="61" class="tag">ZSH_6401_001</text><text x="90.0" y="70" class="desc">6401-ZSH-001 ESD valv…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="ZSH_6401_001_AL"><title>ZSH_6401_001_AL (%M00001)
6401-ZSH-001 ESD valve open - Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00001</text><text x="1026.0" y="61" class="tag">ZSH_6401_001_AL</text><text x="1026.0" y="70" class="desc">6401-ZSH-001 ESD valv…</text></g></svg></div></div><div class="rung rung-logic" id="DI_1-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="ZSH_6401_001_AL"><title>ZSH_6401_001_AL (%M00001)
6401-ZSH-001 ESD valve open - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00001</text><text x="90.0" y="61" class="tag">ZSH_6401_001_AL</text><text x="90.0" y="70" class="desc">6401-ZSH-001 ESD valv…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="ZSH_6401_001_ALI"><title>ZSH_6401_001_ALI (%M00033)
6401-ZSH-001 ESD valve open - Alarm inhibit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00033</text><text x="1026.0" y="61" class="tag">ZSH_6401_001_ALI</text><text x="1026.0" y="70" class="desc">6401-ZSH-001 ESD valv…</text></g></svg></div></div><div class="rung rung-comment" id="DI_1-r6"><div class="rung-num">Rung 6</div><pre class="comment-box">%I0002.   Generates no latched alarms.</pre></div><div class="rung rung-logic" id="DI_1-r7"><div class="rung-num">Rung 7</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="ZSL_6401_001"><title>ZSL_6401_001 (%I00002)
6401-ZSL-001 ESD valve closed</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%I00002</text><text x="90.0" y="61" class="tag">ZSL_6401_001</text><text x="90.0" y="70" class="desc">6401-ZSL-001 ESD valv…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="ZSL_6401_001_AL"><title>ZSL_6401_001_AL (%M00002)
6401-ZSL-001 ESD valve closed - Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00002</text><text x="1026.0" y="61" class="tag">ZSL_6401_001_AL</text><text x="1026.0" y="70" class="desc">6401-ZSL-001 ESD valv…</text></g></svg></div></div><div class="rung rung-logic" id="DI_1-r8"><div class="rung-num">Rung 8</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="ZSL_6401_001_AL"><title>ZSL_6401_001_AL (%M00002)
6401-ZSL-001 ESD valve closed - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00002</text><text x="90.0" y="61" class="tag">ZSL_6401_001_AL</text><text x="90.0" y="70" class="desc">6401-ZSL-001 ESD valv…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="ZSL_6401_001_ALI"><title>ZSL_6401_001_ALI (%M00034)
6401-ZSL-001 ESD valve closed - Alarm inhibit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00034</text><text x="1026.0" y="61" class="tag">ZSL_6401_001_ALI</text><text x="1026.0" y="70" class="desc">6401-ZSL-001 ESD valv…</text></g></svg></div></div><div class="rung rung-comment" id="DI_1-r9"><div class="rung-num">Rung 9</div><pre class="comment-box">%I0003.   Generates no latched alarms.</pre></div><div class="rung rung-logic" id="DI_1-r10"><div class="rung-num">Rung 10</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="FS_7503_001"><title>FS_7503_001 (%I00003)
7503-FS-001 Stop foam button</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%I00003</text><text x="90.0" y="61" class="tag">FS_7503_001</text><text x="90.0" y="70" class="desc">7503-FS-001 Stop foam…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="FS_7503_001_AL"><title>FS_7503_001_AL (%M00003)
7503-FS-001 Stop foam button - Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00003</text><text x="1026.0" y="61" class="tag">FS_7503_001_AL</text><text x="1026.0" y="70" class="desc">7503-FS-001 Stop foam…</text></g></svg></div></div><div class="rung rung-logic" id="DI_1-r11"><div class="rung-num">Rung 11</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="FS_7503_001_AL"><title>FS_7503_001_AL (%M00003)
7503-FS-001 Stop foam button - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00003</text><text x="90.0" y="61" class="tag">FS_7503_001_AL</text><text x="90.0" y="70" class="desc">7503-FS-001 Stop foam…</text></g><g class="el" data-tag="FS_7503_001_INH"><title>FS_7503_001_INH (%M00099)
7503-FS-001 Stop foam button - Inhibit</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><line x1="185.0" y1="47" x2="203.0" y2="29" class="sym"/><text x="194.0" y="23" class="addr">%M00099</text><text x="194.0" y="61" class="tag">FS_7503_001_INH</text><text x="194.0" y="70" class="desc">7503-FS-001 Stop foam…</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="FS_7503_001_ALI"><title>FS_7503_001_ALI (%M00035)
7503-FS-001 Stop foam button - Alarm inhibit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00035</text><text x="1026.0" y="61" class="tag">FS_7503_001_ALI</text><text x="1026.0" y="70" class="desc">7503-FS-001 Stop foam…</text></g></svg></div></div><div class="rung rung-comment" id="DI_1-r12"><div class="rung-num">Rung 12</div><pre class="comment-box">%I0004.   Generates latched alarms.</pre></div><div class="rung rung-logic" id="DI_1-r13"><div class="rung-num">Rung 13</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="LS_7503_001"><title>LS_7503_001 (%I00004)
7503-LS-001  AFFF tank low level</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%I00004</text><text x="90.0" y="61" class="tag">LS_7503_001</text><text x="90.0" y="70" class="desc">7503-LS-001  AFFF tan…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="LS_7503_001_AL"><title>LS_7503_001_AL (%M00004)
7503-LS-001  AFFF tank low level - Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00004</text><text x="1026.0" y="61" class="tag">LS_7503_001_AL</text><text x="1026.0" y="70" class="desc">7503-LS-001  AFFF tan…</text></g><g class="el" data-tag="LS_7503_001_AL"><title>LS_7503_001_AL (%M00004)
7503-LS-001  AFFF tank low level - Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00004</text><text x="90.0" y="129" class="tag">LS_7503_001_AL</text><text x="90.0" y="138" class="desc">7503-LS-001  AFFF tan…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="DI_1-r14"><div class="rung-num">Rung 14</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="LS_7503_001_AL"><title>LS_7503_001_AL (%M00004)
7503-LS-001  AFFF tank low level - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00004</text><text x="90.0" y="61" class="tag">LS_7503_001_AL</text><text x="90.0" y="70" class="desc">7503-LS-001  AFFF tan…</text></g><g class="el" data-tag="LS_7503_001_INH"><title>LS_7503_001_INH (%M00100)
7503-LS-001  AFFF tank low level - Inhibit</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><line x1="185.0" y1="47" x2="203.0" y2="29" class="sym"/><text x="194.0" y="23" class="addr">%M00100</text><text x="194.0" y="61" class="tag">LS_7503_001_INH</text><text x="194.0" y="70" class="desc">7503-LS-001  AFFF tan…</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="LS_7503_001_ALI"><title>LS_7503_001_ALI (%M00036)
7503-LS-001  AFFF tank low level - Alarm inhibit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00036</text><text x="1026.0" y="61" class="tag">LS_7503_001_ALI</text><text x="1026.0" y="70" class="desc">7503-LS-001  AFFF tan…</text></g></svg></div></div><div class="rung rung-comment" id="DI_1-r15"><div class="rung-num">Rung 15</div><pre class="comment-box">%I0005.   Generates latched alarms.</pre></div><div class="rung rung-logic" id="DI_1-r16"><div class="rung-num">Rung 16</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="LS_7503_002"><title>LS_7503_002 (%I00005)
7503-LS-002  Diesel tank low level</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%I00005</text><text x="90.0" y="61" class="tag">LS_7503_002</text><text x="90.0" y="70" class="desc">7503-LS-002  Diesel t…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="LS_7503_002_AL"><title>LS_7503_002_AL (%M00005)
7503-LS-002  Diesel tank low level - Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00005</text><text x="1026.0" y="61" class="tag">LS_7503_002_AL</text><text x="1026.0" y="70" class="desc">7503-LS-002  Diesel t…</text></g><g class="el" data-tag="LS_7503_002_AL"><title>LS_7503_002_AL (%M00005)
7503-LS-002  Diesel tank low level - Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00005</text><text x="90.0" y="129" class="tag">LS_7503_002_AL</text><text x="90.0" y="138" class="desc">7503-LS-002  Diesel t…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="DI_1-r17"><div class="rung-num">Rung 17</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="LS_7503_002_AL"><title>LS_7503_002_AL (%M00005)
7503-LS-002  Diesel tank low level - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00005</text><text x="90.0" y="61" class="tag">LS_7503_002_AL</text><text x="90.0" y="70" class="desc">7503-LS-002  Diesel t…</text></g><g class="el" data-tag="LS_7503_002_INH"><title>LS_7503_002_INH (%M00101)
7503-LS-002  Diesel tank low level - Inhibit</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><line x1="185.0" y1="47" x2="203.0" y2="29" class="sym"/><text x="194.0" y="23" class="addr">%M00101</text><text x="194.0" y="61" class="tag">LS_7503_002_INH</text><text x="194.0" y="70" class="desc">7503-LS-002  Diesel t…</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="LS_7503_002_ALI"><title>LS_7503_002_ALI (%M00037)
7503-LS-002  Diesel tank low level - Alarm inhibit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00037</text><text x="1026.0" y="61" class="tag">LS_7503_002_ALI</text><text x="1026.0" y="70" class="desc">7503-LS-002  Diesel t…</text></g></svg></div></div><div class="rung rung-comment" id="DI_1-r18"><div class="rung-num">Rung 18</div><pre class="comment-box">%I0006.   Generates nolatched alarms.</pre></div><div class="rung rung-logic" id="DI_1-r19"><div class="rung-num">Rung 19</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="Pump_A_PulsIn"><title>Pump_A_PulsIn (%I00006)
Pulsed input from Q05 for Pump A Out signal</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%I00006</text><text x="90.0" y="61" class="tag">Pump_A_PulsIn</text><text x="90.0" y="70" class="desc">Pulsed input from Q05…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Pump_A_PulsIn_AL"><title>Pump_A_PulsIn_AL (%M00006)
Pulsed input from Q05 for Pump A Out signal - Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00006</text><text x="1026.0" y="61" class="tag">Pump_A_PulsIn_AL</text><text x="1026.0" y="70" class="desc">Pulsed input from Q05…</text></g></svg></div></div><div class="rung rung-logic" id="DI_1-r20"><div class="rung-num">Rung 20</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="Pump_A_PulsIn_AL"><title>Pump_A_PulsIn_AL (%M00006)
Pulsed input from Q05 for Pump A Out signal - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00006</text><text x="90.0" y="61" class="tag">Pump_A_PulsIn_AL</text><text x="90.0" y="70" class="desc">Pulsed input from Q05…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Pump_A_PulsIn_ALI"><title>Pump_A_PulsIn_ALI (%M00038)
Pulsed input from Q05 for Pump A Out signal - Alarm inhibit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00038</text><text x="1026.0" y="61" class="tag">Pump_A_PulsIn_ALI</text><text x="1026.0" y="70" class="desc">Pulsed input from Q05…</text></g></svg></div></div><div class="rung rung-comment" id="DI_1-r21"><div class="rung-num">Rung 21</div><pre class="comment-box">%I0007.   Generates nolatched alarms.</pre></div><div class="rung rung-logic" id="DI_1-r22"><div class="rung-num">Rung 22</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="Pump_B_Start_PulsIn"><title>Pump_B_Start_PulsIn (%I00007)
Pulsed input from Q07 for Pump B Start signal</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%I00007</text><text x="90.0" y="61" class="tag">Pump_B_Start_Puls…</text><text x="90.0" y="70" class="desc">Pulsed input from Q07…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Pump_B_Start_PulsIn_AL"><title>Pump_B_Start_PulsIn_AL (%M00007)
Pulsed input from Q07 for Pump B Start signal - Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00007</text><text x="1026.0" y="61" class="tag">Pump_B_Start_Puls…</text><text x="1026.0" y="70" class="desc">Pulsed input from Q07…</text></g></svg></div></div><div class="rung rung-logic" id="DI_1-r23"><div class="rung-num">Rung 23</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="Pump_B_Start_PulsIn_AL"><title>Pump_B_Start_PulsIn_AL (%M00007)
Pulsed input from Q07 for Pump B Start signal - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00007</text><text x="90.0" y="61" class="tag">Pump_B_Start_Puls…</text><text x="90.0" y="70" class="desc">Pulsed input from Q07…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Pump_B_Start_PulsIn_ALI"><title>Pump_B_Start_PulsIn_ALI (%M00039)
Pulsed input from Q07 for Pump B Start signal - Alarm inhibit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00039</text><text x="1026.0" y="61" class="tag">Pump_B_Start_Puls…</text><text x="1026.0" y="70" class="desc">Pulsed input from Q07…</text></g></svg></div></div><div class="rung rung-comment" id="DI_1-r24"><div class="rung-num">Rung 24</div><pre class="comment-box">%I0008.   Generates nolatched alarms.</pre></div><div class="rung rung-logic" id="DI_1-r25"><div class="rung-num">Rung 25</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="SpareDI_08"><title>SpareDI_08 (%I00008)
SpareDI-08</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%I00008</text><text x="90.0" y="61" class="tag">SpareDI_08</text><text x="90.0" y="70" class="desc">SpareDI-08</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareDI_08_AL"><title>SpareDI_08_AL (%M00008)
SpareDI-08 - Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00008</text><text x="1026.0" y="61" class="tag">SpareDI_08_AL</text><text x="1026.0" y="70" class="desc">SpareDI-08 - Alarm</text></g></svg></div></div><div class="rung rung-logic" id="DI_1-r26"><div class="rung-num">Rung 26</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="SpareDI_08_AL"><title>SpareDI_08_AL (%M00008)
SpareDI-08 - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00008</text><text x="90.0" y="61" class="tag">SpareDI_08_AL</text><text x="90.0" y="70" class="desc">SpareDI-08 - Alarm</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareDI_08_ALI"><title>SpareDI_08_ALI (%M00040)
SpareDI-08 - Alarm inhibit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00040</text><text x="1026.0" y="61" class="tag">SpareDI_08_ALI</text><text x="1026.0" y="70" class="desc">SpareDI-08 - Alarm in…</text></g></svg></div></div><div class="rung rung-comment" id="DI_1-r27"><div class="rung-num">Rung 27</div><pre class="comment-box">%I0009.   Generates nolatched alarms.</pre></div><div class="rung rung-logic" id="DI_1-r28"><div class="rung-num">Rung 28</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="Pump_B_Inhibited"><title>Pump_B_Inhibited (%I00009)
Standby pump B inhibited</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%I00009</text><text x="90.0" y="61" class="tag">Pump_B_Inhibited</text><text x="90.0" y="70" class="desc">Standby pump B inhibi…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Pump_B_Inhibited_AL"><title>Pump_B_Inhibited_AL (%M00009)
Standby pump B inhibited - Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00009</text><text x="1026.0" y="61" class="tag">Pump_B_Inhibited_…</text><text x="1026.0" y="70" class="desc">Standby pump B inhibi…</text></g></svg></div></div><div class="rung rung-logic" id="DI_1-r29"><div class="rung-num">Rung 29</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="Pump_B_Inhibited_AL"><title>Pump_B_Inhibited_AL (%M00009)
Standby pump B inhibited - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00009</text><text x="90.0" y="61" class="tag">Pump_B_Inhibited_…</text><text x="90.0" y="70" class="desc">Standby pump B inhibi…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Pump_B_Inhibited_ALI"><title>Pump_B_Inhibited_ALI (%M00041)
Standby pump B inhibited - Alarm inhibit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00041</text><text x="1026.0" y="61" class="tag">Pump_B_Inhibited_…</text><text x="1026.0" y="70" class="desc">Standby pump B inhibi…</text></g></svg></div></div><div class="rung rung-comment" id="DI_1-r30"><div class="rung-num">Rung 30</div><pre class="comment-box">%I0010.   Generates nolatched alarms.</pre></div><div class="rung rung-logic" id="DI_1-r31"><div class="rung-num">Rung 31</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="ESDV_6401_001"><title>ESDV_6401_001 (%I00010)
6401-ESDV-001  ESD Fuel Gas Button</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><line x1="81.0" y1="47" x2="99.0" y2="29" class="sym"/><text x="90.0" y="23" class="addr">%I00010</text><text x="90.0" y="61" class="tag">ESDV_6401_001</text><text x="90.0" y="70" class="desc">6401-ESDV-001  ESD Fu…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="ESDV_6401_001_AL"><title>ESDV_6401_001_AL (%M00010)
6401-ESDV-001  ESD Fuel Gas Button - Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00010</text><text x="1026.0" y="61" class="tag">ESDV_6401_001_AL</text><text x="1026.0" y="70" class="desc">6401-ESDV-001  ESD Fu…</text></g></svg></div></div><div class="rung rung-logic" id="DI_1-r32"><div class="rung-num">Rung 32</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="ESDV_6401_001_AL"><title>ESDV_6401_001_AL (%M00010)
6401-ESDV-001  ESD Fuel Gas Button - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00010</text><text x="90.0" y="61" class="tag">ESDV_6401_001_AL</text><text x="90.0" y="70" class="desc">6401-ESDV-001  ESD Fu…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="ESDV_6401_001_ALI"><title>ESDV_6401_001_ALI (%M00042)
6401-ESDV-001  ESD Fuel Gas Button - Alarm inhibit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00042</text><text x="1026.0" y="61" class="tag">ESDV_6401_001_ALI</text><text x="1026.0" y="70" class="desc">6401-ESDV-001  ESD Fu…</text></g></svg></div></div><div class="rung rung-comment" id="DI_1-r33"><div class="rung-num">Rung 33</div><pre class="comment-box">%I0011.   Generates latched alarms.</pre></div><div class="rung rung-logic" id="DI_1-r34"><div class="rung-num">Rung 34</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="SpareDI_11"><title>SpareDI_11 (%I00011)
SpareDI-11</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%I00011</text><text x="90.0" y="61" class="tag">SpareDI_11</text><text x="90.0" y="70" class="desc">SpareDI-11</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareDI_11_AL"><title>SpareDI_11_AL (%M00011)
SpareDI-11 - Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00011</text><text x="1026.0" y="61" class="tag">SpareDI_11_AL</text><text x="1026.0" y="70" class="desc">SpareDI-11 - Alarm</text></g><g class="el" data-tag="SpareDI_11_AL"><title>SpareDI_11_AL (%M00011)
SpareDI-11 - Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00011</text><text x="90.0" y="129" class="tag">SpareDI_11_AL</text><text x="90.0" y="138" class="desc">SpareDI-11 - Alarm</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="DI_1-r35"><div class="rung-num">Rung 35</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="SpareDI_11_AL"><title>SpareDI_11_AL (%M00011)
SpareDI-11 - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00011</text><text x="90.0" y="61" class="tag">SpareDI_11_AL</text><text x="90.0" y="70" class="desc">SpareDI-11 - Alarm</text></g><g class="el" data-tag="SpareDI_11_INH"><title>SpareDI_11_INH (%M00107)
SpareDI-11 - Inhibit</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><line x1="185.0" y1="47" x2="203.0" y2="29" class="sym"/><text x="194.0" y="23" class="addr">%M00107</text><text x="194.0" y="61" class="tag">SpareDI_11_INH</text><text x="194.0" y="70" class="desc">SpareDI-11 - Inhibit</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareDI_11_ALI"><title>SpareDI_11_ALI (%M00043)
SpareDI-11 - Alarm inhibit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00043</text><text x="1026.0" y="61" class="tag">SpareDI_11_ALI</text><text x="1026.0" y="70" class="desc">SpareDI-11 - Alarm in…</text></g></svg></div></div><div class="rung rung-comment" id="DI_1-r36"><div class="rung-num">Rung 36</div><pre class="comment-box">%I0012.   Generates latched alarms.</pre></div><div class="rung rung-logic" id="DI_1-r37"><div class="rung-num">Rung 37</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="INHIBIT_FOAM_REL"><title>INHIBIT_FOAM_REL (%I00012)
Foam release inhibit</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%I00012</text><text x="90.0" y="61" class="tag">INHIBIT_FOAM_REL</text><text x="90.0" y="70" class="desc">Foam release inhibit</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="INHIBIT_FOAM_REL_AL"><title>INHIBIT_FOAM_REL_AL (%M00012)
Foam release inhibit - Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00012</text><text x="1026.0" y="61" class="tag">INHIBIT_FOAM_REL_…</text><text x="1026.0" y="70" class="desc">Foam release inhibit …</text></g></svg></div></div><div class="rung rung-logic" id="DI_1-r38"><div class="rung-num">Rung 38</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="INHIBIT_FOAM_REL_AL"><title>INHIBIT_FOAM_REL_AL (%M00012)
Foam release inhibit - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00012</text><text x="90.0" y="61" class="tag">INHIBIT_FOAM_REL_…</text><text x="90.0" y="70" class="desc">Foam release inhibit …</text></g><g class="el" data-tag="INHIBIT_FOAM_REL_INH"><title>INHIBIT_FOAM_REL_INH (%M00108)
Foam release inhibit - Inhibit</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><line x1="185.0" y1="47" x2="203.0" y2="29" class="sym"/><text x="194.0" y="23" class="addr">%M00108</text><text x="194.0" y="61" class="tag">INHIBIT_FOAM_REL_…</text><text x="194.0" y="70" class="desc">Foam release inhibit …</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="INHIBIT_FOAM_REL_ALI"><title>INHIBIT_FOAM_REL_ALI (%M00044)
Foam release inhibit - Alarm inhibit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00044</text><text x="1026.0" y="61" class="tag">INHIBIT_FOAM_REL_…</text><text x="1026.0" y="70" class="desc">Foam release inhibit …</text></g></svg></div></div><div class="rung rung-comment" id="DI_1-r39"><div class="rung-num">Rung 39</div><pre class="comment-box">%I0013.   Generates latched alarms.</pre></div><div class="rung rung-logic" id="DI_1-r40"><div class="rung-num">Rung 40</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="INHIBIT_ALL_OUTPUTS"><title>INHIBIT_ALL_OUTPUTS (%I00013)
All outputs inhibit</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%I00013</text><text x="90.0" y="61" class="tag">INHIBIT_ALL_OUTPU…</text><text x="90.0" y="70" class="desc">All outputs inhibit</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="INHIBIT_ALL_OUTPUTS_AL"><title>INHIBIT_ALL_OUTPUTS_AL (%M00013)
All outputs inhibit - Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00013</text><text x="1026.0" y="61" class="tag">INHIBIT_ALL_OUTPU…</text><text x="1026.0" y="70" class="desc">All outputs inhibit -…</text></g></svg></div></div><div class="rung rung-logic" id="DI_1-r41"><div class="rung-num">Rung 41</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="INHIBIT_ALL_OUTPUTS_AL"><title>INHIBIT_ALL_OUTPUTS_AL (%M00013)
All outputs inhibit - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00013</text><text x="90.0" y="61" class="tag">INHIBIT_ALL_OUTPU…</text><text x="90.0" y="70" class="desc">All outputs inhibit -…</text></g><g class="el" data-tag="INHIBIT_ALL_OUTPUTS_INH"><title>INHIBIT_ALL_OUTPUTS_INH (%M00109)
All outputs inhibit - Inhibit</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><line x1="185.0" y1="47" x2="203.0" y2="29" class="sym"/><text x="194.0" y="23" class="addr">%M00109</text><text x="194.0" y="61" class="tag">INHIBIT_ALL_OUTPU…</text><text x="194.0" y="70" class="desc">All outputs inhibit -…</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="INHIBIT_ALL_OUTPUTS_ALI"><title>INHIBIT_ALL_OUTPUTS_ALI (%M00045)
All outputs inhibit - Alarm inhibit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00045</text><text x="1026.0" y="61" class="tag">INHIBIT_ALL_OUTPU…</text><text x="1026.0" y="70" class="desc">All outputs inhibit -…</text></g></svg></div></div><div class="rung rung-comment" id="DI_1-r42"><div class="rung-num">Rung 42</div><pre class="comment-box">%I0014.   Generates latched alarms.</pre></div></section><section class="block-sec" id="blk-DI_2" data-block="DI_2"><div class="block-hdr"><div><h2>Block: DI_2</h2><p class="block-sub">This block gets all inputs from 1 - 32 and do all functions on the inputs.</p></div><div class="block-badges"><span class="badge">1 Rungs</span></div></div><div class="rung rung-comment" id="DI_2-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This block gets all inputs from 1 - 32 and do all functions on the inputs.</pre></div></section><section class="block-sec" id="blk-AI_1" data-block="AI_1"><div class="block-hdr"><div><h2>Block: AI_1</h2><p class="block-sub">This routine handles the inputs connected to the IC200ALG262 analogue input module in PLC slot 3. Channel %AI0001 to %AI0008.</p></div><div class="block-badges"><span class="badge">76 Rungs</span><span class="badge badge-call">Calls: CalcVa1, Ai_AL_1</span></div></div><div class="rung rung-comment" id="AI_1-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This routine handles the inputs connected to the IC200ALG262 analogue input module in PLC slot 3. Channel %AI0001 to %AI0008.</pre></div><div class="rung rung-comment" id="AI_1-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">Standard psaudo code:

Move Analogue input value to VALUE_IN
Call CALCVAL				//Converts input value.
_VAL = VALUE_IN
Call AI_ALARM				//Calculates low and high alarm and fault

if LOALARM then latch _ALL bit until system reset
_ALLI = (_ALL and not _INH)
if HIALARM then latch _ALH bit until system reset
_ALHI = (_ALH and not _INH)
If (Any_actions and _ALHI) then latch _FRUP until system reset
_SC  = HIFAULT
_OC = LOFAULT


Psaudo code for digital detectors on analogue inputs:
(No scaling of input value, and only high alarm.)

Set special alarm limits
Move Analogue input value to VALUE_IN
Call AI_ALARM				//Calculates low and high alarm and fault

_ALL = 0
_ALLI = 0
if HIALARM then latch _ALH bit until system reset
_ALHI = (_ALH and not _INH)
If (Any_actions and _ALHI) then latch _FRUP until system reset
_SC  = HIFAULT
_OC = LOFAULT</pre></div><div class="rung rung-comment" id="AI_1-r3"><div class="rung-num">Rung 3</div><pre class="comment-box">First set alarm limits:</pre></div><div class="rung rung-logic" id="AI_1-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1310 148" width="100%" style="max-width:1310px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1286" y1="4" x2="1286" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="120" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">MOVE_INT</text><text x="506.0" y="44" class="finst">LEN=1</text><text x="466" y="110" class="pin-l">IN</text><text x="546" y="110" class="pin-r">Q</text></g><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el func-group"><line x1="766" y1="38" x2="774" y2="38" class="wire"/><line x1="862" y1="38" x2="870" y2="38" class="wire"/><rect x="774" y="14" width="88" height="120" rx="5" class="fbox"/><text x="818.0" y="30" class="fname">MOVE_INT</text><text x="818.0" y="44" class="finst">LEN=1</text><text x="778" y="110" class="pin-l">IN</text><text x="858" y="110" class="pin-r">Q</text></g><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="1078" y2="38" class="wire"/><g class="el func-group"><line x1="1078" y1="38" x2="1086" y2="38" class="wire"/><line x1="1174" y1="38" x2="1182" y2="38" class="wire"/><rect x="1086" y="14" width="88" height="120" rx="5" class="fbox"/><text x="1130.0" y="30" class="fname">MOVE_INT</text><text x="1130.0" y="44" class="finst">LEN=1</text><text x="1090" y="110" class="pin-l">IN</text><text x="1170" y="110" class="pin-r">Q</text></g><g class="el" data-tag="20"><title>20 (CONST)
</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="110" text-anchor="end" class="dval">20</text></g><g class="el" data-tag="AI_LoAlarmSetpoint"><title>AI_LoAlarmSetpoint (%R00106)
Lo Alarm Setpoint</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00106</text><text x="268" y="110" text-anchor="start" class="dval">AI_LoAlarmSetpoi…</text></g><g class="el" data-tag="30"><title>30 (CONST)
</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="110" text-anchor="end" class="dval">30</text></g><g class="el" data-tag="AI_HiAlarmSetpoint"><title>AI_HiAlarmSetpoint (%R00108)
Hi Alarm Setpoint</title><line x1="558" y1="106" x2="576" y2="106" class="wire-data"/><text x="580" y="97" text-anchor="start" class="addr">%R00108</text><text x="580" y="110" text-anchor="start" class="dval">AI_HiAlarmSetpoi…</text></g><g class="el" data-tag="-10"><title>-10 (CONST)
</title><line x1="748" y1="106" x2="766" y2="106" class="wire-data"/><text x="744" y="110" text-anchor="end" class="dval">-10</text></g><g class="el" data-tag="AI_LoFaultSetpoint"><title>AI_LoFaultSetpoint (%R00110)
Lo Fault Out Setpoint</title><line x1="870" y1="106" x2="888" y2="106" class="wire-data"/><text x="892" y="97" text-anchor="start" class="addr">%R00110</text><text x="892" y="110" text-anchor="start" class="dval">AI_LoFaultSetpoi…</text></g><g class="el" data-tag="98"><title>98 (CONST)
</title><line x1="1060" y1="106" x2="1078" y2="106" class="wire-data"/><text x="1056" y="110" text-anchor="end" class="dval">98</text></g><g class="el" data-tag="AI_HiFaultSetpoint"><title>AI_HiFaultSetpoint (%R00112)
Hi Fault Out Setpoint</title><line x1="1182" y1="106" x2="1200" y2="106" class="wire-data"/><text x="1204" y="97" text-anchor="start" class="addr">%R00112</text><text x="1204" y="110" text-anchor="start" class="dval">AI_HiFaultSetpoi…</text></g></svg></div></div><div class="rung rung-comment" id="AI_1-r5"><div class="rung-num">Rung 5</div><pre class="comment-box">%AI0001.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_1-r6"><div class="rung-num">Rung 6</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="DG_7404_001"><title>DG_7404_001 (%AI0001)
7404-DG-001  Gas detector pump house</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0001</text><text x="120" y="110" text-anchor="end" class="dval">DG_7404_001</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="DG_7404_001_VAL"><title>DG_7404_001_VAL (%R00001)
7404-DG-001  Gas detector pump house - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00001</text><text x="684" y="110" text-anchor="start" class="dval">DG_7404_001_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r7"><div class="rung-num">Rung 7</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_001_ALL"><title>DG_7404_001_ALL (%M00401)
7404-DG-001  Gas detector pump house - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00401</text><text x="1026.0" y="61" class="tag">DG_7404_001_ALL</text><text x="1026.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g><g class="el" data-tag="DG_7404_001_ALL"><title>DG_7404_001_ALL (%M00401)
7404-DG-001  Gas detector pump house - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00401</text><text x="90.0" y="129" class="tag">DG_7404_001_ALL</text><text x="90.0" y="138" class="desc">7404-DG-001  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r8"><div class="rung-num">Rung 8</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_001_ALL"><title>DG_7404_001_ALL (%M00401)
7404-DG-001  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00401</text><text x="90.0" y="61" class="tag">DG_7404_001_ALL</text><text x="90.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_001_INH"><title>DG_7404_001_INH (%M00449)
7404-DG-001  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00449</text><text x="298.0" y="61" class="tag">DG_7404_001_INH</text><text x="298.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_001_ALLI"><title>DG_7404_001_ALLI (%M00425)
7404-DG-001  Gas detector pump house - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00425</text><text x="1026.0" y="61" class="tag">DG_7404_001_ALLI</text><text x="1026.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r9"><div class="rung-num">Rung 9</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_001_ALH"><title>DG_7404_001_ALH (%M00353)
7404-DG-001  Gas detector pump house - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00353</text><text x="1026.0" y="61" class="tag">DG_7404_001_ALH</text><text x="1026.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g><g class="el" data-tag="DG_7404_001_ALH"><title>DG_7404_001_ALH (%M00353)
7404-DG-001  Gas detector pump house - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00353</text><text x="90.0" y="129" class="tag">DG_7404_001_ALH</text><text x="90.0" y="138" class="desc">7404-DG-001  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r10"><div class="rung-num">Rung 10</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_001_ALH"><title>DG_7404_001_ALH (%M00353)
7404-DG-001  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00353</text><text x="90.0" y="61" class="tag">DG_7404_001_ALH</text><text x="90.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_001_INH"><title>DG_7404_001_INH (%M00449)
7404-DG-001  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00449</text><text x="298.0" y="61" class="tag">DG_7404_001_INH</text><text x="298.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_001_ALHI"><title>DG_7404_001_ALHI (%M00377)
7404-DG-001  Gas detector pump house - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00377</text><text x="1026.0" y="61" class="tag">DG_7404_001_ALHI</text><text x="1026.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r11"><div class="rung-num">Rung 11</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="DG_7404_001_ALHI"><title>DG_7404_001_ALHI (%M00377)
7404-DG-001  Gas detector pump house - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00377</text><text x="194.0" y="61" class="tag">DG_7404_001_ALHI</text><text x="194.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_001_FRUP"><title>DG_7404_001_FRUP (%M00569)
7404-DG-001  Gas detector pump house - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00569</text><text x="1026.0" y="61" class="tag">DG_7404_001_FRUP</text><text x="1026.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g><g class="el" data-tag="DG_7404_001_FRUP"><title>DG_7404_001_FRUP (%M00569)
7404-DG-001  Gas detector pump house - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00569</text><text x="90.0" y="129" class="tag">DG_7404_001_FRUP</text><text x="90.0" y="138" class="desc">7404-DG-001  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r12"><div class="rung-num">Rung 12</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_001_OC"><title>DG_7404_001_OC (%M00473)
7404-DG-001  Gas detector pump house - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00473</text><text x="1026.0" y="61" class="tag">DG_7404_001_OC</text><text x="1026.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r13"><div class="rung-num">Rung 13</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_001_SC"><title>DG_7404_001_SC (%M00497)
7404-DG-001  Gas detector pump house - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00497</text><text x="1026.0" y="61" class="tag">DG_7404_001_SC</text><text x="1026.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g></svg></div></div><div class="rung rung-comment" id="AI_1-r14"><div class="rung-num">Rung 14</div><pre class="comment-box">%AI0002.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_1-r15"><div class="rung-num">Rung 15</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="DG_7404_002"><title>DG_7404_002 (%AI0002)
7404-DG-002  Gas detector pump house</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0002</text><text x="120" y="110" text-anchor="end" class="dval">DG_7404_002</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="DG_7404_002_VAL"><title>DG_7404_002_VAL (%R00003)
7404-DG-002  Gas detector pump house - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00003</text><text x="684" y="110" text-anchor="start" class="dval">DG_7404_002_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r16"><div class="rung-num">Rung 16</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_002_ALL"><title>DG_7404_002_ALL (%M00402)
7404-DG-002  Gas detector pump house - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00402</text><text x="1026.0" y="61" class="tag">DG_7404_002_ALL</text><text x="1026.0" y="70" class="desc">7404-DG-002  Gas dete…</text></g><g class="el" data-tag="DG_7404_002_ALL"><title>DG_7404_002_ALL (%M00402)
7404-DG-002  Gas detector pump house - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00402</text><text x="90.0" y="129" class="tag">DG_7404_002_ALL</text><text x="90.0" y="138" class="desc">7404-DG-002  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r17"><div class="rung-num">Rung 17</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_002_ALL"><title>DG_7404_002_ALL (%M00402)
7404-DG-002  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00402</text><text x="90.0" y="61" class="tag">DG_7404_002_ALL</text><text x="90.0" y="70" class="desc">7404-DG-002  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_002_INH"><title>DG_7404_002_INH (%M00450)
7404-DG-002  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00450</text><text x="298.0" y="61" class="tag">DG_7404_002_INH</text><text x="298.0" y="70" class="desc">7404-DG-002  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_002_ALLI"><title>DG_7404_002_ALLI (%M00426)
7404-DG-002  Gas detector pump house - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00426</text><text x="1026.0" y="61" class="tag">DG_7404_002_ALLI</text><text x="1026.0" y="70" class="desc">7404-DG-002  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r18"><div class="rung-num">Rung 18</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_002_ALH"><title>DG_7404_002_ALH (%M00354)
7404-DG-002  Gas detector pump house - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00354</text><text x="1026.0" y="61" class="tag">DG_7404_002_ALH</text><text x="1026.0" y="70" class="desc">7404-DG-002  Gas dete…</text></g><g class="el" data-tag="DG_7404_002_ALH"><title>DG_7404_002_ALH (%M00354)
7404-DG-002  Gas detector pump house - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00354</text><text x="90.0" y="129" class="tag">DG_7404_002_ALH</text><text x="90.0" y="138" class="desc">7404-DG-002  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r19"><div class="rung-num">Rung 19</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_002_ALH"><title>DG_7404_002_ALH (%M00354)
7404-DG-002  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00354</text><text x="90.0" y="61" class="tag">DG_7404_002_ALH</text><text x="90.0" y="70" class="desc">7404-DG-002  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_002_INH"><title>DG_7404_002_INH (%M00450)
7404-DG-002  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00450</text><text x="298.0" y="61" class="tag">DG_7404_002_INH</text><text x="298.0" y="70" class="desc">7404-DG-002  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_002_ALHI"><title>DG_7404_002_ALHI (%M00378)
7404-DG-002  Gas detector pump house - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00378</text><text x="1026.0" y="61" class="tag">DG_7404_002_ALHI</text><text x="1026.0" y="70" class="desc">7404-DG-002  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r20"><div class="rung-num">Rung 20</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="DG_7404_002_ALHI"><title>DG_7404_002_ALHI (%M00378)
7404-DG-002  Gas detector pump house - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00378</text><text x="194.0" y="61" class="tag">DG_7404_002_ALHI</text><text x="194.0" y="70" class="desc">7404-DG-002  Gas dete…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_002_FRUP"><title>DG_7404_002_FRUP (%M00570)
7404-DG-002  Gas detector pump house - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00570</text><text x="1026.0" y="61" class="tag">DG_7404_002_FRUP</text><text x="1026.0" y="70" class="desc">7404-DG-002  Gas dete…</text></g><g class="el" data-tag="DG_7404_002_FRUP"><title>DG_7404_002_FRUP (%M00570)
7404-DG-002  Gas detector pump house - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00570</text><text x="90.0" y="129" class="tag">DG_7404_002_FRUP</text><text x="90.0" y="138" class="desc">7404-DG-002  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r21"><div class="rung-num">Rung 21</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_002_OC"><title>DG_7404_002_OC (%M00474)
7404-DG-002  Gas detector pump house - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00474</text><text x="1026.0" y="61" class="tag">DG_7404_002_OC</text><text x="1026.0" y="70" class="desc">7404-DG-002  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r22"><div class="rung-num">Rung 22</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_002_SC"><title>DG_7404_002_SC (%M00498)
7404-DG-002  Gas detector pump house - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00498</text><text x="1026.0" y="61" class="tag">DG_7404_002_SC</text><text x="1026.0" y="70" class="desc">7404-DG-002  Gas dete…</text></g></svg></div></div><div class="rung rung-comment" id="AI_1-r23"><div class="rung-num">Rung 23</div><pre class="comment-box">%AI0003.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_1-r24"><div class="rung-num">Rung 24</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="DG_7404_003"><title>DG_7404_003 (%AI0003)
7404-DG-003  Gas detector pump house</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0003</text><text x="120" y="110" text-anchor="end" class="dval">DG_7404_003</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="DG_7404_003_VAL"><title>DG_7404_003_VAL (%R00005)
7404-DG-003  Gas detector pump house - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00005</text><text x="684" y="110" text-anchor="start" class="dval">DG_7404_003_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r25"><div class="rung-num">Rung 25</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_003_ALL"><title>DG_7404_003_ALL (%M00403)
7404-DG-003  Gas detector pump house - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00403</text><text x="1026.0" y="61" class="tag">DG_7404_003_ALL</text><text x="1026.0" y="70" class="desc">7404-DG-003  Gas dete…</text></g><g class="el" data-tag="DG_7404_003_ALL"><title>DG_7404_003_ALL (%M00403)
7404-DG-003  Gas detector pump house - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00403</text><text x="90.0" y="129" class="tag">DG_7404_003_ALL</text><text x="90.0" y="138" class="desc">7404-DG-003  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r26"><div class="rung-num">Rung 26</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_003_ALL"><title>DG_7404_003_ALL (%M00403)
7404-DG-003  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00403</text><text x="90.0" y="61" class="tag">DG_7404_003_ALL</text><text x="90.0" y="70" class="desc">7404-DG-003  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_003_INH"><title>DG_7404_003_INH (%M00451)
7404-DG-003  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00451</text><text x="298.0" y="61" class="tag">DG_7404_003_INH</text><text x="298.0" y="70" class="desc">7404-DG-003  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_003_ALLI"><title>DG_7404_003_ALLI (%M00427)
7404-DG-003  Gas detector pump house - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00427</text><text x="1026.0" y="61" class="tag">DG_7404_003_ALLI</text><text x="1026.0" y="70" class="desc">7404-DG-003  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r27"><div class="rung-num">Rung 27</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_003_ALH"><title>DG_7404_003_ALH (%M00355)
7404-DG-003  Gas detector pump house - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00355</text><text x="1026.0" y="61" class="tag">DG_7404_003_ALH</text><text x="1026.0" y="70" class="desc">7404-DG-003  Gas dete…</text></g><g class="el" data-tag="DG_7404_003_ALH"><title>DG_7404_003_ALH (%M00355)
7404-DG-003  Gas detector pump house - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00355</text><text x="90.0" y="129" class="tag">DG_7404_003_ALH</text><text x="90.0" y="138" class="desc">7404-DG-003  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r28"><div class="rung-num">Rung 28</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_003_ALH"><title>DG_7404_003_ALH (%M00355)
7404-DG-003  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00355</text><text x="90.0" y="61" class="tag">DG_7404_003_ALH</text><text x="90.0" y="70" class="desc">7404-DG-003  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_003_INH"><title>DG_7404_003_INH (%M00451)
7404-DG-003  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00451</text><text x="298.0" y="61" class="tag">DG_7404_003_INH</text><text x="298.0" y="70" class="desc">7404-DG-003  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_003_ALHI"><title>DG_7404_003_ALHI (%M00379)
7404-DG-003  Gas detector pump house - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00379</text><text x="1026.0" y="61" class="tag">DG_7404_003_ALHI</text><text x="1026.0" y="70" class="desc">7404-DG-003  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r29"><div class="rung-num">Rung 29</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="DG_7404_003_ALHI"><title>DG_7404_003_ALHI (%M00379)
7404-DG-003  Gas detector pump house - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00379</text><text x="194.0" y="61" class="tag">DG_7404_003_ALHI</text><text x="194.0" y="70" class="desc">7404-DG-003  Gas dete…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_003_FRUP"><title>DG_7404_003_FRUP (%M00571)
7404-DG-003  Gas detector pump house - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00571</text><text x="1026.0" y="61" class="tag">DG_7404_003_FRUP</text><text x="1026.0" y="70" class="desc">7404-DG-003  Gas dete…</text></g><g class="el" data-tag="DG_7404_003_FRUP"><title>DG_7404_003_FRUP (%M00571)
7404-DG-003  Gas detector pump house - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00571</text><text x="90.0" y="129" class="tag">DG_7404_003_FRUP</text><text x="90.0" y="138" class="desc">7404-DG-003  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r30"><div class="rung-num">Rung 30</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_003_OC"><title>DG_7404_003_OC (%M00475)
7404-DG-003  Gas detector pump house - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00475</text><text x="1026.0" y="61" class="tag">DG_7404_003_OC</text><text x="1026.0" y="70" class="desc">7404-DG-003  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r31"><div class="rung-num">Rung 31</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_003_SC"><title>DG_7404_003_SC (%M00499)
7404-DG-003  Gas detector pump house - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00499</text><text x="1026.0" y="61" class="tag">DG_7404_003_SC</text><text x="1026.0" y="70" class="desc">7404-DG-003  Gas dete…</text></g></svg></div></div><div class="rung rung-comment" id="AI_1-r32"><div class="rung-num">Rung 32</div><pre class="comment-box">%AI0004.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_1-r33"><div class="rung-num">Rung 33</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="DG_7404_004"><title>DG_7404_004 (%AI0004)
7404-DG-004  Gas detector pump house</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0004</text><text x="120" y="110" text-anchor="end" class="dval">DG_7404_004</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="DG_7404_004_VAL"><title>DG_7404_004_VAL (%R00007)
7404-DG-004  Gas detector pump house - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00007</text><text x="684" y="110" text-anchor="start" class="dval">DG_7404_004_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r34"><div class="rung-num">Rung 34</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_004_ALL"><title>DG_7404_004_ALL (%M00404)
7404-DG-004  Gas detector pump house - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00404</text><text x="1026.0" y="61" class="tag">DG_7404_004_ALL</text><text x="1026.0" y="70" class="desc">7404-DG-004  Gas dete…</text></g><g class="el" data-tag="DG_7404_004_ALL"><title>DG_7404_004_ALL (%M00404)
7404-DG-004  Gas detector pump house - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00404</text><text x="90.0" y="129" class="tag">DG_7404_004_ALL</text><text x="90.0" y="138" class="desc">7404-DG-004  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r35"><div class="rung-num">Rung 35</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_004_ALL"><title>DG_7404_004_ALL (%M00404)
7404-DG-004  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00404</text><text x="90.0" y="61" class="tag">DG_7404_004_ALL</text><text x="90.0" y="70" class="desc">7404-DG-004  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_004_INH"><title>DG_7404_004_INH (%M00452)
7404-DG-004  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00452</text><text x="298.0" y="61" class="tag">DG_7404_004_INH</text><text x="298.0" y="70" class="desc">7404-DG-004  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_004_ALLI"><title>DG_7404_004_ALLI (%M00428)
7404-DG-004  Gas detector pump house - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00428</text><text x="1026.0" y="61" class="tag">DG_7404_004_ALLI</text><text x="1026.0" y="70" class="desc">7404-DG-004  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r36"><div class="rung-num">Rung 36</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_004_ALH"><title>DG_7404_004_ALH (%M00356)
7404-DG-004  Gas detector pump house - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00356</text><text x="1026.0" y="61" class="tag">DG_7404_004_ALH</text><text x="1026.0" y="70" class="desc">7404-DG-004  Gas dete…</text></g><g class="el" data-tag="DG_7404_004_ALH"><title>DG_7404_004_ALH (%M00356)
7404-DG-004  Gas detector pump house - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00356</text><text x="90.0" y="129" class="tag">DG_7404_004_ALH</text><text x="90.0" y="138" class="desc">7404-DG-004  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r37"><div class="rung-num">Rung 37</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_004_ALH"><title>DG_7404_004_ALH (%M00356)
7404-DG-004  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00356</text><text x="90.0" y="61" class="tag">DG_7404_004_ALH</text><text x="90.0" y="70" class="desc">7404-DG-004  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_004_INH"><title>DG_7404_004_INH (%M00452)
7404-DG-004  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00452</text><text x="298.0" y="61" class="tag">DG_7404_004_INH</text><text x="298.0" y="70" class="desc">7404-DG-004  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_004_ALHI"><title>DG_7404_004_ALHI (%M00380)
7404-DG-004  Gas detector pump house - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00380</text><text x="1026.0" y="61" class="tag">DG_7404_004_ALHI</text><text x="1026.0" y="70" class="desc">7404-DG-004  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r38"><div class="rung-num">Rung 38</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="DG_7404_004_ALHI"><title>DG_7404_004_ALHI (%M00380)
7404-DG-004  Gas detector pump house - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00380</text><text x="194.0" y="61" class="tag">DG_7404_004_ALHI</text><text x="194.0" y="70" class="desc">7404-DG-004  Gas dete…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_004_FRUP"><title>DG_7404_004_FRUP (%M00572)
7404-DG-004  Gas detector pump house - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00572</text><text x="1026.0" y="61" class="tag">DG_7404_004_FRUP</text><text x="1026.0" y="70" class="desc">7404-DG-004  Gas dete…</text></g><g class="el" data-tag="DG_7404_004_FRUP"><title>DG_7404_004_FRUP (%M00572)
7404-DG-004  Gas detector pump house - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00572</text><text x="90.0" y="129" class="tag">DG_7404_004_FRUP</text><text x="90.0" y="138" class="desc">7404-DG-004  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r39"><div class="rung-num">Rung 39</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_004_OC"><title>DG_7404_004_OC (%M00476)
7404-DG-004  Gas detector pump house - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00476</text><text x="1026.0" y="61" class="tag">DG_7404_004_OC</text><text x="1026.0" y="70" class="desc">7404-DG-004  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r40"><div class="rung-num">Rung 40</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_004_SC"><title>DG_7404_004_SC (%M00500)
7404-DG-004  Gas detector pump house - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00500</text><text x="1026.0" y="61" class="tag">DG_7404_004_SC</text><text x="1026.0" y="70" class="desc">7404-DG-004  Gas dete…</text></g></svg></div></div><div class="rung rung-comment" id="AI_1-r41"><div class="rung-num">Rung 41</div><pre class="comment-box">%AI0005.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_1-r42"><div class="rung-num">Rung 42</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="DG_7404_005"><title>DG_7404_005 (%AI0005)
7404-DG-005  Gas detector pump house</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0005</text><text x="120" y="110" text-anchor="end" class="dval">DG_7404_005</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="DG_7404_005_VAL"><title>DG_7404_005_VAL (%R00009)
7404-DG-005  Gas detector pump house - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00009</text><text x="684" y="110" text-anchor="start" class="dval">DG_7404_005_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r43"><div class="rung-num">Rung 43</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_005_ALL"><title>DG_7404_005_ALL (%M00405)
7404-DG-005  Gas detector pump house - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00405</text><text x="1026.0" y="61" class="tag">DG_7404_005_ALL</text><text x="1026.0" y="70" class="desc">7404-DG-005  Gas dete…</text></g><g class="el" data-tag="DG_7404_005_ALL"><title>DG_7404_005_ALL (%M00405)
7404-DG-005  Gas detector pump house - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00405</text><text x="90.0" y="129" class="tag">DG_7404_005_ALL</text><text x="90.0" y="138" class="desc">7404-DG-005  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r44"><div class="rung-num">Rung 44</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_005_ALL"><title>DG_7404_005_ALL (%M00405)
7404-DG-005  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00405</text><text x="90.0" y="61" class="tag">DG_7404_005_ALL</text><text x="90.0" y="70" class="desc">7404-DG-005  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_005_INH"><title>DG_7404_005_INH (%M00453)
7404-DG-005  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00453</text><text x="298.0" y="61" class="tag">DG_7404_005_INH</text><text x="298.0" y="70" class="desc">7404-DG-005  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_005_ALLI"><title>DG_7404_005_ALLI (%M00429)
7404-DG-005  Gas detector pump house - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00429</text><text x="1026.0" y="61" class="tag">DG_7404_005_ALLI</text><text x="1026.0" y="70" class="desc">7404-DG-005  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r45"><div class="rung-num">Rung 45</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_005_ALH"><title>DG_7404_005_ALH (%M00357)
7404-DG-005  Gas detector pump house - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00357</text><text x="1026.0" y="61" class="tag">DG_7404_005_ALH</text><text x="1026.0" y="70" class="desc">7404-DG-005  Gas dete…</text></g><g class="el" data-tag="DG_7404_005_ALH"><title>DG_7404_005_ALH (%M00357)
7404-DG-005  Gas detector pump house - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00357</text><text x="90.0" y="129" class="tag">DG_7404_005_ALH</text><text x="90.0" y="138" class="desc">7404-DG-005  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r46"><div class="rung-num">Rung 46</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_005_ALH"><title>DG_7404_005_ALH (%M00357)
7404-DG-005  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00357</text><text x="90.0" y="61" class="tag">DG_7404_005_ALH</text><text x="90.0" y="70" class="desc">7404-DG-005  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_005_INH"><title>DG_7404_005_INH (%M00453)
7404-DG-005  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00453</text><text x="298.0" y="61" class="tag">DG_7404_005_INH</text><text x="298.0" y="70" class="desc">7404-DG-005  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_005_ALHI"><title>DG_7404_005_ALHI (%M00381)
7404-DG-005  Gas detector pump house - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00381</text><text x="1026.0" y="61" class="tag">DG_7404_005_ALHI</text><text x="1026.0" y="70" class="desc">7404-DG-005  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r47"><div class="rung-num">Rung 47</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="DG_7404_005_ALHI"><title>DG_7404_005_ALHI (%M00381)
7404-DG-005  Gas detector pump house - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00381</text><text x="194.0" y="61" class="tag">DG_7404_005_ALHI</text><text x="194.0" y="70" class="desc">7404-DG-005  Gas dete…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_005_FRUP"><title>DG_7404_005_FRUP (%M00573)
7404-DG-005  Gas detector pump house - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00573</text><text x="1026.0" y="61" class="tag">DG_7404_005_FRUP</text><text x="1026.0" y="70" class="desc">7404-DG-005  Gas dete…</text></g><g class="el" data-tag="DG_7404_005_FRUP"><title>DG_7404_005_FRUP (%M00573)
7404-DG-005  Gas detector pump house - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00573</text><text x="90.0" y="129" class="tag">DG_7404_005_FRUP</text><text x="90.0" y="138" class="desc">7404-DG-005  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r48"><div class="rung-num">Rung 48</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_005_OC"><title>DG_7404_005_OC (%M00477)
7404-DG-005  Gas detector pump house - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00477</text><text x="1026.0" y="61" class="tag">DG_7404_005_OC</text><text x="1026.0" y="70" class="desc">7404-DG-005  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r49"><div class="rung-num">Rung 49</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_005_SC"><title>DG_7404_005_SC (%M00501)
7404-DG-005  Gas detector pump house - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00501</text><text x="1026.0" y="61" class="tag">DG_7404_005_SC</text><text x="1026.0" y="70" class="desc">7404-DG-005  Gas dete…</text></g></svg></div></div><div class="rung rung-comment" id="AI_1-r50"><div class="rung-num">Rung 50</div><pre class="comment-box">%AI0006.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_1-r51"><div class="rung-num">Rung 51</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="DG_7404_006"><title>DG_7404_006 (%AI0006)
7404-DG-006  Gas detector pump house</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0006</text><text x="120" y="110" text-anchor="end" class="dval">DG_7404_006</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="DG_7404_006_VAL"><title>DG_7404_006_VAL (%R00011)
7404-DG-006  Gas detector pump house - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00011</text><text x="684" y="110" text-anchor="start" class="dval">DG_7404_006_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r52"><div class="rung-num">Rung 52</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_006_ALL"><title>DG_7404_006_ALL (%M00406)
7404-DG-006  Gas detector pump house - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00406</text><text x="1026.0" y="61" class="tag">DG_7404_006_ALL</text><text x="1026.0" y="70" class="desc">7404-DG-006  Gas dete…</text></g><g class="el" data-tag="DG_7404_006_ALL"><title>DG_7404_006_ALL (%M00406)
7404-DG-006  Gas detector pump house - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00406</text><text x="90.0" y="129" class="tag">DG_7404_006_ALL</text><text x="90.0" y="138" class="desc">7404-DG-006  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r53"><div class="rung-num">Rung 53</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_006_ALL"><title>DG_7404_006_ALL (%M00406)
7404-DG-006  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00406</text><text x="90.0" y="61" class="tag">DG_7404_006_ALL</text><text x="90.0" y="70" class="desc">7404-DG-006  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_006_INH"><title>DG_7404_006_INH (%M00454)
7404-DG-006  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00454</text><text x="298.0" y="61" class="tag">DG_7404_006_INH</text><text x="298.0" y="70" class="desc">7404-DG-006  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_006_ALLI"><title>DG_7404_006_ALLI (%M00430)
7404-DG-006  Gas detector pump house - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00430</text><text x="1026.0" y="61" class="tag">DG_7404_006_ALLI</text><text x="1026.0" y="70" class="desc">7404-DG-006  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r54"><div class="rung-num">Rung 54</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_006_ALH"><title>DG_7404_006_ALH (%M00358)
7404-DG-006  Gas detector pump house - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00358</text><text x="1026.0" y="61" class="tag">DG_7404_006_ALH</text><text x="1026.0" y="70" class="desc">7404-DG-006  Gas dete…</text></g><g class="el" data-tag="DG_7404_006_ALH"><title>DG_7404_006_ALH (%M00358)
7404-DG-006  Gas detector pump house - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00358</text><text x="90.0" y="129" class="tag">DG_7404_006_ALH</text><text x="90.0" y="138" class="desc">7404-DG-006  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r55"><div class="rung-num">Rung 55</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_006_ALH"><title>DG_7404_006_ALH (%M00358)
7404-DG-006  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00358</text><text x="90.0" y="61" class="tag">DG_7404_006_ALH</text><text x="90.0" y="70" class="desc">7404-DG-006  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_006_INH"><title>DG_7404_006_INH (%M00454)
7404-DG-006  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00454</text><text x="298.0" y="61" class="tag">DG_7404_006_INH</text><text x="298.0" y="70" class="desc">7404-DG-006  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_006_ALHI"><title>DG_7404_006_ALHI (%M00382)
7404-DG-006  Gas detector pump house - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00382</text><text x="1026.0" y="61" class="tag">DG_7404_006_ALHI</text><text x="1026.0" y="70" class="desc">7404-DG-006  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r56"><div class="rung-num">Rung 56</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="DG_7404_006_ALHI"><title>DG_7404_006_ALHI (%M00382)
7404-DG-006  Gas detector pump house - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00382</text><text x="194.0" y="61" class="tag">DG_7404_006_ALHI</text><text x="194.0" y="70" class="desc">7404-DG-006  Gas dete…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_006_FRUP"><title>DG_7404_006_FRUP (%M00574)
7404-DG-006  Gas detector pump house - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00574</text><text x="1026.0" y="61" class="tag">DG_7404_006_FRUP</text><text x="1026.0" y="70" class="desc">7404-DG-006  Gas dete…</text></g><g class="el" data-tag="DG_7404_006_FRUP"><title>DG_7404_006_FRUP (%M00574)
7404-DG-006  Gas detector pump house - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00574</text><text x="90.0" y="129" class="tag">DG_7404_006_FRUP</text><text x="90.0" y="138" class="desc">7404-DG-006  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r57"><div class="rung-num">Rung 57</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_006_OC"><title>DG_7404_006_OC (%M00478)
7404-DG-006  Gas detector pump house - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00478</text><text x="1026.0" y="61" class="tag">DG_7404_006_OC</text><text x="1026.0" y="70" class="desc">7404-DG-006  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r58"><div class="rung-num">Rung 58</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_006_SC"><title>DG_7404_006_SC (%M00502)
7404-DG-006  Gas detector pump house - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00502</text><text x="1026.0" y="61" class="tag">DG_7404_006_SC</text><text x="1026.0" y="70" class="desc">7404-DG-006  Gas dete…</text></g></svg></div></div><div class="rung rung-comment" id="AI_1-r59"><div class="rung-num">Rung 59</div><pre class="comment-box">%AI0007.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_1-r60"><div class="rung-num">Rung 60</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="DG_7404_007"><title>DG_7404_007 (%AI0007)
7404-DG-007  Gas detector pump house</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0007</text><text x="120" y="110" text-anchor="end" class="dval">DG_7404_007</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="DG_7404_007_VAL"><title>DG_7404_007_VAL (%R00013)
7404-DG-007  Gas detector pump house - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00013</text><text x="684" y="110" text-anchor="start" class="dval">DG_7404_007_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r61"><div class="rung-num">Rung 61</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_007_ALL"><title>DG_7404_007_ALL (%M00407)
7404-DG-007  Gas detector pump house - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00407</text><text x="1026.0" y="61" class="tag">DG_7404_007_ALL</text><text x="1026.0" y="70" class="desc">7404-DG-007  Gas dete…</text></g><g class="el" data-tag="DG_7404_007_ALL"><title>DG_7404_007_ALL (%M00407)
7404-DG-007  Gas detector pump house - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00407</text><text x="90.0" y="129" class="tag">DG_7404_007_ALL</text><text x="90.0" y="138" class="desc">7404-DG-007  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r62"><div class="rung-num">Rung 62</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_007_ALL"><title>DG_7404_007_ALL (%M00407)
7404-DG-007  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00407</text><text x="90.0" y="61" class="tag">DG_7404_007_ALL</text><text x="90.0" y="70" class="desc">7404-DG-007  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_007_INH"><title>DG_7404_007_INH (%M00455)
7404-DG-007  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00455</text><text x="298.0" y="61" class="tag">DG_7404_007_INH</text><text x="298.0" y="70" class="desc">7404-DG-007  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_007_ALLI"><title>DG_7404_007_ALLI (%M00431)
7404-DG-007  Gas detector pump house - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00431</text><text x="1026.0" y="61" class="tag">DG_7404_007_ALLI</text><text x="1026.0" y="70" class="desc">7404-DG-007  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r63"><div class="rung-num">Rung 63</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_007_ALH"><title>DG_7404_007_ALH (%M00359)
7404-DG-007  Gas detector pump house - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00359</text><text x="1026.0" y="61" class="tag">DG_7404_007_ALH</text><text x="1026.0" y="70" class="desc">7404-DG-007  Gas dete…</text></g><g class="el" data-tag="DG_7404_007_ALH"><title>DG_7404_007_ALH (%M00359)
7404-DG-007  Gas detector pump house - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00359</text><text x="90.0" y="129" class="tag">DG_7404_007_ALH</text><text x="90.0" y="138" class="desc">7404-DG-007  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r64"><div class="rung-num">Rung 64</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_007_ALH"><title>DG_7404_007_ALH (%M00359)
7404-DG-007  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00359</text><text x="90.0" y="61" class="tag">DG_7404_007_ALH</text><text x="90.0" y="70" class="desc">7404-DG-007  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_007_INH"><title>DG_7404_007_INH (%M00455)
7404-DG-007  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00455</text><text x="298.0" y="61" class="tag">DG_7404_007_INH</text><text x="298.0" y="70" class="desc">7404-DG-007  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_007_ALHI"><title>DG_7404_007_ALHI (%M00383)
7404-DG-007  Gas detector pump house - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00383</text><text x="1026.0" y="61" class="tag">DG_7404_007_ALHI</text><text x="1026.0" y="70" class="desc">7404-DG-007  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r65"><div class="rung-num">Rung 65</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="DG_7404_007_ALHI"><title>DG_7404_007_ALHI (%M00383)
7404-DG-007  Gas detector pump house - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00383</text><text x="194.0" y="61" class="tag">DG_7404_007_ALHI</text><text x="194.0" y="70" class="desc">7404-DG-007  Gas dete…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_007_FRUP"><title>DG_7404_007_FRUP (%M00575)
7404-DG-007  Gas detector pump house - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00575</text><text x="1026.0" y="61" class="tag">DG_7404_007_FRUP</text><text x="1026.0" y="70" class="desc">7404-DG-007  Gas dete…</text></g><g class="el" data-tag="DG_7404_007_FRUP"><title>DG_7404_007_FRUP (%M00575)
7404-DG-007  Gas detector pump house - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00575</text><text x="90.0" y="129" class="tag">DG_7404_007_FRUP</text><text x="90.0" y="138" class="desc">7404-DG-007  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r66"><div class="rung-num">Rung 66</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_007_OC"><title>DG_7404_007_OC (%M00479)
7404-DG-007  Gas detector pump house - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00479</text><text x="1026.0" y="61" class="tag">DG_7404_007_OC</text><text x="1026.0" y="70" class="desc">7404-DG-007  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r67"><div class="rung-num">Rung 67</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_007_SC"><title>DG_7404_007_SC (%M00503)
7404-DG-007  Gas detector pump house - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00503</text><text x="1026.0" y="61" class="tag">DG_7404_007_SC</text><text x="1026.0" y="70" class="desc">7404-DG-007  Gas dete…</text></g></svg></div></div><div class="rung rung-comment" id="AI_1-r68"><div class="rung-num">Rung 68</div><pre class="comment-box">%AI0008.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_1-r69"><div class="rung-num">Rung 69</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="DG_7404_008"><title>DG_7404_008 (%AI0008)
7404-DG-008  Gas detector pump house</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0008</text><text x="120" y="110" text-anchor="end" class="dval">DG_7404_008</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="DG_7404_008_VAL"><title>DG_7404_008_VAL (%R00015)
7404-DG-008  Gas detector pump house - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00015</text><text x="684" y="110" text-anchor="start" class="dval">DG_7404_008_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r70"><div class="rung-num">Rung 70</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_008_ALL"><title>DG_7404_008_ALL (%M00408)
7404-DG-008  Gas detector pump house - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00408</text><text x="1026.0" y="61" class="tag">DG_7404_008_ALL</text><text x="1026.0" y="70" class="desc">7404-DG-008  Gas dete…</text></g><g class="el" data-tag="DG_7404_008_ALL"><title>DG_7404_008_ALL (%M00408)
7404-DG-008  Gas detector pump house - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00408</text><text x="90.0" y="129" class="tag">DG_7404_008_ALL</text><text x="90.0" y="138" class="desc">7404-DG-008  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r71"><div class="rung-num">Rung 71</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_008_ALL"><title>DG_7404_008_ALL (%M00408)
7404-DG-008  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00408</text><text x="90.0" y="61" class="tag">DG_7404_008_ALL</text><text x="90.0" y="70" class="desc">7404-DG-008  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_008_INH"><title>DG_7404_008_INH (%M00456)
7404-DG-008  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00456</text><text x="298.0" y="61" class="tag">DG_7404_008_INH</text><text x="298.0" y="70" class="desc">7404-DG-008  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_008_ALLI"><title>DG_7404_008_ALLI (%M00432)
7404-DG-008  Gas detector pump house - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00432</text><text x="1026.0" y="61" class="tag">DG_7404_008_ALLI</text><text x="1026.0" y="70" class="desc">7404-DG-008  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r72"><div class="rung-num">Rung 72</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_008_ALH"><title>DG_7404_008_ALH (%M00360)
7404-DG-008  Gas detector pump house - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00360</text><text x="1026.0" y="61" class="tag">DG_7404_008_ALH</text><text x="1026.0" y="70" class="desc">7404-DG-008  Gas dete…</text></g><g class="el" data-tag="DG_7404_008_ALH"><title>DG_7404_008_ALH (%M00360)
7404-DG-008  Gas detector pump house - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00360</text><text x="90.0" y="129" class="tag">DG_7404_008_ALH</text><text x="90.0" y="138" class="desc">7404-DG-008  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r73"><div class="rung-num">Rung 73</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_008_ALH"><title>DG_7404_008_ALH (%M00360)
7404-DG-008  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00360</text><text x="90.0" y="61" class="tag">DG_7404_008_ALH</text><text x="90.0" y="70" class="desc">7404-DG-008  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_008_INH"><title>DG_7404_008_INH (%M00456)
7404-DG-008  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00456</text><text x="298.0" y="61" class="tag">DG_7404_008_INH</text><text x="298.0" y="70" class="desc">7404-DG-008  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_008_ALHI"><title>DG_7404_008_ALHI (%M00384)
7404-DG-008  Gas detector pump house - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00384</text><text x="1026.0" y="61" class="tag">DG_7404_008_ALHI</text><text x="1026.0" y="70" class="desc">7404-DG-008  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r74"><div class="rung-num">Rung 74</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="DG_7404_008_ALHI"><title>DG_7404_008_ALHI (%M00384)
7404-DG-008  Gas detector pump house - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00384</text><text x="194.0" y="61" class="tag">DG_7404_008_ALHI</text><text x="194.0" y="70" class="desc">7404-DG-008  Gas dete…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_008_FRUP"><title>DG_7404_008_FRUP (%M00576)
7404-DG-008  Gas detector pump house - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00576</text><text x="1026.0" y="61" class="tag">DG_7404_008_FRUP</text><text x="1026.0" y="70" class="desc">7404-DG-008  Gas dete…</text></g><g class="el" data-tag="DG_7404_008_FRUP"><title>DG_7404_008_FRUP (%M00576)
7404-DG-008  Gas detector pump house - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00576</text><text x="90.0" y="129" class="tag">DG_7404_008_FRUP</text><text x="90.0" y="138" class="desc">7404-DG-008  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_1-r75"><div class="rung-num">Rung 75</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_008_OC"><title>DG_7404_008_OC (%M00480)
7404-DG-008  Gas detector pump house - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00480</text><text x="1026.0" y="61" class="tag">DG_7404_008_OC</text><text x="1026.0" y="70" class="desc">7404-DG-008  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_1-r76"><div class="rung-num">Rung 76</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_008_SC"><title>DG_7404_008_SC (%M00504)
7404-DG-008  Gas detector pump house - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00504</text><text x="1026.0" y="61" class="tag">DG_7404_008_SC</text><text x="1026.0" y="70" class="desc">7404-DG-008  Gas dete…</text></g></svg></div></div></section><section class="block-sec" id="blk-AI_2" data-block="AI_2"><div class="block-hdr"><div><h2>Block: AI_2</h2><p class="block-sub">This routine handles the inputs connected to the IC200ALG262 analogue input module in PLC slot 4.  Channel %AI0009 to %AI0016.</p></div><div class="block-badges"><span class="badge">75 Rungs</span><span class="badge badge-call">Calls: CalcVa1, Ai_AL_1, CalcVa3, Ai_AL_3</span></div></div><div class="rung rung-comment" id="AI_2-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This routine handles the inputs connected to the IC200ALG262 analogue input module in PLC slot 4.  Channel %AI0009 to %AI0016.</pre></div><div class="rung rung-comment" id="AI_2-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">Standard psaudo code:

Move Analogue input value to VALUE_IN
Call CALCVAL				//Converts input value.
_VAL = VALUE_IN
Call AI_ALARM				//Calculates low and high alarm and fault

if LOALARM then latch _ALL bit until system reset
_ALLI = (_ALL and not _INH)
if HIALARM then latch _ALH bit until system reset
_ALHI = (_ALH and not _INH)
If (Any_actions and _ALHI) then latch _FRUP until system reset
_SC  = HIFAULT
_OC = LOFAULT


Psaudo code for digital detectors on analogue inputs:
(No scaling of input value, and only high alarm.)

Set special alarm limits
Move Analogue input value to VALUE_IN
Call AI_ALARM				//Calculates low and high alarm and fault

_ALL = 0
_ALLI = 0
if HIALARM then latch _ALH bit until system reset
_ALHI = (_ALH and not _INH)
If (Any_actions and _ALHI) then latch _FRUP until system reset
_SC  = HIFAULT
_OC = LOFAULT</pre></div><div class="rung rung-comment" id="AI_2-r3"><div class="rung-num">Rung 3</div><pre class="comment-box">First set alarm limits:</pre></div><div class="rung rung-logic" id="AI_2-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1310 148" width="100%" style="max-width:1310px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1286" y1="4" x2="1286" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="120" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">MOVE_INT</text><text x="506.0" y="44" class="finst">LEN=1</text><text x="466" y="110" class="pin-l">IN</text><text x="546" y="110" class="pin-r">Q</text></g><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el func-group"><line x1="766" y1="38" x2="774" y2="38" class="wire"/><line x1="862" y1="38" x2="870" y2="38" class="wire"/><rect x="774" y="14" width="88" height="120" rx="5" class="fbox"/><text x="818.0" y="30" class="fname">MOVE_INT</text><text x="818.0" y="44" class="finst">LEN=1</text><text x="778" y="110" class="pin-l">IN</text><text x="858" y="110" class="pin-r">Q</text></g><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="1078" y2="38" class="wire"/><g class="el func-group"><line x1="1078" y1="38" x2="1086" y2="38" class="wire"/><line x1="1174" y1="38" x2="1182" y2="38" class="wire"/><rect x="1086" y="14" width="88" height="120" rx="5" class="fbox"/><text x="1130.0" y="30" class="fname">MOVE_INT</text><text x="1130.0" y="44" class="finst">LEN=1</text><text x="1090" y="110" class="pin-l">IN</text><text x="1170" y="110" class="pin-r">Q</text></g><g class="el" data-tag="20"><title>20 (CONST)
</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="110" text-anchor="end" class="dval">20</text></g><g class="el" data-tag="AI_LoAlarmSetpoint"><title>AI_LoAlarmSetpoint (%R00106)
Lo Alarm Setpoint</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00106</text><text x="268" y="110" text-anchor="start" class="dval">AI_LoAlarmSetpoi…</text></g><g class="el" data-tag="30"><title>30 (CONST)
</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="110" text-anchor="end" class="dval">30</text></g><g class="el" data-tag="AI_HiAlarmSetpoint"><title>AI_HiAlarmSetpoint (%R00108)
Hi Alarm Setpoint</title><line x1="558" y1="106" x2="576" y2="106" class="wire-data"/><text x="580" y="97" text-anchor="start" class="addr">%R00108</text><text x="580" y="110" text-anchor="start" class="dval">AI_HiAlarmSetpoi…</text></g><g class="el" data-tag="-10"><title>-10 (CONST)
</title><line x1="748" y1="106" x2="766" y2="106" class="wire-data"/><text x="744" y="110" text-anchor="end" class="dval">-10</text></g><g class="el" data-tag="AI_LoFaultSetpoint"><title>AI_LoFaultSetpoint (%R00110)
Lo Fault Out Setpoint</title><line x1="870" y1="106" x2="888" y2="106" class="wire-data"/><text x="892" y="97" text-anchor="start" class="addr">%R00110</text><text x="892" y="110" text-anchor="start" class="dval">AI_LoFaultSetpoi…</text></g><g class="el" data-tag="98"><title>98 (CONST)
</title><line x1="1060" y1="106" x2="1078" y2="106" class="wire-data"/><text x="1056" y="110" text-anchor="end" class="dval">98</text></g><g class="el" data-tag="AI_HiFaultSetpoint"><title>AI_HiFaultSetpoint (%R00112)
Hi Fault Out Setpoint</title><line x1="1182" y1="106" x2="1200" y2="106" class="wire-data"/><text x="1204" y="97" text-anchor="start" class="addr">%R00112</text><text x="1204" y="110" text-anchor="start" class="dval">AI_HiFaultSetpoi…</text></g></svg></div></div><div class="rung rung-comment" id="AI_2-r5"><div class="rung-num">Rung 5</div><pre class="comment-box">%AI0009.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_2-r6"><div class="rung-num">Rung 6</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="DG_7404_009"><title>DG_7404_009 (%AI0009)
7404-DG-009  Gas detector pump house</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0009</text><text x="120" y="110" text-anchor="end" class="dval">DG_7404_009</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="DG_7404_009_VAL"><title>DG_7404_009_VAL (%R00017)
7404-DG-009  Gas detector pump house - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00017</text><text x="684" y="110" text-anchor="start" class="dval">DG_7404_009_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r7"><div class="rung-num">Rung 7</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_009_ALL"><title>DG_7404_009_ALL (%M00409)
7404-DG-009  Gas detector pump house - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00409</text><text x="1026.0" y="61" class="tag">DG_7404_009_ALL</text><text x="1026.0" y="70" class="desc">7404-DG-009  Gas dete…</text></g><g class="el" data-tag="DG_7404_009_ALL"><title>DG_7404_009_ALL (%M00409)
7404-DG-009  Gas detector pump house - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00409</text><text x="90.0" y="129" class="tag">DG_7404_009_ALL</text><text x="90.0" y="138" class="desc">7404-DG-009  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r8"><div class="rung-num">Rung 8</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_009_ALL"><title>DG_7404_009_ALL (%M00409)
7404-DG-009  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00409</text><text x="90.0" y="61" class="tag">DG_7404_009_ALL</text><text x="90.0" y="70" class="desc">7404-DG-009  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_009_INH"><title>DG_7404_009_INH (%M00457)
7404-DG-009  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00457</text><text x="298.0" y="61" class="tag">DG_7404_009_INH</text><text x="298.0" y="70" class="desc">7404-DG-009  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_009_ALLI"><title>DG_7404_009_ALLI (%M00433)
7404-DG-009  Gas detector pump house - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00433</text><text x="1026.0" y="61" class="tag">DG_7404_009_ALLI</text><text x="1026.0" y="70" class="desc">7404-DG-009  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r9"><div class="rung-num">Rung 9</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_009_ALH"><title>DG_7404_009_ALH (%M00361)
7404-DG-009  Gas detector pump house - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00361</text><text x="1026.0" y="61" class="tag">DG_7404_009_ALH</text><text x="1026.0" y="70" class="desc">7404-DG-009  Gas dete…</text></g><g class="el" data-tag="DG_7404_009_ALH"><title>DG_7404_009_ALH (%M00361)
7404-DG-009  Gas detector pump house - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00361</text><text x="90.0" y="129" class="tag">DG_7404_009_ALH</text><text x="90.0" y="138" class="desc">7404-DG-009  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r10"><div class="rung-num">Rung 10</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_009_ALH"><title>DG_7404_009_ALH (%M00361)
7404-DG-009  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00361</text><text x="90.0" y="61" class="tag">DG_7404_009_ALH</text><text x="90.0" y="70" class="desc">7404-DG-009  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_009_INH"><title>DG_7404_009_INH (%M00457)
7404-DG-009  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00457</text><text x="298.0" y="61" class="tag">DG_7404_009_INH</text><text x="298.0" y="70" class="desc">7404-DG-009  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_009_ALHI"><title>DG_7404_009_ALHI (%M00385)
7404-DG-009  Gas detector pump house - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00385</text><text x="1026.0" y="61" class="tag">DG_7404_009_ALHI</text><text x="1026.0" y="70" class="desc">7404-DG-009  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r11"><div class="rung-num">Rung 11</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="DG_7404_009_ALHI"><title>DG_7404_009_ALHI (%M00385)
7404-DG-009  Gas detector pump house - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00385</text><text x="194.0" y="61" class="tag">DG_7404_009_ALHI</text><text x="194.0" y="70" class="desc">7404-DG-009  Gas dete…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_009_FRUP"><title>DG_7404_009_FRUP (%M00577)
7404-DG-009  Gas detector pump house - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00577</text><text x="1026.0" y="61" class="tag">DG_7404_009_FRUP</text><text x="1026.0" y="70" class="desc">7404-DG-009  Gas dete…</text></g><g class="el" data-tag="DG_7404_009_FRUP"><title>DG_7404_009_FRUP (%M00577)
7404-DG-009  Gas detector pump house - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00577</text><text x="90.0" y="129" class="tag">DG_7404_009_FRUP</text><text x="90.0" y="138" class="desc">7404-DG-009  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r12"><div class="rung-num">Rung 12</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_009_OC"><title>DG_7404_009_OC (%M00481)
7404-DG-009  Gas detector pump house - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00481</text><text x="1026.0" y="61" class="tag">DG_7404_009_OC</text><text x="1026.0" y="70" class="desc">7404-DG-009  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r13"><div class="rung-num">Rung 13</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_009_SC"><title>DG_7404_009_SC (%M00505)
7404-DG-009  Gas detector pump house - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00505</text><text x="1026.0" y="61" class="tag">DG_7404_009_SC</text><text x="1026.0" y="70" class="desc">7404-DG-009  Gas dete…</text></g></svg></div></div><div class="rung rung-comment" id="AI_2-r14"><div class="rung-num">Rung 14</div><pre class="comment-box">%AI0010.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_2-r15"><div class="rung-num">Rung 15</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="DG_7404_010"><title>DG_7404_010 (%AI0010)
7404-DG-010  Gas detector pump house</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0010</text><text x="120" y="110" text-anchor="end" class="dval">DG_7404_010</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="DG_7404_010_VAL"><title>DG_7404_010_VAL (%R00019)
7404-DG-010  Gas detector pump house - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00019</text><text x="684" y="110" text-anchor="start" class="dval">DG_7404_010_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r16"><div class="rung-num">Rung 16</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_010_ALL"><title>DG_7404_010_ALL (%M00410)
7404-DG-010  Gas detector pump house - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00410</text><text x="1026.0" y="61" class="tag">DG_7404_010_ALL</text><text x="1026.0" y="70" class="desc">7404-DG-010  Gas dete…</text></g><g class="el" data-tag="DG_7404_010_ALL"><title>DG_7404_010_ALL (%M00410)
7404-DG-010  Gas detector pump house - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00410</text><text x="90.0" y="129" class="tag">DG_7404_010_ALL</text><text x="90.0" y="138" class="desc">7404-DG-010  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r17"><div class="rung-num">Rung 17</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_010_ALL"><title>DG_7404_010_ALL (%M00410)
7404-DG-010  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00410</text><text x="90.0" y="61" class="tag">DG_7404_010_ALL</text><text x="90.0" y="70" class="desc">7404-DG-010  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_010_INH"><title>DG_7404_010_INH (%M00458)
7404-DG-010  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00458</text><text x="298.0" y="61" class="tag">DG_7404_010_INH</text><text x="298.0" y="70" class="desc">7404-DG-010  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_010_ALLI"><title>DG_7404_010_ALLI (%M00434)
7404-DG-010  Gas detector pump house - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00434</text><text x="1026.0" y="61" class="tag">DG_7404_010_ALLI</text><text x="1026.0" y="70" class="desc">7404-DG-010  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r18"><div class="rung-num">Rung 18</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_010_ALH"><title>DG_7404_010_ALH (%M00362)
7404-DG-010  Gas detector pump house - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00362</text><text x="1026.0" y="61" class="tag">DG_7404_010_ALH</text><text x="1026.0" y="70" class="desc">7404-DG-010  Gas dete…</text></g><g class="el" data-tag="DG_7404_010_ALH"><title>DG_7404_010_ALH (%M00362)
7404-DG-010  Gas detector pump house - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00362</text><text x="90.0" y="129" class="tag">DG_7404_010_ALH</text><text x="90.0" y="138" class="desc">7404-DG-010  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r19"><div class="rung-num">Rung 19</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_010_ALH"><title>DG_7404_010_ALH (%M00362)
7404-DG-010  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00362</text><text x="90.0" y="61" class="tag">DG_7404_010_ALH</text><text x="90.0" y="70" class="desc">7404-DG-010  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_010_INH"><title>DG_7404_010_INH (%M00458)
7404-DG-010  Gas detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00458</text><text x="298.0" y="61" class="tag">DG_7404_010_INH</text><text x="298.0" y="70" class="desc">7404-DG-010  Gas dete…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_010_ALHI"><title>DG_7404_010_ALHI (%M00386)
7404-DG-010  Gas detector pump house - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00386</text><text x="1026.0" y="61" class="tag">DG_7404_010_ALHI</text><text x="1026.0" y="70" class="desc">7404-DG-010  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r20"><div class="rung-num">Rung 20</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="DG_7404_010_ALHI"><title>DG_7404_010_ALHI (%M00386)
7404-DG-010  Gas detector pump house - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00386</text><text x="194.0" y="61" class="tag">DG_7404_010_ALHI</text><text x="194.0" y="70" class="desc">7404-DG-010  Gas dete…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_010_FRUP"><title>DG_7404_010_FRUP (%M00578)
7404-DG-010  Gas detector pump house - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00578</text><text x="1026.0" y="61" class="tag">DG_7404_010_FRUP</text><text x="1026.0" y="70" class="desc">7404-DG-010  Gas dete…</text></g><g class="el" data-tag="DG_7404_010_FRUP"><title>DG_7404_010_FRUP (%M00578)
7404-DG-010  Gas detector pump house - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00578</text><text x="90.0" y="129" class="tag">DG_7404_010_FRUP</text><text x="90.0" y="138" class="desc">7404-DG-010  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r21"><div class="rung-num">Rung 21</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_010_OC"><title>DG_7404_010_OC (%M00482)
7404-DG-010  Gas detector pump house - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00482</text><text x="1026.0" y="61" class="tag">DG_7404_010_OC</text><text x="1026.0" y="70" class="desc">7404-DG-010  Gas dete…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r22"><div class="rung-num">Rung 22</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_010_SC"><title>DG_7404_010_SC (%M00506)
7404-DG-010  Gas detector pump house - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00506</text><text x="1026.0" y="61" class="tag">DG_7404_010_SC</text><text x="1026.0" y="70" class="desc">7404-DG-010  Gas dete…</text></g></svg></div></div><div class="rung rung-comment" id="AI_2-r23"><div class="rung-num">Rung 23</div><pre class="comment-box">%AI0011.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_2-r24"><div class="rung-num">Rung 24</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">INT_TO_REAL</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa3')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa3</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_REAL</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_3')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_3</text></g><g class="el" data-tag="SpareAI_11"><title>SpareAI_11 (%AI0011)
Defekt!!!!</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0011</text><text x="120" y="110" text-anchor="end" class="dval">SpareAI_11</text></g><g class="el" data-tag="AI_ValueIn_Real"><title>AI_ValueIn_Real (%R00122)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00122</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn_Real</text></g><g class="el" data-tag="AI_ValueIn_Real"><title>AI_ValueIn_Real (%R00122)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00122</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn_Real</text></g><g class="el" data-tag="SpareAI_11_VAL"><title>SpareAI_11_VAL (%R00021)
SpareAI-11 - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00021</text><text x="684" y="110" text-anchor="start" class="dval">SpareAI_11_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r25"><div class="rung-num">Rung 25</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_11_ALL"><title>SpareAI_11_ALL (%M00411)
SpareAI-11 - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00411</text><text x="1026.0" y="61" class="tag">SpareAI_11_ALL</text><text x="1026.0" y="70" class="desc">SpareAI-11 - Lo Alarm</text></g><g class="el" data-tag="SpareAI_11_ALL"><title>SpareAI_11_ALL (%M00411)
SpareAI-11 - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00411</text><text x="90.0" y="129" class="tag">SpareAI_11_ALL</text><text x="90.0" y="138" class="desc">SpareAI-11 - Lo Alarm</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r26"><div class="rung-num">Rung 26</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="SpareAI_11_ALL"><title>SpareAI_11_ALL (%M00411)
SpareAI-11 - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00411</text><text x="90.0" y="61" class="tag">SpareAI_11_ALL</text><text x="90.0" y="70" class="desc">SpareAI-11 - Lo Alarm</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="SpareAI_11_INH"><title>SpareAI_11_INH (%M00459)
SpareAI-11 - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00459</text><text x="298.0" y="61" class="tag">SpareAI_11_INH</text><text x="298.0" y="70" class="desc">SpareAI-11 - Inhibit</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_11_ALLI"><title>SpareAI_11_ALLI (%M00435)
SpareAI-11 - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00435</text><text x="1026.0" y="61" class="tag">SpareAI_11_ALLI</text><text x="1026.0" y="70" class="desc">SpareAI-11 - Lo Alarm…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r27"><div class="rung-num">Rung 27</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_11_ALH"><title>SpareAI_11_ALH (%M00363)
SpareAI-11 - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00363</text><text x="1026.0" y="61" class="tag">SpareAI_11_ALH</text><text x="1026.0" y="70" class="desc">SpareAI-11 - Hi Alarm</text></g><g class="el" data-tag="SpareAI_11_ALH"><title>SpareAI_11_ALH (%M00363)
SpareAI-11 - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00363</text><text x="90.0" y="129" class="tag">SpareAI_11_ALH</text><text x="90.0" y="138" class="desc">SpareAI-11 - Hi Alarm</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r28"><div class="rung-num">Rung 28</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="SpareAI_11_ALH"><title>SpareAI_11_ALH (%M00363)
SpareAI-11 - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00363</text><text x="90.0" y="61" class="tag">SpareAI_11_ALH</text><text x="90.0" y="70" class="desc">SpareAI-11 - Hi Alarm</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="SpareAI_11_INH"><title>SpareAI_11_INH (%M00459)
SpareAI-11 - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00459</text><text x="298.0" y="61" class="tag">SpareAI_11_INH</text><text x="298.0" y="70" class="desc">SpareAI-11 - Inhibit</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_11_ALHI"><title>SpareAI_11_ALHI (%M00387)
SpareAI-11 - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00387</text><text x="1026.0" y="61" class="tag">SpareAI_11_ALHI</text><text x="1026.0" y="70" class="desc">SpareAI-11 - Hi Alarm…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r29"><div class="rung-num">Rung 29</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="SpareAI_11_ALHI"><title>SpareAI_11_ALHI (%M00387)
SpareAI-11 - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00387</text><text x="194.0" y="61" class="tag">SpareAI_11_ALHI</text><text x="194.0" y="70" class="desc">SpareAI-11 - Hi Alarm…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_11_FRUP"><title>SpareAI_11_FRUP (%M00579)
SpareAI-11 - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00579</text><text x="1026.0" y="61" class="tag">SpareAI_11_FRUP</text><text x="1026.0" y="70" class="desc">SpareAI-11 - First up</text></g><g class="el" data-tag="SpareAI_11_FRUP"><title>SpareAI_11_FRUP (%M00579)
SpareAI-11 - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00579</text><text x="90.0" y="129" class="tag">SpareAI_11_FRUP</text><text x="90.0" y="138" class="desc">SpareAI-11 - First up</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r30"><div class="rung-num">Rung 30</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_11_OC"><title>SpareAI_11_OC (%M00483)
SpareAI-11 - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00483</text><text x="1026.0" y="61" class="tag">SpareAI_11_OC</text><text x="1026.0" y="70" class="desc">SpareAI-11 - Open cir…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r31"><div class="rung-num">Rung 31</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_11_SC"><title>SpareAI_11_SC (%M00507)
SpareAI-11 - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00507</text><text x="1026.0" y="61" class="tag">SpareAI_11_SC</text><text x="1026.0" y="70" class="desc">SpareAI-11 - Short ci…</text></g></svg></div></div><div class="rung rung-comment" id="AI_2-r32"><div class="rung-num">Rung 32</div><pre class="comment-box">%AI0012.  Generate alarms and fults.
Alarm will reset if 
- Pumps have been running for 60 minutes
- &quot;Reset Fire&amp;Gas&quot; pushed.
- &quot;Stop Foam&quot; pushed.</pre></div><div class="rung rung-logic" id="AI_2-r33"><div class="rung-num">Rung 33</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="DF_7404_001"><title>DF_7404_001 (%AI0012)
7404-DF-001  Flame detector pump house</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0012</text><text x="120" y="110" text-anchor="end" class="dval">DF_7404_001</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="DF_7404_001_VAL"><title>DF_7404_001_VAL (%R00023)
7404-DF-001  Flame detector pump house - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00023</text><text x="684" y="110" text-anchor="start" class="dval">DF_7404_001_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r34"><div class="rung-num">Rung 34</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><g class="el" data-tag="Pump_Active_1_Hour"><title>Pump_Active_1_Hour (%M00621)
Set if Pump A have been activated in 60 minutes.</title><line x1="350" y1="38" x2="390.0" y2="38" class="wire"/><line x1="414.0" y1="38" x2="454" y2="38" class="wire"/><line x1="390.0" y1="27" x2="390.0" y2="49" class="sym"/><line x1="414.0" y1="27" x2="414.0" y2="49" class="sym"/><line x1="393.0" y1="47" x2="411.0" y2="29" class="sym"/><text x="402.0" y="23" class="addr">%M00621</text><text x="402.0" y="61" class="tag">Pump_Active_1_Hour</text><text x="402.0" y="70" class="desc">Set if Pump A have be…</text></g><g class="el" data-tag="FS_7503_001_ALI"><title>FS_7503_001_ALI (%M00035)
7503-FS-001 Stop foam button - Alarm inhibit</title><line x1="454" y1="38" x2="494.0" y2="38" class="wire"/><line x1="518.0" y1="38" x2="558" y2="38" class="wire"/><line x1="494.0" y1="27" x2="494.0" y2="49" class="sym"/><line x1="518.0" y1="27" x2="518.0" y2="49" class="sym"/><text x="506.0" y="23" class="addr">%M00035</text><text x="506.0" y="61" class="tag">FS_7503_001_ALI</text><text x="506.0" y="70" class="desc">7503-FS-001 Stop foam…</text></g><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DF_7404_001_ALH"><title>DF_7404_001_ALH (%M00364)
7404-DF-001  Flame detector pump house - Fire Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00364</text><text x="1026.0" y="61" class="tag">DF_7404_001_ALH</text><text x="1026.0" y="70" class="desc">7404-DF-001  Flame de…</text></g><g class="el" data-tag="DF_7404_001_ALH"><title>DF_7404_001_ALH (%M00364)
7404-DF-001  Flame detector pump house - Fire Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00364</text><text x="90.0" y="129" class="tag">DF_7404_001_ALH</text><text x="90.0" y="138" class="desc">7404-DF-001  Flame de…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r35"><div class="rung-num">Rung 35</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DF_7404_001_ALH"><title>DF_7404_001_ALH (%M00364)
7404-DF-001  Flame detector pump house - Fire Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00364</text><text x="90.0" y="61" class="tag">DF_7404_001_ALH</text><text x="90.0" y="70" class="desc">7404-DF-001  Flame de…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DF_7404_001_INH"><title>DF_7404_001_INH (%M00460)
7404-DF-001  Flame detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00460</text><text x="298.0" y="61" class="tag">DF_7404_001_INH</text><text x="298.0" y="70" class="desc">7404-DF-001  Flame de…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DF_7404_001_ALHI"><title>DF_7404_001_ALHI (%M00388)
7404-DF-001  Flame detector pump house - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00388</text><text x="1026.0" y="61" class="tag">DF_7404_001_ALHI</text><text x="1026.0" y="70" class="desc">7404-DF-001  Flame de…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r36"><div class="rung-num">Rung 36</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="DF_7404_001_ALHI"><title>DF_7404_001_ALHI (%M00388)
7404-DF-001  Flame detector pump house - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00388</text><text x="194.0" y="61" class="tag">DF_7404_001_ALHI</text><text x="194.0" y="70" class="desc">7404-DF-001  Flame de…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DF_7404_001_FRUP"><title>DF_7404_001_FRUP (%M00580)
7404-DF-001  Flame detector pump house - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00580</text><text x="1026.0" y="61" class="tag">DF_7404_001_FRUP</text><text x="1026.0" y="70" class="desc">7404-DF-001  Flame de…</text></g><g class="el" data-tag="DF_7404_001_FRUP"><title>DF_7404_001_FRUP (%M00580)
7404-DF-001  Flame detector pump house - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00580</text><text x="90.0" y="129" class="tag">DF_7404_001_FRUP</text><text x="90.0" y="138" class="desc">7404-DF-001  Flame de…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r37"><div class="rung-num">Rung 37</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DF_7404_001_OC"><title>DF_7404_001_OC (%M00484)
7404-DF-001  Flame detector pump house - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00484</text><text x="1026.0" y="61" class="tag">DF_7404_001_OC</text><text x="1026.0" y="70" class="desc">7404-DF-001  Flame de…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r38"><div class="rung-num">Rung 38</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DF_7404_001_SC"><title>DF_7404_001_SC (%M00508)
7404-DF-001  Flame detector pump house - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00508</text><text x="1026.0" y="61" class="tag">DF_7404_001_SC</text><text x="1026.0" y="70" class="desc">7404-DF-001  Flame de…</text></g></svg></div></div><div class="rung rung-comment" id="AI_2-r39"><div class="rung-num">Rung 39</div><pre class="comment-box">%AI0013.  Generate alarms and fults.
Alarm will reset if 
- Pumps have been running for 60 minutes
- &quot;Reset Fire&amp;Gas&quot; pushed.
- &quot;Stop Foam&quot; pushed.</pre></div><div class="rung rung-logic" id="AI_2-r40"><div class="rung-num">Rung 40</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="DF_7404_002"><title>DF_7404_002 (%AI0013)
7404-DF-002  Flame detector pump house</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0013</text><text x="120" y="110" text-anchor="end" class="dval">DF_7404_002</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="DF_7404_002_VAL"><title>DF_7404_002_VAL (%R00025)
7404-DF-002  Flame detector pump house - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00025</text><text x="684" y="110" text-anchor="start" class="dval">DF_7404_002_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r41"><div class="rung-num">Rung 41</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><g class="el" data-tag="Pump_Active_1_Hour"><title>Pump_Active_1_Hour (%M00621)
Set if Pump A have been activated in 60 minutes.</title><line x1="350" y1="38" x2="390.0" y2="38" class="wire"/><line x1="414.0" y1="38" x2="454" y2="38" class="wire"/><line x1="390.0" y1="27" x2="390.0" y2="49" class="sym"/><line x1="414.0" y1="27" x2="414.0" y2="49" class="sym"/><line x1="393.0" y1="47" x2="411.0" y2="29" class="sym"/><text x="402.0" y="23" class="addr">%M00621</text><text x="402.0" y="61" class="tag">Pump_Active_1_Hour</text><text x="402.0" y="70" class="desc">Set if Pump A have be…</text></g><g class="el" data-tag="FS_7503_001_ALI"><title>FS_7503_001_ALI (%M00035)
7503-FS-001 Stop foam button - Alarm inhibit</title><line x1="454" y1="38" x2="494.0" y2="38" class="wire"/><line x1="518.0" y1="38" x2="558" y2="38" class="wire"/><line x1="494.0" y1="27" x2="494.0" y2="49" class="sym"/><line x1="518.0" y1="27" x2="518.0" y2="49" class="sym"/><text x="506.0" y="23" class="addr">%M00035</text><text x="506.0" y="61" class="tag">FS_7503_001_ALI</text><text x="506.0" y="70" class="desc">7503-FS-001 Stop foam…</text></g><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DF_7404_002_ALH"><title>DF_7404_002_ALH (%M00365)
7404-DF-002  Flame detector pump house - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00365</text><text x="1026.0" y="61" class="tag">DF_7404_002_ALH</text><text x="1026.0" y="70" class="desc">7404-DF-002  Flame de…</text></g><g class="el" data-tag="DF_7404_002_ALH"><title>DF_7404_002_ALH (%M00365)
7404-DF-002  Flame detector pump house - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00365</text><text x="90.0" y="129" class="tag">DF_7404_002_ALH</text><text x="90.0" y="138" class="desc">7404-DF-002  Flame de…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r42"><div class="rung-num">Rung 42</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DF_7404_002_ALH"><title>DF_7404_002_ALH (%M00365)
7404-DF-002  Flame detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00365</text><text x="90.0" y="61" class="tag">DF_7404_002_ALH</text><text x="90.0" y="70" class="desc">7404-DF-002  Flame de…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DF_7404_002_INH"><title>DF_7404_002_INH (%M00461)
7404-DF-002  Flame detector pump house - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00461</text><text x="298.0" y="61" class="tag">DF_7404_002_INH</text><text x="298.0" y="70" class="desc">7404-DF-002  Flame de…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DF_7404_002_ALHI"><title>DF_7404_002_ALHI (%M00389)
7404-DF-002  Flame detector pump house - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00389</text><text x="1026.0" y="61" class="tag">DF_7404_002_ALHI</text><text x="1026.0" y="70" class="desc">7404-DF-002  Flame de…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r43"><div class="rung-num">Rung 43</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="DF_7404_002_ALHI"><title>DF_7404_002_ALHI (%M00389)
7404-DF-002  Flame detector pump house - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00389</text><text x="194.0" y="61" class="tag">DF_7404_002_ALHI</text><text x="194.0" y="70" class="desc">7404-DF-002  Flame de…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DF_7404_002_FRUP"><title>DF_7404_002_FRUP (%M00581)
7404-DF-002  Flame detector pump house - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00581</text><text x="1026.0" y="61" class="tag">DF_7404_002_FRUP</text><text x="1026.0" y="70" class="desc">7404-DF-002  Flame de…</text></g><g class="el" data-tag="DF_7404_002_FRUP"><title>DF_7404_002_FRUP (%M00581)
7404-DF-002  Flame detector pump house - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00581</text><text x="90.0" y="129" class="tag">DF_7404_002_FRUP</text><text x="90.0" y="138" class="desc">7404-DF-002  Flame de…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r44"><div class="rung-num">Rung 44</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DF_7404_002_OC"><title>DF_7404_002_OC (%M00485)
7404-DF-002  Flame detector pump house - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00485</text><text x="1026.0" y="61" class="tag">DF_7404_002_OC</text><text x="1026.0" y="70" class="desc">7404-DF-002  Flame de…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r45"><div class="rung-num">Rung 45</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DF_7404_002_SC"><title>DF_7404_002_SC (%M00509)
7404-DF-002  Flame detector pump house - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00509</text><text x="1026.0" y="61" class="tag">DF_7404_002_SC</text><text x="1026.0" y="70" class="desc">7404-DF-002  Flame de…</text></g></svg></div></div><div class="rung rung-comment" id="AI_2-r46"><div class="rung-num">Rung 46</div><pre class="comment-box">%AI0014.  Range -1,25 - 5,00 (0-5,00 LELm = 4-20 mA).  
First set alarm limits for this spesific analog input. </pre></div><div class="rung rung-logic" id="AI_2-r47"><div class="rung-num">Rung 47</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1310 148" width="100%" style="max-width:1310px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1286" y1="4" x2="1286" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_REAL</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="120" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">MOVE_REAL</text><text x="506.0" y="44" class="finst">LEN=1</text><text x="466" y="110" class="pin-l">IN</text><text x="546" y="110" class="pin-r">Q</text></g><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el func-group"><line x1="766" y1="38" x2="774" y2="38" class="wire"/><line x1="862" y1="38" x2="870" y2="38" class="wire"/><rect x="774" y="14" width="88" height="120" rx="5" class="fbox"/><text x="818.0" y="30" class="fname">MOVE_REAL</text><text x="818.0" y="44" class="finst">LEN=1</text><text x="778" y="110" class="pin-l">IN</text><text x="858" y="110" class="pin-r">Q</text></g><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="1078" y2="38" class="wire"/><g class="el func-group"><line x1="1078" y1="38" x2="1086" y2="38" class="wire"/><line x1="1174" y1="38" x2="1182" y2="38" class="wire"/><rect x="1086" y="14" width="88" height="120" rx="5" class="fbox"/><text x="1130.0" y="30" class="fname">MOVE_REAL</text><text x="1130.0" y="44" class="finst">LEN=1</text><text x="1090" y="110" class="pin-l">IN</text><text x="1170" y="110" class="pin-r">Q</text></g><g class="el" data-tag="1.00"><title>1.00 (CONST)
</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="110" text-anchor="end" class="dval">1.00</text></g><g class="el" data-tag="AI_LoAlarmSetpoint_Real"><title>AI_LoAlarmSetpoint_Real (%R00128)
Lo Alarm Setpoint</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00128</text><text x="268" y="110" text-anchor="start" class="dval">AI_LoAlarmSetpoi…</text></g><g class="el" data-tag="3.00"><title>3.00 (CONST)
</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="110" text-anchor="end" class="dval">3.00</text></g><g class="el" data-tag="AI_HiAlarmSetpoint_Real"><title>AI_HiAlarmSetpoint_Real (%R00126)
Hi Alarm Setpoint</title><line x1="558" y1="106" x2="576" y2="106" class="wire-data"/><text x="580" y="97" text-anchor="start" class="addr">%R00126</text><text x="580" y="110" text-anchor="start" class="dval">AI_HiAlarmSetpoi…</text></g><g class="el" data-tag="-1.09"><title>-1.09 (CONST)
</title><line x1="748" y1="106" x2="766" y2="106" class="wire-data"/><text x="744" y="110" text-anchor="end" class="dval">-1.09</text></g><g class="el" data-tag="AI_LoFaultSetpoint_Real"><title>AI_LoFaultSetpoint_Real (%R00130)
Lo Fault Out Setpoint</title><line x1="870" y1="106" x2="888" y2="106" class="wire-data"/><text x="892" y="97" text-anchor="start" class="addr">%R00130</text><text x="892" y="110" text-anchor="start" class="dval">AI_LoFaultSetpoi…</text></g><g class="el" data-tag="5.01"><title>5.01 (CONST)
</title><line x1="1060" y1="106" x2="1078" y2="106" class="wire-data"/><text x="1056" y="110" text-anchor="end" class="dval">5.01</text></g><g class="el" data-tag="AI_HiFaultSetpoint_Real"><title>AI_HiFaultSetpoint_Real (%R00132)
Hi Fault Out Setpoint</title><line x1="1182" y1="106" x2="1200" y2="106" class="wire-data"/><text x="1204" y="97" text-anchor="start" class="addr">%R00132</text><text x="1204" y="110" text-anchor="start" class="dval">AI_HiFaultSetpoi…</text></g></svg></div></div><div class="rung rung-comment" id="AI_2-r48"><div class="rung-num">Rung 48</div><pre class="comment-box">%AI0014.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_2-r49"><div class="rung-num">Rung 49</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">INT_TO_REAL</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa3')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa3</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_REAL</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_3')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_3</text></g><g class="el" data-tag="DG_7404_011R"><title>DG_7404_011R (%AI0014)
7404-DG-011R  Open path detector</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0014</text><text x="120" y="110" text-anchor="end" class="dval">DG_7404_011R</text></g><g class="el" data-tag="AI_ValueIn_Real"><title>AI_ValueIn_Real (%R00122)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00122</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn_Real</text></g><g class="el" data-tag="AI_ValueIn_Real"><title>AI_ValueIn_Real (%R00122)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00122</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn_Real</text></g><g class="el" data-tag="DG_7404_011R_VAL"><title>DG_7404_011R_VAL (%R00027)
7404-DG-011R  Open path detector - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00027</text><text x="684" y="110" text-anchor="start" class="dval">DG_7404_011R_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r50"><div class="rung-num">Rung 50</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_011R_ALL"><title>DG_7404_011R_ALL (%M00414)
7404-DG-011R  Open path detector - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00414</text><text x="1026.0" y="61" class="tag">DG_7404_011R_ALL</text><text x="1026.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g><g class="el" data-tag="DG_7404_011R_ALL"><title>DG_7404_011R_ALL (%M00414)
7404-DG-011R  Open path detector - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00414</text><text x="90.0" y="129" class="tag">DG_7404_011R_ALL</text><text x="90.0" y="138" class="desc">7404-DG-011R  Open pa…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r51"><div class="rung-num">Rung 51</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_011R_ALL"><title>DG_7404_011R_ALL (%M00414)
7404-DG-011R  Open path detector - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00414</text><text x="90.0" y="61" class="tag">DG_7404_011R_ALL</text><text x="90.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_011R_INH"><title>DG_7404_011R_INH (%M00462)
