7404-DG-011R  Open path detector - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00462</text><text x="298.0" y="61" class="tag">DG_7404_011R_INH</text><text x="298.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_011R_ALLI"><title>DG_7404_011R_ALLI (%M00438)
7404-DG-011R  Open path detector - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00438</text><text x="1026.0" y="61" class="tag">DG_7404_011R_ALLI</text><text x="1026.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r52"><div class="rung-num">Rung 52</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_011R_ALH"><title>DG_7404_011R_ALH (%M00366)
7404-DG-011R  Open path detector - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00366</text><text x="1026.0" y="61" class="tag">DG_7404_011R_ALH</text><text x="1026.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g><g class="el" data-tag="DG_7404_011R_ALH"><title>DG_7404_011R_ALH (%M00366)
7404-DG-011R  Open path detector - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00366</text><text x="90.0" y="129" class="tag">DG_7404_011R_ALH</text><text x="90.0" y="138" class="desc">7404-DG-011R  Open pa…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r53"><div class="rung-num">Rung 53</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_011R_ALH"><title>DG_7404_011R_ALH (%M00366)
7404-DG-011R  Open path detector - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00366</text><text x="90.0" y="61" class="tag">DG_7404_011R_ALH</text><text x="90.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="DG_7404_011R_INH"><title>DG_7404_011R_INH (%M00462)
7404-DG-011R  Open path detector - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00462</text><text x="298.0" y="61" class="tag">DG_7404_011R_INH</text><text x="298.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_011R_ALHI"><title>DG_7404_011R_ALHI (%M00390)
7404-DG-011R  Open path detector - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00390</text><text x="1026.0" y="61" class="tag">DG_7404_011R_ALHI</text><text x="1026.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r54"><div class="rung-num">Rung 54</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="DG_7404_011R_ALHI"><title>DG_7404_011R_ALHI (%M00390)
7404-DG-011R  Open path detector - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00390</text><text x="194.0" y="61" class="tag">DG_7404_011R_ALHI</text><text x="194.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_011R_FRUP"><title>DG_7404_011R_FRUP (%M00582)
7404-DG-011R  Open path detector - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00582</text><text x="1026.0" y="61" class="tag">DG_7404_011R_FRUP</text><text x="1026.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g><g class="el" data-tag="DG_7404_011R_FRUP"><title>DG_7404_011R_FRUP (%M00582)
7404-DG-011R  Open path detector - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00582</text><text x="90.0" y="129" class="tag">DG_7404_011R_FRUP</text><text x="90.0" y="138" class="desc">7404-DG-011R  Open pa…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r55"><div class="rung-num">Rung 55</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_011R_OC"><title>DG_7404_011R_OC (%M00486)
7404-DG-011R  Open path detector - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00486</text><text x="1026.0" y="61" class="tag">DG_7404_011R_OC</text><text x="1026.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r56"><div class="rung-num">Rung 56</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_011R_SC"><title>DG_7404_011R_SC (%M00510)
7404-DG-011R  Open path detector - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00510</text><text x="1026.0" y="61" class="tag">DG_7404_011R_SC</text><text x="1026.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r57"><div class="rung-num">Rung 57</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_Fault1"><title>AI_Fault1 (%M00609)
Fault 1 for Gas detecor</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00609</text><text x="90.0" y="61" class="tag">AI_Fault1</text><text x="90.0" y="70" class="desc">Fault 1 for Gas detec…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DG_7404_011R_FLT1"><title>DG_7404_011R_FLT1 (%M00534)
7404-DG-011R  Open path detector - Fault 1 (Optic fault)</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00534</text><text x="1026.0" y="61" class="tag">DG_7404_011R_FLT1</text><text x="1026.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g></svg></div></div><div class="rung rung-comment" id="AI_2-r58"><div class="rung-num">Rung 58</div><pre class="comment-box">%AI0015.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_2-r59"><div class="rung-num">Rung 59</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="SpareAI_15"><title>SpareAI_15 (%AI0015)
SpareAI-15</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0015</text><text x="120" y="110" text-anchor="end" class="dval">SpareAI_15</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="SpareAI_15_VAL"><title>SpareAI_15_VAL (%R00029)
SpareAI-15 - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00029</text><text x="684" y="110" text-anchor="start" class="dval">SpareAI_15_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r60"><div class="rung-num">Rung 60</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_15_ALL"><title>SpareAI_15_ALL (%M00415)
SpareAI-15 - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00415</text><text x="1026.0" y="61" class="tag">SpareAI_15_ALL</text><text x="1026.0" y="70" class="desc">SpareAI-15 - Lo Alarm</text></g><g class="el" data-tag="SpareAI_15_ALL"><title>SpareAI_15_ALL (%M00415)
SpareAI-15 - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00415</text><text x="90.0" y="129" class="tag">SpareAI_15_ALL</text><text x="90.0" y="138" class="desc">SpareAI-15 - Lo Alarm</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r61"><div class="rung-num">Rung 61</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="SpareAI_15_ALL"><title>SpareAI_15_ALL (%M00415)
SpareAI-15 - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00415</text><text x="90.0" y="61" class="tag">SpareAI_15_ALL</text><text x="90.0" y="70" class="desc">SpareAI-15 - Lo Alarm</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="SpareAI_15_INH"><title>SpareAI_15_INH (%M00463)
SpareAI-15 - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00463</text><text x="298.0" y="61" class="tag">SpareAI_15_INH</text><text x="298.0" y="70" class="desc">SpareAI-15 - Inhibit</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_15_ALLI"><title>SpareAI_15_ALLI (%M00439)
SpareAI-15 - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00439</text><text x="1026.0" y="61" class="tag">SpareAI_15_ALLI</text><text x="1026.0" y="70" class="desc">SpareAI-15 - Lo Alarm…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r62"><div class="rung-num">Rung 62</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_15_ALH"><title>SpareAI_15_ALH (%M00367)
SpareAI-15 - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00367</text><text x="1026.0" y="61" class="tag">SpareAI_15_ALH</text><text x="1026.0" y="70" class="desc">SpareAI-15 - Hi Alarm</text></g><g class="el" data-tag="SpareAI_15_ALH"><title>SpareAI_15_ALH (%M00367)
SpareAI-15 - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00367</text><text x="90.0" y="129" class="tag">SpareAI_15_ALH</text><text x="90.0" y="138" class="desc">SpareAI-15 - Hi Alarm</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r63"><div class="rung-num">Rung 63</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="SpareAI_15_ALH"><title>SpareAI_15_ALH (%M00367)
SpareAI-15 - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00367</text><text x="90.0" y="61" class="tag">SpareAI_15_ALH</text><text x="90.0" y="70" class="desc">SpareAI-15 - Hi Alarm</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="SpareAI_15_INH"><title>SpareAI_15_INH (%M00463)
SpareAI-15 - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00463</text><text x="298.0" y="61" class="tag">SpareAI_15_INH</text><text x="298.0" y="70" class="desc">SpareAI-15 - Inhibit</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_15_ALHI"><title>SpareAI_15_ALHI (%M00391)
SpareAI-15 - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00391</text><text x="1026.0" y="61" class="tag">SpareAI_15_ALHI</text><text x="1026.0" y="70" class="desc">SpareAI-15 - Hi Alarm…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r64"><div class="rung-num">Rung 64</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="SpareAI_15_ALHI"><title>SpareAI_15_ALHI (%M00391)
SpareAI-15 - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00391</text><text x="194.0" y="61" class="tag">SpareAI_15_ALHI</text><text x="194.0" y="70" class="desc">SpareAI-15 - Hi Alarm…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_15_FRUP"><title>SpareAI_15_FRUP (%M00583)
SpareAI-15 - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00583</text><text x="1026.0" y="61" class="tag">SpareAI_15_FRUP</text><text x="1026.0" y="70" class="desc">SpareAI-15 - First up</text></g><g class="el" data-tag="SpareAI_15_FRUP"><title>SpareAI_15_FRUP (%M00583)
SpareAI-15 - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00583</text><text x="90.0" y="129" class="tag">SpareAI_15_FRUP</text><text x="90.0" y="138" class="desc">SpareAI-15 - First up</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r65"><div class="rung-num">Rung 65</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_15_OC"><title>SpareAI_15_OC (%M00487)
SpareAI-15 - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00487</text><text x="1026.0" y="61" class="tag">SpareAI_15_OC</text><text x="1026.0" y="70" class="desc">SpareAI-15 - Open cir…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r66"><div class="rung-num">Rung 66</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_15_SC"><title>SpareAI_15_SC (%M00511)
SpareAI-15 - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00511</text><text x="1026.0" y="61" class="tag">SpareAI_15_SC</text><text x="1026.0" y="70" class="desc">SpareAI-15 - Short ci…</text></g></svg></div></div><div class="rung rung-comment" id="AI_2-r67"><div class="rung-num">Rung 67</div><pre class="comment-box">%AI0016.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_2-r68"><div class="rung-num">Rung 68</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="SpareAI_16"><title>SpareAI_16 (%AI0016)
SpareAI-16</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0016</text><text x="120" y="110" text-anchor="end" class="dval">SpareAI_16</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="SpareAI_16_VAL"><title>SpareAI_16_VAL (%R00031)
SpareAI-16 - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00031</text><text x="684" y="110" text-anchor="start" class="dval">SpareAI_16_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r69"><div class="rung-num">Rung 69</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_16_ALL"><title>SpareAI_16_ALL (%M00416)
SpareAI-16 - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00416</text><text x="1026.0" y="61" class="tag">SpareAI_16_ALL</text><text x="1026.0" y="70" class="desc">SpareAI-16 - Lo Alarm</text></g><g class="el" data-tag="SpareAI_16_ALL"><title>SpareAI_16_ALL (%M00416)
SpareAI-16 - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00416</text><text x="90.0" y="129" class="tag">SpareAI_16_ALL</text><text x="90.0" y="138" class="desc">SpareAI-16 - Lo Alarm</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r70"><div class="rung-num">Rung 70</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="SpareAI_16_ALL"><title>SpareAI_16_ALL (%M00416)
SpareAI-16 - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00416</text><text x="90.0" y="61" class="tag">SpareAI_16_ALL</text><text x="90.0" y="70" class="desc">SpareAI-16 - Lo Alarm</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="SpareAI_16_INH"><title>SpareAI_16_INH (%M00464)
SpareAI-16 - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00464</text><text x="298.0" y="61" class="tag">SpareAI_16_INH</text><text x="298.0" y="70" class="desc">SpareAI-16 - Inhibit</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_16_ALLI"><title>SpareAI_16_ALLI (%M00440)
SpareAI-16 - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00440</text><text x="1026.0" y="61" class="tag">SpareAI_16_ALLI</text><text x="1026.0" y="70" class="desc">SpareAI-16 - Lo Alarm…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r71"><div class="rung-num">Rung 71</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_16_ALH"><title>SpareAI_16_ALH (%M00368)
SpareAI-16 - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00368</text><text x="1026.0" y="61" class="tag">SpareAI_16_ALH</text><text x="1026.0" y="70" class="desc">SpareAI-16 - Hi Alarm</text></g><g class="el" data-tag="SpareAI_16_ALH"><title>SpareAI_16_ALH (%M00368)
SpareAI-16 - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00368</text><text x="90.0" y="129" class="tag">SpareAI_16_ALH</text><text x="90.0" y="138" class="desc">SpareAI-16 - Hi Alarm</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r72"><div class="rung-num">Rung 72</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="SpareAI_16_ALH"><title>SpareAI_16_ALH (%M00368)
SpareAI-16 - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00368</text><text x="90.0" y="61" class="tag">SpareAI_16_ALH</text><text x="90.0" y="70" class="desc">SpareAI-16 - Hi Alarm</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="SpareAI_16_INH"><title>SpareAI_16_INH (%M00464)
SpareAI-16 - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00464</text><text x="298.0" y="61" class="tag">SpareAI_16_INH</text><text x="298.0" y="70" class="desc">SpareAI-16 - Inhibit</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_16_ALHI"><title>SpareAI_16_ALHI (%M00392)
SpareAI-16 - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00392</text><text x="1026.0" y="61" class="tag">SpareAI_16_ALHI</text><text x="1026.0" y="70" class="desc">SpareAI-16 - Hi Alarm…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r73"><div class="rung-num">Rung 73</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="SpareAI_16_ALHI"><title>SpareAI_16_ALHI (%M00392)
SpareAI-16 - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00392</text><text x="194.0" y="61" class="tag">SpareAI_16_ALHI</text><text x="194.0" y="70" class="desc">SpareAI-16 - Hi Alarm…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_16_FRUP"><title>SpareAI_16_FRUP (%M00584)
SpareAI-16 - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00584</text><text x="1026.0" y="61" class="tag">SpareAI_16_FRUP</text><text x="1026.0" y="70" class="desc">SpareAI-16 - First up</text></g><g class="el" data-tag="SpareAI_16_FRUP"><title>SpareAI_16_FRUP (%M00584)
SpareAI-16 - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00584</text><text x="90.0" y="129" class="tag">SpareAI_16_FRUP</text><text x="90.0" y="138" class="desc">SpareAI-16 - First up</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_2-r74"><div class="rung-num">Rung 74</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_16_OC"><title>SpareAI_16_OC (%M00488)
SpareAI-16 - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00488</text><text x="1026.0" y="61" class="tag">SpareAI_16_OC</text><text x="1026.0" y="70" class="desc">SpareAI-16 - Open cir…</text></g></svg></div></div><div class="rung rung-logic" id="AI_2-r75"><div class="rung-num">Rung 75</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_16_SC"><title>SpareAI_16_SC (%M00512)
SpareAI-16 - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00512</text><text x="1026.0" y="61" class="tag">SpareAI_16_SC</text><text x="1026.0" y="70" class="desc">SpareAI-16 - Short ci…</text></g></svg></div></div></section><section class="block-sec" id="blk-AI_3" data-block="AI_3"><div class="block-hdr"><div><h2>Block: AI_3</h2><p class="block-sub">This routine handles the inputs connected to the IC200ALG262 analogue input module in PLC slot 5.  Channel %AI0017 to %AI0024.</p></div><div class="block-badges"><span class="badge">62 Rungs</span><span class="badge badge-call">Calls: Ai_AL_1, CalcVa2, CalcVa1, Ai_AL_2</span></div></div><div class="rung rung-comment" id="AI_3-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This routine handles the inputs connected to the IC200ALG262 analogue input module in PLC slot 5.  Channel %AI0017 to %AI0024.</pre></div><div class="rung rung-comment" id="AI_3-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">History on changes after 23.april-03:
- 28.juni-03:  %AI_17, changed LoAlarm setpoint from 60 to 50.   Vidar Pedersen
- 28.juni-03:  %AI_19 (PST_7503_001), Short circuit alarm limit changed from 98 to 102.   Vidar Pedersen</pre></div><div class="rung rung-comment" id="AI_3-r3"><div class="rung-num">Rung 3</div><pre class="comment-box">Standard psaudo code:

Move Analogue input value to VALUE_IN
Call CALCVAL				//Converts input value.
_VAL = VALUE_IN
Call AI_ALARM				//Calculates low and high alarm and fault

if LOALARM then latch _ALL bit until system reset
_ALLI = (_ALL and not _INH)
if HIALARM then latch _ALH bit until system reset
_ALHI = (_ALH and not _INH)
If (Any_actions and _ALHI) then latch _FRUP until system reset
_SC  = HIFAULT
_OC = LOFAULT


Psaudo code for digital detectors on analogue inputs:
(No scaling of input value, and only high alarm.)

Set special alarm limits
Move Analogue input value to VALUE_IN
Call AI_ALARM				//Calculates low and high alarm and fault

_ALL = 0
_ALLI = 0
if HIALARM then latch _ALH bit until system reset
_ALHI = (_ALH and not _INH)
If (Any_actions and _ALHI) then latch _FRUP until system reset
_SC  = HIFAULT
_OC = LOFAULT</pre></div><div class="rung rung-comment" id="AI_3-r4"><div class="rung-num">Rung 4</div><pre class="comment-box">%AI0017.  Range -25 - 100 (0-100 Psi = 4-20 mA).  
First set alarm limits for this spesific analog input.   This input will never set Hi Alarm bit because of this is set higher than hi range.</pre></div><div class="rung rung-logic" id="AI_3-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1310 148" width="100%" style="max-width:1310px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1286" y1="4" x2="1286" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="120" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">MOVE_INT</text><text x="506.0" y="44" class="finst">LEN=1</text><text x="466" y="110" class="pin-l">IN</text><text x="546" y="110" class="pin-r">Q</text></g><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el func-group"><line x1="766" y1="38" x2="774" y2="38" class="wire"/><line x1="862" y1="38" x2="870" y2="38" class="wire"/><rect x="774" y="14" width="88" height="120" rx="5" class="fbox"/><text x="818.0" y="30" class="fname">MOVE_INT</text><text x="818.0" y="44" class="finst">LEN=1</text><text x="778" y="110" class="pin-l">IN</text><text x="858" y="110" class="pin-r">Q</text></g><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="1078" y2="38" class="wire"/><g class="el func-group"><line x1="1078" y1="38" x2="1086" y2="38" class="wire"/><line x1="1174" y1="38" x2="1182" y2="38" class="wire"/><rect x="1086" y="14" width="88" height="120" rx="5" class="fbox"/><text x="1130.0" y="30" class="fname">MOVE_INT</text><text x="1130.0" y="44" class="finst">LEN=1</text><text x="1090" y="110" class="pin-l">IN</text><text x="1170" y="110" class="pin-r">Q</text></g><g class="el" data-tag="50"><title>50 (CONST)
</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="110" text-anchor="end" class="dval">50</text></g><g class="el" data-tag="AI_LoAlarmSetpoint"><title>AI_LoAlarmSetpoint (%R00106)
Lo Alarm Setpoint</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00106</text><text x="268" y="110" text-anchor="start" class="dval">AI_LoAlarmSetpoi…</text></g><g class="el" data-tag="400"><title>400 (CONST)
</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="110" text-anchor="end" class="dval">400</text></g><g class="el" data-tag="AI_HiAlarmSetpoint"><title>AI_HiAlarmSetpoint (%R00108)
Hi Alarm Setpoint</title><line x1="558" y1="106" x2="576" y2="106" class="wire-data"/><text x="580" y="97" text-anchor="start" class="addr">%R00108</text><text x="580" y="110" text-anchor="start" class="dval">AI_HiAlarmSetpoi…</text></g><g class="el" data-tag="-10"><title>-10 (CONST)
</title><line x1="748" y1="106" x2="766" y2="106" class="wire-data"/><text x="744" y="110" text-anchor="end" class="dval">-10</text></g><g class="el" data-tag="AI_LoFaultSetpoint"><title>AI_LoFaultSetpoint (%R00110)
Lo Fault Out Setpoint</title><line x1="870" y1="106" x2="888" y2="106" class="wire-data"/><text x="892" y="97" text-anchor="start" class="addr">%R00110</text><text x="892" y="110" text-anchor="start" class="dval">AI_LoFaultSetpoi…</text></g><g class="el" data-tag="98"><title>98 (CONST)
</title><line x1="1060" y1="106" x2="1078" y2="106" class="wire-data"/><text x="1056" y="110" text-anchor="end" class="dval">98</text></g><g class="el" data-tag="AI_HiFaultSetpoint"><title>AI_HiFaultSetpoint (%R00112)
Hi Fault Out Setpoint</title><line x1="1182" y1="106" x2="1200" y2="106" class="wire-data"/><text x="1204" y="97" text-anchor="start" class="addr">%R00112</text><text x="1204" y="110" text-anchor="start" class="dval">AI_HiFaultSetpoi…</text></g></svg></div></div><div class="rung rung-comment" id="AI_3-r6"><div class="rung-num">Rung 6</div><pre class="comment-box">%AI0017.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_3-r7"><div class="rung-num">Rung 7</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_2')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_2</text></g><g class="el" data-tag="PST_7002_001"><title>PST_7002_001 (%AI0017)
7002-PST-001  Air acc. pressure</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0017</text><text x="120" y="110" text-anchor="end" class="dval">PST_7002_001</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="PST_7002_001_VAL"><title>PST_7002_001_VAL (%R00033)
7002-PST-001  Air acc. pressure - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00033</text><text x="684" y="110" text-anchor="start" class="dval">PST_7002_001_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r8"><div class="rung-num">Rung 8</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_7002_001_ALL"><title>PST_7002_001_ALL (%M00417)
7002-PST-001  Air acc. pressure - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00417</text><text x="1026.0" y="61" class="tag">PST_7002_001_ALL</text><text x="1026.0" y="70" class="desc">7002-PST-001  Air acc…</text></g><g class="el" data-tag="PST_7002_001_ALL"><title>PST_7002_001_ALL (%M00417)
7002-PST-001  Air acc. pressure - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00417</text><text x="90.0" y="129" class="tag">PST_7002_001_ALL</text><text x="90.0" y="138" class="desc">7002-PST-001  Air acc…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_3-r9"><div class="rung-num">Rung 9</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="PST_7002_001_ALL"><title>PST_7002_001_ALL (%M00417)
7002-PST-001  Air acc. pressure - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00417</text><text x="90.0" y="61" class="tag">PST_7002_001_ALL</text><text x="90.0" y="70" class="desc">7002-PST-001  Air acc…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="PST_7002_001_INH"><title>PST_7002_001_INH (%M00465)
7002-PST-001  Air acc. pressure - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00465</text><text x="298.0" y="61" class="tag">PST_7002_001_INH</text><text x="298.0" y="70" class="desc">7002-PST-001  Air acc…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_7002_001_ALLI"><title>PST_7002_001_ALLI (%M00441)
7002-PST-001  Air acc. pressure - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00441</text><text x="1026.0" y="61" class="tag">PST_7002_001_ALLI</text><text x="1026.0" y="70" class="desc">7002-PST-001  Air acc…</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r10"><div class="rung-num">Rung 10</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_7002_001_ALH"><title>PST_7002_001_ALH (%M00369)
7002-PST-001  Air acc. pressure - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00369</text><text x="1026.0" y="61" class="tag">PST_7002_001_ALH</text><text x="1026.0" y="70" class="desc">7002-PST-001  Air acc…</text></g><g class="el" data-tag="PST_7002_001_ALH"><title>PST_7002_001_ALH (%M00369)
7002-PST-001  Air acc. pressure - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00369</text><text x="90.0" y="129" class="tag">PST_7002_001_ALH</text><text x="90.0" y="138" class="desc">7002-PST-001  Air acc…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_3-r11"><div class="rung-num">Rung 11</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="PST_7002_001_ALH"><title>PST_7002_001_ALH (%M00369)
7002-PST-001  Air acc. pressure - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00369</text><text x="90.0" y="61" class="tag">PST_7002_001_ALH</text><text x="90.0" y="70" class="desc">7002-PST-001  Air acc…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="PST_7002_001_INH"><title>PST_7002_001_INH (%M00465)
7002-PST-001  Air acc. pressure - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00465</text><text x="298.0" y="61" class="tag">PST_7002_001_INH</text><text x="298.0" y="70" class="desc">7002-PST-001  Air acc…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_7002_001_ALHI"><title>PST_7002_001_ALHI (%M00393)
7002-PST-001  Air acc. pressure - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00393</text><text x="1026.0" y="61" class="tag">PST_7002_001_ALHI</text><text x="1026.0" y="70" class="desc">7002-PST-001  Air acc…</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r12"><div class="rung-num">Rung 12</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="PST_7002_001_ALHI"><title>PST_7002_001_ALHI (%M00393)
7002-PST-001  Air acc. pressure - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00393</text><text x="194.0" y="61" class="tag">PST_7002_001_ALHI</text><text x="194.0" y="70" class="desc">7002-PST-001  Air acc…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_7002_001_FRUP"><title>PST_7002_001_FRUP (%M00585)
7002-PST-001  Air acc. pressure - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00585</text><text x="1026.0" y="61" class="tag">PST_7002_001_FRUP</text><text x="1026.0" y="70" class="desc">7002-PST-001  Air acc…</text></g><g class="el" data-tag="PST_7002_001_FRUP"><title>PST_7002_001_FRUP (%M00585)
7002-PST-001  Air acc. pressure - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00585</text><text x="90.0" y="129" class="tag">PST_7002_001_FRUP</text><text x="90.0" y="138" class="desc">7002-PST-001  Air acc…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_3-r13"><div class="rung-num">Rung 13</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_7002_001_OC"><title>PST_7002_001_OC (%M00489)
7002-PST-001  Air acc. pressure - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00489</text><text x="1026.0" y="61" class="tag">PST_7002_001_OC</text><text x="1026.0" y="70" class="desc">7002-PST-001  Air acc…</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r14"><div class="rung-num">Rung 14</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_7002_001_SC"><title>PST_7002_001_SC (%M00513)
7002-PST-001  Air acc. pressure - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00513</text><text x="1026.0" y="61" class="tag">PST_7002_001_SC</text><text x="1026.0" y="70" class="desc">7002-PST-001  Air acc…</text></g></svg></div></div><div class="rung rung-comment" id="AI_3-r15"><div class="rung-num">Rung 15</div><pre class="comment-box">%AI0018.  Range -37 - 150 (0-150 Psi = 4-20 mA).  
First set alarm limits for this spesific analog input.   This input will never set Lo Alarm bit because of this is set higher than hi range.</pre></div><div class="rung rung-logic" id="AI_3-r16"><div class="rung-num">Rung 16</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1310 148" width="100%" style="max-width:1310px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1286" y1="4" x2="1286" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="120" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">MOVE_INT</text><text x="506.0" y="44" class="finst">LEN=1</text><text x="466" y="110" class="pin-l">IN</text><text x="546" y="110" class="pin-r">Q</text></g><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el func-group"><line x1="766" y1="38" x2="774" y2="38" class="wire"/><line x1="862" y1="38" x2="870" y2="38" class="wire"/><rect x="774" y="14" width="88" height="120" rx="5" class="fbox"/><text x="818.0" y="30" class="fname">MOVE_INT</text><text x="818.0" y="44" class="finst">LEN=1</text><text x="778" y="110" class="pin-l">IN</text><text x="858" y="110" class="pin-r">Q</text></g><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="1078" y2="38" class="wire"/><g class="el func-group"><line x1="1078" y1="38" x2="1086" y2="38" class="wire"/><line x1="1174" y1="38" x2="1182" y2="38" class="wire"/><rect x="1086" y="14" width="88" height="120" rx="5" class="fbox"/><text x="1130.0" y="30" class="fname">MOVE_INT</text><text x="1130.0" y="44" class="finst">LEN=1</text><text x="1090" y="110" class="pin-l">IN</text><text x="1170" y="110" class="pin-r">Q</text></g><g class="el" data-tag="400"><title>400 (CONST)
</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="110" text-anchor="end" class="dval">400</text></g><g class="el" data-tag="AI_LoAlarmSetpoint"><title>AI_LoAlarmSetpoint (%R00106)
Lo Alarm Setpoint</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00106</text><text x="268" y="110" text-anchor="start" class="dval">AI_LoAlarmSetpoi…</text></g><g class="el" data-tag="100"><title>100 (CONST)
</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="110" text-anchor="end" class="dval">100</text></g><g class="el" data-tag="AI_HiAlarmSetpoint"><title>AI_HiAlarmSetpoint (%R00108)
Hi Alarm Setpoint</title><line x1="558" y1="106" x2="576" y2="106" class="wire-data"/><text x="580" y="97" text-anchor="start" class="addr">%R00108</text><text x="580" y="110" text-anchor="start" class="dval">AI_HiAlarmSetpoi…</text></g><g class="el" data-tag="-17"><title>-17 (CONST)
</title><line x1="748" y1="106" x2="766" y2="106" class="wire-data"/><text x="744" y="110" text-anchor="end" class="dval">-17</text></g><g class="el" data-tag="AI_LoFaultSetpoint"><title>AI_LoFaultSetpoint (%R00110)
Lo Fault Out Setpoint</title><line x1="870" y1="106" x2="888" y2="106" class="wire-data"/><text x="892" y="97" text-anchor="start" class="addr">%R00110</text><text x="892" y="110" text-anchor="start" class="dval">AI_LoFaultSetpoi…</text></g><g class="el" data-tag="147"><title>147 (CONST)
</title><line x1="1060" y1="106" x2="1078" y2="106" class="wire-data"/><text x="1056" y="110" text-anchor="end" class="dval">147</text></g><g class="el" data-tag="AI_HiFaultSetpoint"><title>AI_HiFaultSetpoint (%R00112)
Hi Fault Out Setpoint</title><line x1="1182" y1="106" x2="1200" y2="106" class="wire-data"/><text x="1204" y="97" text-anchor="start" class="addr">%R00112</text><text x="1204" y="110" text-anchor="start" class="dval">AI_HiFaultSetpoi…</text></g></svg></div></div><div class="rung rung-comment" id="AI_3-r17"><div class="rung-num">Rung 17</div><pre class="comment-box">%AI0018.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_3-r18"><div class="rung-num">Rung 18</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa2')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa2</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="PST_6401_001"><title>PST_6401_001 (%AI0018)
6401-PST-001  Fuel gas pressure</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0018</text><text x="120" y="110" text-anchor="end" class="dval">PST_6401_001</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="PST_6401_001_VAL"><title>PST_6401_001_VAL (%R00035)
6401-PST-001  Fuel gas pressure - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00035</text><text x="684" y="110" text-anchor="start" class="dval">PST_6401_001_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r19"><div class="rung-num">Rung 19</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_6401_001_ALL"><title>PST_6401_001_ALL (%M00418)
6401-PST-001  Fuel gas pressure - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00418</text><text x="1026.0" y="61" class="tag">PST_6401_001_ALL</text><text x="1026.0" y="70" class="desc">6401-PST-001  Fuel ga…</text></g><g class="el" data-tag="PST_6401_001_ALL"><title>PST_6401_001_ALL (%M00418)
6401-PST-001  Fuel gas pressure - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00418</text><text x="90.0" y="129" class="tag">PST_6401_001_ALL</text><text x="90.0" y="138" class="desc">6401-PST-001  Fuel ga…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_3-r20"><div class="rung-num">Rung 20</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="PST_6401_001_ALL"><title>PST_6401_001_ALL (%M00418)
6401-PST-001  Fuel gas pressure - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00418</text><text x="90.0" y="61" class="tag">PST_6401_001_ALL</text><text x="90.0" y="70" class="desc">6401-PST-001  Fuel ga…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="PST_6401_001_INH"><title>PST_6401_001_INH (%M00466)
6401-PST-001  Fuel gas pressure - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00466</text><text x="298.0" y="61" class="tag">PST_6401_001_INH</text><text x="298.0" y="70" class="desc">6401-PST-001  Fuel ga…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_6401_001_ALLI"><title>PST_6401_001_ALLI (%M00442)
6401-PST-001  Fuel gas pressure - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00442</text><text x="1026.0" y="61" class="tag">PST_6401_001_ALLI</text><text x="1026.0" y="70" class="desc">6401-PST-001  Fuel ga…</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r21"><div class="rung-num">Rung 21</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_6401_001_ALH"><title>PST_6401_001_ALH (%M00370)
6401-PST-001  Fuel gas pressure - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00370</text><text x="1026.0" y="61" class="tag">PST_6401_001_ALH</text><text x="1026.0" y="70" class="desc">6401-PST-001  Fuel ga…</text></g><g class="el" data-tag="PST_6401_001_ALH"><title>PST_6401_001_ALH (%M00370)
6401-PST-001  Fuel gas pressure - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00370</text><text x="90.0" y="129" class="tag">PST_6401_001_ALH</text><text x="90.0" y="138" class="desc">6401-PST-001  Fuel ga…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_3-r22"><div class="rung-num">Rung 22</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="PST_6401_001_ALH"><title>PST_6401_001_ALH (%M00370)
6401-PST-001  Fuel gas pressure - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00370</text><text x="90.0" y="61" class="tag">PST_6401_001_ALH</text><text x="90.0" y="70" class="desc">6401-PST-001  Fuel ga…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="PST_6401_001_INH"><title>PST_6401_001_INH (%M00466)
6401-PST-001  Fuel gas pressure - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00466</text><text x="298.0" y="61" class="tag">PST_6401_001_INH</text><text x="298.0" y="70" class="desc">6401-PST-001  Fuel ga…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_6401_001_ALHI"><title>PST_6401_001_ALHI (%M00394)
6401-PST-001  Fuel gas pressure - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00394</text><text x="1026.0" y="61" class="tag">PST_6401_001_ALHI</text><text x="1026.0" y="70" class="desc">6401-PST-001  Fuel ga…</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r23"><div class="rung-num">Rung 23</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="PST_6401_001_ALHI"><title>PST_6401_001_ALHI (%M00394)
6401-PST-001  Fuel gas pressure - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00394</text><text x="194.0" y="61" class="tag">PST_6401_001_ALHI</text><text x="194.0" y="70" class="desc">6401-PST-001  Fuel ga…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_6401_001_FRUP"><title>PST_6401_001_FRUP (%M00586)
6401-PST-001  Fuel gas pressure - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00586</text><text x="1026.0" y="61" class="tag">PST_6401_001_FRUP</text><text x="1026.0" y="70" class="desc">6401-PST-001  Fuel ga…</text></g><g class="el" data-tag="PST_6401_001_FRUP"><title>PST_6401_001_FRUP (%M00586)
6401-PST-001  Fuel gas pressure - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00586</text><text x="90.0" y="129" class="tag">PST_6401_001_FRUP</text><text x="90.0" y="138" class="desc">6401-PST-001  Fuel ga…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_3-r24"><div class="rung-num">Rung 24</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_6401_001_OC"><title>PST_6401_001_OC (%M00490)
6401-PST-001  Fuel gas pressure - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00490</text><text x="1026.0" y="61" class="tag">PST_6401_001_OC</text><text x="1026.0" y="70" class="desc">6401-PST-001  Fuel ga…</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r25"><div class="rung-num">Rung 25</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_6401_001_SC"><title>PST_6401_001_SC (%M00514)
6401-PST-001  Fuel gas pressure - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00514</text><text x="1026.0" y="61" class="tag">PST_6401_001_SC</text><text x="1026.0" y="70" class="desc">6401-PST-001  Fuel ga…</text></g></svg></div></div><div class="rung rung-comment" id="AI_3-r26"><div class="rung-num">Rung 26</div><pre class="comment-box">%AI0019.  Range -25 - 100 (0-100 Psi = 4-20 mA).  
First set alarm limits for this spesific analog input.  This input will never set Lo Alarm bit because of this is set higher than hi range.</pre></div><div class="rung rung-logic" id="AI_3-r27"><div class="rung-num">Rung 27</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1310 148" width="100%" style="max-width:1310px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1286" y1="4" x2="1286" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="120" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">MOVE_INT</text><text x="506.0" y="44" class="finst">LEN=1</text><text x="466" y="110" class="pin-l">IN</text><text x="546" y="110" class="pin-r">Q</text></g><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el func-group"><line x1="766" y1="38" x2="774" y2="38" class="wire"/><line x1="862" y1="38" x2="870" y2="38" class="wire"/><rect x="774" y="14" width="88" height="120" rx="5" class="fbox"/><text x="818.0" y="30" class="fname">MOVE_INT</text><text x="818.0" y="44" class="finst">LEN=1</text><text x="778" y="110" class="pin-l">IN</text><text x="858" y="110" class="pin-r">Q</text></g><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="1078" y2="38" class="wire"/><g class="el func-group"><line x1="1078" y1="38" x2="1086" y2="38" class="wire"/><line x1="1174" y1="38" x2="1182" y2="38" class="wire"/><rect x="1086" y="14" width="88" height="120" rx="5" class="fbox"/><text x="1130.0" y="30" class="fname">MOVE_INT</text><text x="1130.0" y="44" class="finst">LEN=1</text><text x="1090" y="110" class="pin-l">IN</text><text x="1170" y="110" class="pin-r">Q</text></g><g class="el" data-tag="400"><title>400 (CONST)
</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="110" text-anchor="end" class="dval">400</text></g><g class="el" data-tag="AI_LoAlarmSetpoint"><title>AI_LoAlarmSetpoint (%R00106)
Lo Alarm Setpoint</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00106</text><text x="268" y="110" text-anchor="start" class="dval">AI_LoAlarmSetpoi…</text></g><g class="el" data-tag="50"><title>50 (CONST)
</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="110" text-anchor="end" class="dval">50</text></g><g class="el" data-tag="AI_HiAlarmSetpoint"><title>AI_HiAlarmSetpoint (%R00108)
Hi Alarm Setpoint</title><line x1="558" y1="106" x2="576" y2="106" class="wire-data"/><text x="580" y="97" text-anchor="start" class="addr">%R00108</text><text x="580" y="110" text-anchor="start" class="dval">AI_HiAlarmSetpoi…</text></g><g class="el" data-tag="-10"><title>-10 (CONST)
</title><line x1="748" y1="106" x2="766" y2="106" class="wire-data"/><text x="744" y="110" text-anchor="end" class="dval">-10</text></g><g class="el" data-tag="AI_LoFaultSetpoint"><title>AI_LoFaultSetpoint (%R00110)
Lo Fault Out Setpoint</title><line x1="870" y1="106" x2="888" y2="106" class="wire-data"/><text x="892" y="97" text-anchor="start" class="addr">%R00110</text><text x="892" y="110" text-anchor="start" class="dval">AI_LoFaultSetpoi…</text></g><g class="el" data-tag="102"><title>102 (CONST)
</title><line x1="1060" y1="106" x2="1078" y2="106" class="wire-data"/><text x="1056" y="110" text-anchor="end" class="dval">102</text></g><g class="el" data-tag="AI_HiFaultSetpoint"><title>AI_HiFaultSetpoint (%R00112)
Hi Fault Out Setpoint</title><line x1="1182" y1="106" x2="1200" y2="106" class="wire-data"/><text x="1204" y="97" text-anchor="start" class="addr">%R00112</text><text x="1204" y="110" text-anchor="start" class="dval">AI_HiFaultSetpoi…</text></g></svg></div></div><div class="rung rung-comment" id="AI_3-r28"><div class="rung-num">Rung 28</div><pre class="comment-box">%AI0019.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_3-r29"><div class="rung-num">Rung 29</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="PST_7503_001"><title>PST_7503_001 (%AI0019)
7503-PST-001  Deluge line pressure</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0019</text><text x="120" y="110" text-anchor="end" class="dval">PST_7503_001</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="PST_7503_001_VAL"><title>PST_7503_001_VAL (%R00037)
7503-PST-001  Deluge line pressure - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00037</text><text x="684" y="110" text-anchor="start" class="dval">PST_7503_001_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r30"><div class="rung-num">Rung 30</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_7503_001_ALL"><title>PST_7503_001_ALL (%M00419)
7503-PST-001  Deluge line pressure - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00419</text><text x="1026.0" y="61" class="tag">PST_7503_001_ALL</text><text x="1026.0" y="70" class="desc">7503-PST-001  Deluge …</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r31"><div class="rung-num">Rung 31</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="PST_7503_001_ALL"><title>PST_7503_001_ALL (%M00419)
7503-PST-001  Deluge line pressure - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00419</text><text x="90.0" y="61" class="tag">PST_7503_001_ALL</text><text x="90.0" y="70" class="desc">7503-PST-001  Deluge …</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="PST_7503_001_INH"><title>PST_7503_001_INH (%M00467)
7503-PST-001  Deluge line pressure - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00467</text><text x="298.0" y="61" class="tag">PST_7503_001_INH</text><text x="298.0" y="70" class="desc">7503-PST-001  Deluge …</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_7503_001_ALLI"><title>PST_7503_001_ALLI (%M00443)
7503-PST-001  Deluge line pressure - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00443</text><text x="1026.0" y="61" class="tag">PST_7503_001_ALLI</text><text x="1026.0" y="70" class="desc">7503-PST-001  Deluge …</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r32"><div class="rung-num">Rung 32</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_7503_001_ALH"><title>PST_7503_001_ALH (%M00371)
7503-PST-001  Deluge line pressure - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00371</text><text x="1026.0" y="61" class="tag">PST_7503_001_ALH</text><text x="1026.0" y="70" class="desc">7503-PST-001  Deluge …</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r33"><div class="rung-num">Rung 33</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="PST_7503_001_ALH"><title>PST_7503_001_ALH (%M00371)
7503-PST-001  Deluge line pressure - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00371</text><text x="90.0" y="61" class="tag">PST_7503_001_ALH</text><text x="90.0" y="70" class="desc">7503-PST-001  Deluge …</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="PST_7503_001_INH"><title>PST_7503_001_INH (%M00467)
7503-PST-001  Deluge line pressure - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00467</text><text x="298.0" y="61" class="tag">PST_7503_001_INH</text><text x="298.0" y="70" class="desc">7503-PST-001  Deluge …</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_7503_001_ALHI"><title>PST_7503_001_ALHI (%M00395)
7503-PST-001  Deluge line pressure - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00395</text><text x="1026.0" y="61" class="tag">PST_7503_001_ALHI</text><text x="1026.0" y="70" class="desc">7503-PST-001  Deluge …</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r34"><div class="rung-num">Rung 34</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="PST_7503_001_ALHI"><title>PST_7503_001_ALHI (%M00395)
7503-PST-001  Deluge line pressure - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00395</text><text x="194.0" y="61" class="tag">PST_7503_001_ALHI</text><text x="194.0" y="70" class="desc">7503-PST-001  Deluge …</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_7503_001_FRUP"><title>PST_7503_001_FRUP (%M00587)
7503-PST-001  Deluge line pressure - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00587</text><text x="1026.0" y="61" class="tag">PST_7503_001_FRUP</text><text x="1026.0" y="70" class="desc">7503-PST-001  Deluge …</text></g><g class="el" data-tag="PST_7503_001_FRUP"><title>PST_7503_001_FRUP (%M00587)
7503-PST-001  Deluge line pressure - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00587</text><text x="90.0" y="129" class="tag">PST_7503_001_FRUP</text><text x="90.0" y="138" class="desc">7503-PST-001  Deluge …</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_3-r35"><div class="rung-num">Rung 35</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_7503_001_OC"><title>PST_7503_001_OC (%M00491)
7503-PST-001  Deluge line pressure - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00491</text><text x="1026.0" y="61" class="tag">PST_7503_001_OC</text><text x="1026.0" y="70" class="desc">7503-PST-001  Deluge …</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r36"><div class="rung-num">Rung 36</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PST_7503_001_SC"><title>PST_7503_001_SC (%M00515)
7503-PST-001  Deluge line pressure - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00515</text><text x="1026.0" y="61" class="tag">PST_7503_001_SC</text><text x="1026.0" y="70" class="desc">7503-PST-001  Deluge …</text></g></svg></div></div><div class="rung rung-comment" id="AI_3-r37"><div class="rung-num">Rung 37</div><pre class="comment-box">%AI0020.  Range -25 - 100 (0-100 % = 4-20 mA).
First set alarm limits for this spesific analog input.  This input will never set Lo Alarm bit because of this is set higher than hi range.</pre></div><div class="rung rung-logic" id="AI_3-r38"><div class="rung-num">Rung 38</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1310 148" width="100%" style="max-width:1310px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1286" y1="4" x2="1286" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="120" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">MOVE_INT</text><text x="506.0" y="44" class="finst">LEN=1</text><text x="466" y="110" class="pin-l">IN</text><text x="546" y="110" class="pin-r">Q</text></g><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el func-group"><line x1="766" y1="38" x2="774" y2="38" class="wire"/><line x1="862" y1="38" x2="870" y2="38" class="wire"/><rect x="774" y="14" width="88" height="120" rx="5" class="fbox"/><text x="818.0" y="30" class="fname">MOVE_INT</text><text x="818.0" y="44" class="finst">LEN=1</text><text x="778" y="110" class="pin-l">IN</text><text x="858" y="110" class="pin-r">Q</text></g><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="1078" y2="38" class="wire"/><g class="el func-group"><line x1="1078" y1="38" x2="1086" y2="38" class="wire"/><line x1="1174" y1="38" x2="1182" y2="38" class="wire"/><rect x="1086" y="14" width="88" height="120" rx="5" class="fbox"/><text x="1130.0" y="30" class="fname">MOVE_INT</text><text x="1130.0" y="44" class="finst">LEN=1</text><text x="1090" y="110" class="pin-l">IN</text><text x="1170" y="110" class="pin-r">Q</text></g><g class="el" data-tag="400"><title>400 (CONST)
</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="110" text-anchor="end" class="dval">400</text></g><g class="el" data-tag="AI_LoAlarmSetpoint"><title>AI_LoAlarmSetpoint (%R00106)
Lo Alarm Setpoint</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00106</text><text x="268" y="110" text-anchor="start" class="dval">AI_LoAlarmSetpoi…</text></g><g class="el" data-tag="30"><title>30 (CONST)
</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="110" text-anchor="end" class="dval">30</text></g><g class="el" data-tag="AI_HiAlarmSetpoint"><title>AI_HiAlarmSetpoint (%R00108)
Hi Alarm Setpoint</title><line x1="558" y1="106" x2="576" y2="106" class="wire-data"/><text x="580" y="97" text-anchor="start" class="addr">%R00108</text><text x="580" y="110" text-anchor="start" class="dval">AI_HiAlarmSetpoi…</text></g><g class="el" data-tag="-10"><title>-10 (CONST)
</title><line x1="748" y1="106" x2="766" y2="106" class="wire-data"/><text x="744" y="110" text-anchor="end" class="dval">-10</text></g><g class="el" data-tag="AI_LoFaultSetpoint"><title>AI_LoFaultSetpoint (%R00110)
Lo Fault Out Setpoint</title><line x1="870" y1="106" x2="888" y2="106" class="wire-data"/><text x="892" y="97" text-anchor="start" class="addr">%R00110</text><text x="892" y="110" text-anchor="start" class="dval">AI_LoFaultSetpoi…</text></g><g class="el" data-tag="100"><title>100 (CONST)
</title><line x1="1060" y1="106" x2="1078" y2="106" class="wire-data"/><text x="1056" y="110" text-anchor="end" class="dval">100</text></g><g class="el" data-tag="AI_HiFaultSetpoint"><title>AI_HiFaultSetpoint (%R00112)
Hi Fault Out Setpoint</title><line x1="1182" y1="106" x2="1200" y2="106" class="wire-data"/><text x="1204" y="97" text-anchor="start" class="addr">%R00112</text><text x="1204" y="110" text-anchor="start" class="dval">AI_HiFaultSetpoi…</text></g></svg></div></div><div class="rung rung-comment" id="AI_3-r39"><div class="rung-num">Rung 39</div><pre class="comment-box">%AI0020.  Generate alarms and fults.
Alarm will reset if 
- Pumps have been running for 60 minutes
- &quot;Reset Fire&amp;Gas&quot; pushed.
- &quot;Stop Foam&quot; pushed.</pre></div><div class="rung rung-logic" id="AI_3-r40"><div class="rung-num">Rung 40</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="FR_7503_001_002"><title>FR_7503_001_002 (%AI0020)
7503-FR-001/002  Foam release from field</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0020</text><text x="120" y="110" text-anchor="end" class="dval">FR_7503_001_002</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="FR_7503_001_002_VAL"><title>FR_7503_001_002_VAL (%R00039)
7503-FR-001/002  Foam release from field - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00039</text><text x="684" y="110" text-anchor="start" class="dval">FR_7503_001_002_…</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r41"><div class="rung-num">Rung 41</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><g class="el" data-tag="Pump_Active_1_Hour"><title>Pump_Active_1_Hour (%M00621)
Set if Pump A have been activated in 60 minutes.</title><line x1="350" y1="38" x2="390.0" y2="38" class="wire"/><line x1="414.0" y1="38" x2="454" y2="38" class="wire"/><line x1="390.0" y1="27" x2="390.0" y2="49" class="sym"/><line x1="414.0" y1="27" x2="414.0" y2="49" class="sym"/><line x1="393.0" y1="47" x2="411.0" y2="29" class="sym"/><text x="402.0" y="23" class="addr">%M00621</text><text x="402.0" y="61" class="tag">Pump_Active_1_Hour</text><text x="402.0" y="70" class="desc">Set if Pump A have be…</text></g><g class="el" data-tag="FS_7503_001_ALI"><title>FS_7503_001_ALI (%M00035)
7503-FS-001 Stop foam button - Alarm inhibit</title><line x1="454" y1="38" x2="494.0" y2="38" class="wire"/><line x1="518.0" y1="38" x2="558" y2="38" class="wire"/><line x1="494.0" y1="27" x2="494.0" y2="49" class="sym"/><line x1="518.0" y1="27" x2="518.0" y2="49" class="sym"/><text x="506.0" y="23" class="addr">%M00035</text><text x="506.0" y="61" class="tag">FS_7503_001_ALI</text><text x="506.0" y="70" class="desc">7503-FS-001 Stop foam…</text></g><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="FR_7503_001_002_ALH"><title>FR_7503_001_002_ALH (%M00372)
7503-FR-001/002  Foam release from field - Hi alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00372</text><text x="1026.0" y="61" class="tag">FR_7503_001_002_A…</text><text x="1026.0" y="70" class="desc">7503-FR-001/002  Foam…</text></g><g class="el" data-tag="FR_7503_001_002_ALH"><title>FR_7503_001_002_ALH (%M00372)
7503-FR-001/002  Foam release from field - Hi alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00372</text><text x="90.0" y="129" class="tag">FR_7503_001_002_A…</text><text x="90.0" y="138" class="desc">7503-FR-001/002  Foam…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_3-r42"><div class="rung-num">Rung 42</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="FR_7503_001_002_ALH"><title>FR_7503_001_002_ALH (%M00372)
7503-FR-001/002  Foam release from field - Hi alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00372</text><text x="90.0" y="61" class="tag">FR_7503_001_002_A…</text><text x="90.0" y="70" class="desc">7503-FR-001/002  Foam…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="FR_7503_001_002_INH"><title>FR_7503_001_002_INH (%M00468)
7503-FR-001/002  Foam release from field - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00468</text><text x="298.0" y="61" class="tag">FR_7503_001_002_I…</text><text x="298.0" y="70" class="desc">7503-FR-001/002  Foam…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="FR_7503_001_002_ALHI"><title>FR_7503_001_002_ALHI (%M00396)
7503-FR-001/002  Foam release from field - Hi alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00396</text><text x="1026.0" y="61" class="tag">FR_7503_001_002_A…</text><text x="1026.0" y="70" class="desc">7503-FR-001/002  Foam…</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r43"><div class="rung-num">Rung 43</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="FR_7503_001_002_ALHI"><title>FR_7503_001_002_ALHI (%M00396)
7503-FR-001/002  Foam release from field - Hi alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00396</text><text x="194.0" y="61" class="tag">FR_7503_001_002_A…</text><text x="194.0" y="70" class="desc">7503-FR-001/002  Foam…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="FR_7503_001_002_FRUP"><title>FR_7503_001_002_FRUP (%M00588)
7503-FR-001/002  Foam release from field - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00588</text><text x="1026.0" y="61" class="tag">FR_7503_001_002_F…</text><text x="1026.0" y="70" class="desc">7503-FR-001/002  Foam…</text></g><g class="el" data-tag="FR_7503_001_002_FRUP"><title>FR_7503_001_002_FRUP (%M00588)
7503-FR-001/002  Foam release from field - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00588</text><text x="90.0" y="129" class="tag">FR_7503_001_002_F…</text><text x="90.0" y="138" class="desc">7503-FR-001/002  Foam…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_3-r44"><div class="rung-num">Rung 44</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="FR_7503_001_002_OC"><title>FR_7503_001_002_OC (%M00492)
7503-FR-001/002  Foam release from field - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00492</text><text x="1026.0" y="61" class="tag">FR_7503_001_002_OC</text><text x="1026.0" y="70" class="desc">7503-FR-001/002  Foam…</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r45"><div class="rung-num">Rung 45</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="FR_7503_001_002_SC"><title>FR_7503_001_002_SC (%M00516)
7503-FR-001/002  Foam release from field - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00516</text><text x="1026.0" y="61" class="tag">FR_7503_001_002_SC</text><text x="1026.0" y="70" class="desc">7503-FR-001/002  Foam…</text></g></svg></div></div><div class="rung rung-comment" id="AI_3-r46"><div class="rung-num">Rung 46</div><pre class="comment-box">%AI0021.  Generate alarms and fults.</pre></div><div class="rung rung-logic" id="AI_3-r47"><div class="rung-num">Rung 47</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="SpareAI_21"><title>SpareAI_21 (%AI0021)
SpareAI-21</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0021</text><text x="120" y="110" text-anchor="end" class="dval">SpareAI_21</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="SpareAI_21_VAL"><title>SpareAI_21_VAL (%R00041)
SpareAI-21 - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00041</text><text x="684" y="110" text-anchor="start" class="dval">SpareAI_21_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r48"><div class="rung-num">Rung 48</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00600</text><text x="90.0" y="61" class="tag">AI_LoAlarm</text><text x="90.0" y="70" class="desc">Lo Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_21_ALL"><title>SpareAI_21_ALL (%M00421)
SpareAI-21 - Lo Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00421</text><text x="1026.0" y="61" class="tag">SpareAI_21_ALL</text><text x="1026.0" y="70" class="desc">SpareAI-21 - Lo Alarm</text></g><g class="el" data-tag="SpareAI_21_ALL"><title>SpareAI_21_ALL (%M00421)
SpareAI-21 - Lo Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00421</text><text x="90.0" y="129" class="tag">SpareAI_21_ALL</text><text x="90.0" y="138" class="desc">SpareAI-21 - Lo Alarm</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_3-r49"><div class="rung-num">Rung 49</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="SpareAI_21_ALL"><title>SpareAI_21_ALL (%M00421)
SpareAI-21 - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00421</text><text x="90.0" y="61" class="tag">SpareAI_21_ALL</text><text x="90.0" y="70" class="desc">SpareAI-21 - Lo Alarm</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="SpareAI_21_INH"><title>SpareAI_21_INH (%M00469)
SpareAI-21 - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00469</text><text x="298.0" y="61" class="tag">SpareAI_21_INH</text><text x="298.0" y="70" class="desc">SpareAI-21 - Inhibit</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_21_ALLI"><title>SpareAI_21_ALLI (%M00445)
SpareAI-21 - Lo Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00445</text><text x="1026.0" y="61" class="tag">SpareAI_21_ALLI</text><text x="1026.0" y="70" class="desc">SpareAI-21 - Lo Alarm…</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r50"><div class="rung-num">Rung 50</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_21_ALH"><title>SpareAI_21_ALH (%M00373)
SpareAI-21 - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00373</text><text x="1026.0" y="61" class="tag">SpareAI_21_ALH</text><text x="1026.0" y="70" class="desc">SpareAI-21 - Hi Alarm</text></g><g class="el" data-tag="SpareAI_21_ALH"><title>SpareAI_21_ALH (%M00373)
SpareAI-21 - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00373</text><text x="90.0" y="129" class="tag">SpareAI_21_ALH</text><text x="90.0" y="138" class="desc">SpareAI-21 - Hi Alarm</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_3-r51"><div class="rung-num">Rung 51</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="SpareAI_21_ALH"><title>SpareAI_21_ALH (%M00373)
SpareAI-21 - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00373</text><text x="90.0" y="61" class="tag">SpareAI_21_ALH</text><text x="90.0" y="70" class="desc">SpareAI-21 - Hi Alarm</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="SpareAI_21_INH"><title>SpareAI_21_INH (%M00469)
SpareAI-21 - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00469</text><text x="298.0" y="61" class="tag">SpareAI_21_INH</text><text x="298.0" y="70" class="desc">SpareAI-21 - Inhibit</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_21_ALHI"><title>SpareAI_21_ALHI (%M00397)
SpareAI-21 - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00397</text><text x="1026.0" y="61" class="tag">SpareAI_21_ALHI</text><text x="1026.0" y="70" class="desc">SpareAI-21 - Hi Alarm…</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r52"><div class="rung-num">Rung 52</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="SpareAI_21_ALHI"><title>SpareAI_21_ALHI (%M00397)
SpareAI-21 - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00397</text><text x="194.0" y="61" class="tag">SpareAI_21_ALHI</text><text x="194.0" y="70" class="desc">SpareAI-21 - Hi Alarm…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_21_FRUP"><title>SpareAI_21_FRUP (%M00589)
SpareAI-21 - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00589</text><text x="1026.0" y="61" class="tag">SpareAI_21_FRUP</text><text x="1026.0" y="70" class="desc">SpareAI-21 - First up</text></g><g class="el" data-tag="SpareAI_21_FRUP"><title>SpareAI_21_FRUP (%M00589)
SpareAI-21 - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00589</text><text x="90.0" y="129" class="tag">SpareAI_21_FRUP</text><text x="90.0" y="138" class="desc">SpareAI-21 - First up</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_3-r53"><div class="rung-num">Rung 53</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_21_OC"><title>SpareAI_21_OC (%M00493)
SpareAI-21 - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00493</text><text x="1026.0" y="61" class="tag">SpareAI_21_OC</text><text x="1026.0" y="70" class="desc">SpareAI-21 - Open cir…</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r54"><div class="rung-num">Rung 54</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SpareAI_21_SC"><title>SpareAI_21_SC (%M00517)
SpareAI-21 - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00517</text><text x="1026.0" y="61" class="tag">SpareAI_21_SC</text><text x="1026.0" y="70" class="desc">SpareAI-21 - Short ci…</text></g></svg></div></div><div class="rung rung-comment" id="AI_3-r55"><div class="rung-num">Rung 55</div><pre class="comment-box">%AI0022.  Generate alarms and fults.
Alarm will reset if 
- Pumps have been running for 60 minutes
- &quot;Reset Fire&amp;Gas&quot; pushed.
- &quot;Stop Foam&quot; pushed.</pre></div><div class="rung rung-logic" id="AI_3-r56"><div class="rung-num">Rung 56</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_INT</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('CalcVa1')"><line x1="350" y1="38" x2="360" y2="38" class="wire"/><line x1="444" y1="38" x2="454" y2="38" class="wire"/><rect x="360" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="402.0" y="35" class="fname">CALL</text><text x="402.0" y="48" class="ftarg">CalcVa1</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">MOVE_INT</text><text x="610.0" y="44" class="finst">LEN=1</text><text x="570" y="110" class="pin-l">IN</text><text x="650" y="110" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el call-box" onclick="jumpBlock('Ai_AL_1')"><line x1="766" y1="38" x2="776" y2="38" class="wire"/><line x1="860" y1="38" x2="870" y2="38" class="wire"/><rect x="776" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="818.0" y="35" class="fname">CALL</text><text x="818.0" y="48" class="ftarg">Ai_AL_1</text></g><g class="el" data-tag="FR_7503_003"><title>FR_7503_003 (%AI0022)
7503-FR-003  Foam release from panel</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%AI0022</text><text x="120" y="110" text-anchor="end" class="dval">FR_7503_003</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="97" text-anchor="end" class="addr">%R00100</text><text x="536" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="FR_7503_003_VAL"><title>FR_7503_003_VAL (%R00043)
7503-FR-003  Foam release from panel - Converted value</title><line x1="662" y1="106" x2="680" y2="106" class="wire-data"/><text x="684" y="97" text-anchor="start" class="addr">%R00043</text><text x="684" y="110" text-anchor="start" class="dval">FR_7503_003_VAL</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r57"><div class="rung-num">Rung 57</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00601</text><text x="90.0" y="61" class="tag">AI_HiAlarm</text><text x="90.0" y="70" class="desc">Hi Alarm Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><g class="el" data-tag="Pump_Active_1_Hour"><title>Pump_Active_1_Hour (%M00621)
Set if Pump A have been activated in 60 minutes.</title><line x1="350" y1="38" x2="390.0" y2="38" class="wire"/><line x1="414.0" y1="38" x2="454" y2="38" class="wire"/><line x1="390.0" y1="27" x2="390.0" y2="49" class="sym"/><line x1="414.0" y1="27" x2="414.0" y2="49" class="sym"/><line x1="393.0" y1="47" x2="411.0" y2="29" class="sym"/><text x="402.0" y="23" class="addr">%M00621</text><text x="402.0" y="61" class="tag">Pump_Active_1_Hour</text><text x="402.0" y="70" class="desc">Set if Pump A have be…</text></g><g class="el" data-tag="FS_7503_001_ALI"><title>FS_7503_001_ALI (%M00035)
7503-FS-001 Stop foam button - Alarm inhibit</title><line x1="454" y1="38" x2="494.0" y2="38" class="wire"/><line x1="518.0" y1="38" x2="558" y2="38" class="wire"/><line x1="494.0" y1="27" x2="494.0" y2="49" class="sym"/><line x1="518.0" y1="27" x2="518.0" y2="49" class="sym"/><text x="506.0" y="23" class="addr">%M00035</text><text x="506.0" y="61" class="tag">FS_7503_001_ALI</text><text x="506.0" y="70" class="desc">7503-FS-001 Stop foam…</text></g><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="FR_7503_003_ALH"><title>FR_7503_003_ALH (%M00374)
7503-FR-003  Foam release from panel - Hi Alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00374</text><text x="1026.0" y="61" class="tag">FR_7503_003_ALH</text><text x="1026.0" y="70" class="desc">7503-FR-003  Foam rel…</text></g><g class="el" data-tag="FR_7503_003_ALH"><title>FR_7503_003_ALH (%M00374)
7503-FR-003  Foam release from panel - Hi Alarm</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00374</text><text x="90.0" y="129" class="tag">FR_7503_003_ALH</text><text x="90.0" y="138" class="desc">7503-FR-003  Foam rel…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_3-r58"><div class="rung-num">Rung 58</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="FR_7503_003_ALH"><title>FR_7503_003_ALH (%M00374)
7503-FR-003  Foam release from panel - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00374</text><text x="90.0" y="61" class="tag">FR_7503_003_ALH</text><text x="90.0" y="70" class="desc">7503-FR-003  Foam rel…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="FR_7503_003_INH"><title>FR_7503_003_INH (%M00470)
7503-FR-003  Foam release from panel - Inhibit</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00470</text><text x="298.0" y="61" class="tag">FR_7503_003_INH</text><text x="298.0" y="70" class="desc">7503-FR-003  Foam rel…</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="FR_7503_003_ALHI"><title>FR_7503_003_ALHI (%M00398)
7503-FR-003  Foam release from panel - Hi Alarm C_E</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00398</text><text x="1026.0" y="61" class="tag">FR_7503_003_ALHI</text><text x="1026.0" y="70" class="desc">7503-FR-003  Foam rel…</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r59"><div class="rung-num">Rung 59</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="System_AnyActions"><title>System_AnyActions (%M00705)
High first scan after C&amp;E has caused first trip</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00705</text><text x="90.0" y="61" class="tag">System_AnyActions</text><text x="90.0" y="70" class="desc">High first scan after…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="SpareAI_21_ALHI"><title>SpareAI_21_ALHI (%M00397)
SpareAI-21 - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%M00397</text><text x="194.0" y="61" class="tag">SpareAI_21_ALHI</text><text x="194.0" y="70" class="desc">SpareAI-21 - Hi Alarm…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00700</text><text x="298.0" y="61" class="tag">System_Reset</text><text x="298.0" y="70" class="desc">Reset all latches</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="FR_7503_003_FRUP"><title>FR_7503_003_FRUP (%M00590)
7503-FR-003  Foam release from panel - First up</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00590</text><text x="1026.0" y="61" class="tag">FR_7503_003_FRUP</text><text x="1026.0" y="70" class="desc">7503-FR-003  Foam rel…</text></g><g class="el" data-tag="FR_7503_003_FRUP"><title>FR_7503_003_FRUP (%M00590)
7503-FR-003  Foam release from panel - First up</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00590</text><text x="90.0" y="129" class="tag">FR_7503_003_FRUP</text><text x="90.0" y="138" class="desc">7503-FR-003  Foam rel…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="AI_3-r60"><div class="rung-num">Rung 60</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00602</text><text x="90.0" y="61" class="tag">AI_LoFault</text><text x="90.0" y="70" class="desc">Lo Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="FR_7503_003_OC"><title>FR_7503_003_OC (%M00494)
7503-FR-003  Foam release from panel - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00494</text><text x="1026.0" y="61" class="tag">FR_7503_003_OC</text><text x="1026.0" y="70" class="desc">7503-FR-003  Foam rel…</text></g></svg></div></div><div class="rung rung-logic" id="AI_3-r61"><div class="rung-num">Rung 61</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00604</text><text x="90.0" y="61" class="tag">AI_HiFault</text><text x="90.0" y="70" class="desc">Hi Fault Out</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="FR_7503_003_SC"><title>FR_7503_003_SC (%M00518)
7503-FR-003  Foam release from panel - Short circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00518</text><text x="1026.0" y="61" class="tag">FR_7503_003_SC</text><text x="1026.0" y="70" class="desc">7503-FR-003  Foam rel…</text></g></svg></div></div></section><section class="block-sec" id="blk-CalcVa1" data-block="CalcVa1"><div class="block-hdr"><div><h2>Block: CalcVa1</h2><p class="block-sub">This routine converts input value from 0 to 32000 to -25 to 100.</p></div><div class="block-badges"><span class="badge">9 Rungs</span></div></div><div class="rung rung-comment" id="CalcVa1-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This routine converts input value from 0 to 32000 to -25 to 100.</pre></div><div class="rung rung-comment" id="CalcVa1-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">Clearing internal register.</pre></div><div class="rung rung-logic" id="CalcVa1-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">BLK_CLR_WORD</text><text x="194.0" y="44" class="finst">LEN=2</text><text x="154" y="110" class="pin-l">IN</text></g><g class="el" data-tag="AI_TempVal"><title>AI_TempVal (%R00120)
Value used for converting analog input to correct range.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00120</text><text x="120" y="110" text-anchor="end" class="dval">AI_TempVal</text></g></svg></div></div><div class="rung rung-comment" id="CalcVa1-r4"><div class="rung-num">Rung 4</div><pre class="comment-box">Convert analog input range 0-32000 to 0-125000 range.</pre></div><div class="rung rung-logic" id="CalcVa1-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">DIV_INT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="188" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">MUL_DINT</text><text x="466" y="110" class="pin-l">I1</text><text x="466" y="178" class="pin-l">I2</text><text x="546" y="110" class="pin-r">Q</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00100</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_TempVal"><title>AI_TempVal (%R00120)
Value used for converting analog input to correct range.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00120</text><text x="268" y="110" text-anchor="start" class="dval">AI_TempVal</text></g><g class="el" data-tag="AI_TempVal"><title>AI_TempVal (%R00120)
Value used for converting analog input to correct range.</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="97" text-anchor="end" class="addr">%R00120</text><text x="432" y="110" text-anchor="end" class="dval">AI_TempVal</text></g><g class="el" data-tag="AI_TempVal"><title>AI_TempVal (%R00120)
Value used for converting analog input to correct range.</title><line x1="558" y1="106" x2="576" y2="106" class="wire-data"/><text x="580" y="97" text-anchor="start" class="addr">%R00120</text><text x="580" y="110" text-anchor="start" class="dval">AI_TempVal</text></g><g class="el" data-tag="32"><title>32 (CONST)
</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="178" text-anchor="end" class="dval">32</text></g><g class="el" data-tag="125"><title>125 (CONST)
</title><line x1="436" y1="174" x2="454" y2="174" class="wire-data"/><text x="432" y="178" text-anchor="end" class="dval">125</text></g></svg></div></div><div class="rung rung-comment" id="CalcVa1-r6"><div class="rung-num">Rung 6</div><pre class="comment-box">Convert from 125000 range to 125 range.  This to display percent value with one desimal.</pre></div><div class="rung rung-logic" id="CalcVa1-r7"><div class="rung-num">Rung 7</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">DIV_DINT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="120" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">MOVE_INT</text><text x="506.0" y="44" class="finst">LEN=1</text><text x="466" y="110" class="pin-l">IN</text><text x="546" y="110" class="pin-r">Q</text></g><g class="el" data-tag="AI_TempVal"><title>AI_TempVal (%R00120)
Value used for converting analog input to correct range.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00120</text><text x="120" y="110" text-anchor="end" class="dval">AI_TempVal</text></g><g class="el" data-tag="AI_TempVal"><title>AI_TempVal (%R00120)
Value used for converting analog input to correct range.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00120</text><text x="268" y="110" text-anchor="start" class="dval">AI_TempVal</text></g><g class="el" data-tag="AI_TempVal"><title>AI_TempVal (%R00120)
Value used for converting analog input to correct range.</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="97" text-anchor="end" class="addr">%R00120</text><text x="432" y="110" text-anchor="end" class="dval">AI_TempVal</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="558" y1="106" x2="576" y2="106" class="wire-data"/><text x="580" y="97" text-anchor="start" class="addr">%R00100</text><text x="580" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="1000"><title>1000 (CONST)
</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="178" text-anchor="end" class="dval">1000</text></g></svg></div></div><div class="rung rung-comment" id="CalcVa1-r8"><div class="rung-num">Rung 8</div><pre class="comment-box">Convert from 0-125 range to -25 to 100 range.   This is percent value with one decimal point.</pre></div><div class="rung rung-logic" id="CalcVa1-r9"><div class="rung-num">Rung 9</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">SUB_INT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text><text x="234" y="110" class="pin-r">Q</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00100</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="25"><title>25 (CONST)
</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="178" text-anchor="end" class="dval">25</text></g></svg></div></div></section><section class="block-sec" id="blk-CalcVa2" data-block="CalcVa2"><div class="block-hdr"><div><h2>Block: CalcVa2</h2><p class="block-sub">This routine converts input value from 0 to 32000 to -37 to 150 (0 - 150 Psi v/ 4-20 mA)</p></div><div class="block-badges"><span class="badge">9 Rungs</span></div></div><div class="rung rung-comment" id="CalcVa2-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This routine converts input value from 0 to 32000 to -37 to 150 (0 - 150 Psi v/ 4-20 mA)</pre></div><div class="rung rung-comment" id="CalcVa2-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">Clearing internal register.</pre></div><div class="rung rung-logic" id="CalcVa2-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">BLK_CLR_WORD</text><text x="194.0" y="44" class="finst">LEN=2</text><text x="154" y="110" class="pin-l">IN</text></g><g class="el" data-tag="AI_TempVal"><title>AI_TempVal (%R00120)
Value used for converting analog input to correct range.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00120</text><text x="120" y="110" text-anchor="end" class="dval">AI_TempVal</text></g></svg></div></div><div class="rung rung-comment" id="CalcVa2-r4"><div class="rung-num">Rung 4</div><pre class="comment-box">Convert analog input range 0-32000 to 0-187000 range.</pre></div><div class="rung rung-logic" id="CalcVa2-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">DIV_INT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="188" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">MUL_DINT</text><text x="466" y="110" class="pin-l">I1</text><text x="466" y="178" class="pin-l">I2</text><text x="546" y="110" class="pin-r">Q</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00100</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_TempVal"><title>AI_TempVal (%R00120)
Value used for converting analog input to correct range.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00120</text><text x="268" y="110" text-anchor="start" class="dval">AI_TempVal</text></g><g class="el" data-tag="AI_TempVal"><title>AI_TempVal (%R00120)
Value used for converting analog input to correct range.</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="97" text-anchor="end" class="addr">%R00120</text><text x="432" y="110" text-anchor="end" class="dval">AI_TempVal</text></g><g class="el" data-tag="AI_TempVal"><title>AI_TempVal (%R00120)
Value used for converting analog input to correct range.</title><line x1="558" y1="106" x2="576" y2="106" class="wire-data"/><text x="580" y="97" text-anchor="start" class="addr">%R00120</text><text x="580" y="110" text-anchor="start" class="dval">AI_TempVal</text></g><g class="el" data-tag="32"><title>32 (CONST)
</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="178" text-anchor="end" class="dval">32</text></g><g class="el" data-tag="187"><title>187 (CONST)
</title><line x1="436" y1="174" x2="454" y2="174" class="wire-data"/><text x="432" y="178" text-anchor="end" class="dval">187</text></g></svg></div></div><div class="rung rung-comment" id="CalcVa2-r6"><div class="rung-num">Rung 6</div><pre class="comment-box">Convert from 187000 range to 187 range.  This to display percent value.</pre></div><div class="rung rung-logic" id="CalcVa2-r7"><div class="rung-num">Rung 7</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">DIV_DINT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="120" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">MOVE_INT</text><text x="506.0" y="44" class="finst">LEN=1</text><text x="466" y="110" class="pin-l">IN</text><text x="546" y="110" class="pin-r">Q</text></g><g class="el" data-tag="AI_TempVal"><title>AI_TempVal (%R00120)
Value used for converting analog input to correct range.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00120</text><text x="120" y="110" text-anchor="end" class="dval">AI_TempVal</text></g><g class="el" data-tag="AI_TempVal"><title>AI_TempVal (%R00120)
Value used for converting analog input to correct range.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00120</text><text x="268" y="110" text-anchor="start" class="dval">AI_TempVal</text></g><g class="el" data-tag="AI_TempVal"><title>AI_TempVal (%R00120)
Value used for converting analog input to correct range.</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="97" text-anchor="end" class="addr">%R00120</text><text x="432" y="110" text-anchor="end" class="dval">AI_TempVal</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="558" y1="106" x2="576" y2="106" class="wire-data"/><text x="580" y="97" text-anchor="start" class="addr">%R00100</text><text x="580" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="1000"><title>1000 (CONST)
</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="178" text-anchor="end" class="dval">1000</text></g></svg></div></div><div class="rung rung-comment" id="CalcVa2-r8"><div class="rung-num">Rung 8</div><pre class="comment-box">Convert from 0-187 range to -37 to 150 range.   This is value (Psi, etc...).</pre></div><div class="rung rung-logic" id="CalcVa2-r9"><div class="rung-num">Rung 9</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">SUB_INT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text><text x="234" y="110" class="pin-r">Q</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00100</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00100</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn</text></g><g class="el" data-tag="37"><title>37 (CONST)
</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="178" text-anchor="end" class="dval">37</text></g></svg></div></div></section><section class="block-sec" id="blk-CalcVa3" data-block="CalcVa3"><div class="block-hdr"><div><h2>Block: CalcVa3</h2><p class="block-sub">This routine converts input value from 0 to 32000 to -1,25 to 5,00 (0 - 5,00 LELm v/ 4-20 mA)</p></div><div class="block-badges"><span class="badge">9 Rungs</span></div></div><div class="rung rung-comment" id="CalcVa3-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This routine converts input value from 0 to 32000 to -1,25 to 5,00 (0 - 5,00 LELm v/ 4-20 mA)</pre></div><div class="rung rung-comment" id="CalcVa3-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">Clearing internal register.</pre></div><div class="rung rung-logic" id="CalcVa3-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">BLK_CLR_WORD</text><text x="194.0" y="44" class="finst">LEN=2</text><text x="154" y="110" class="pin-l">IN</text></g><g class="el" data-tag="AI_TempVal_Real"><title>AI_TempVal_Real (%R00124)
Value used for converting analog input to correct range.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00124</text><text x="120" y="110" text-anchor="end" class="dval">AI_TempVal_Real</text></g></svg></div></div><div class="rung rung-comment" id="CalcVa3-r4"><div class="rung-num">Rung 4</div><pre class="comment-box">Convert analog input range 0-32000 to 0-625000 range.</pre></div><div class="rung rung-logic" id="CalcVa3-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">DIV_REAL</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="188" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">MUL_REAL</text><text x="466" y="110" class="pin-l">I1</text><text x="466" y="178" class="pin-l">I2</text><text x="546" y="110" class="pin-r">Q</text></g><g class="el" data-tag="AI_ValueIn_Real"><title>AI_ValueIn_Real (%R00122)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00122</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn_Real</text></g><g class="el" data-tag="AI_TempVal_Real"><title>AI_TempVal_Real (%R00124)
Value used for converting analog input to correct range.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00124</text><text x="268" y="110" text-anchor="start" class="dval">AI_TempVal_Real</text></g><g class="el" data-tag="AI_TempVal_Real"><title>AI_TempVal_Real (%R00124)
Value used for converting analog input to correct range.</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="97" text-anchor="end" class="addr">%R00124</text><text x="432" y="110" text-anchor="end" class="dval">AI_TempVal_Real</text></g><g class="el" data-tag="AI_TempVal_Real"><title>AI_TempVal_Real (%R00124)
Value used for converting analog input to correct range.</title><line x1="558" y1="106" x2="576" y2="106" class="wire-data"/><text x="580" y="97" text-anchor="start" class="addr">%R00124</text><text x="580" y="110" text-anchor="start" class="dval">AI_TempVal_Real</text></g><g class="el" data-tag="32.0"><title>32.0 (CONST)
</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="178" text-anchor="end" class="dval">32.0</text></g><g class="el" data-tag="625.0"><title>625.0 (CONST)
</title><line x1="436" y1="174" x2="454" y2="174" class="wire-data"/><text x="432" y="178" text-anchor="end" class="dval">625.0</text></g></svg></div></div><div class="rung rung-comment" id="CalcVa3-r6"><div class="rung-num">Rung 6</div><pre class="comment-box">Convert from 625000 range to 6,25 range.  This to display percent value with two desimals.</pre></div><div class="rung rung-logic" id="CalcVa3-r7"><div class="rung-num">Rung 7</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">DIV_REAL</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="120" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">MOVE_REAL</text><text x="506.0" y="44" class="finst">LEN=1</text><text x="466" y="110" class="pin-l">IN</text><text x="546" y="110" class="pin-r">Q</text></g><g class="el" data-tag="AI_TempVal_Real"><title>AI_TempVal_Real (%R00124)
Value used for converting analog input to correct range.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00124</text><text x="120" y="110" text-anchor="end" class="dval">AI_TempVal_Real</text></g><g class="el" data-tag="AI_TempVal_Real"><title>AI_TempVal_Real (%R00124)
Value used for converting analog input to correct range.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00124</text><text x="268" y="110" text-anchor="start" class="dval">AI_TempVal_Real</text></g><g class="el" data-tag="AI_TempVal_Real"><title>AI_TempVal_Real (%R00124)
Value used for converting analog input to correct range.</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="97" text-anchor="end" class="addr">%R00124</text><text x="432" y="110" text-anchor="end" class="dval">AI_TempVal_Real</text></g><g class="el" data-tag="AI_ValueIn_Real"><title>AI_ValueIn_Real (%R00122)
The converted value moved to _VAL on analog input.</title><line x1="558" y1="106" x2="576" y2="106" class="wire-data"/><text x="580" y="97" text-anchor="start" class="addr">%R00122</text><text x="580" y="110" text-anchor="start" class="dval">AI_ValueIn_Real</text></g><g class="el" data-tag="100000.0"><title>100000.0 (CONST)
</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="178" text-anchor="end" class="dval">100000.0</text></g></svg></div></div><div class="rung rung-comment" id="CalcVa3-r8"><div class="rung-num">Rung 8</div><pre class="comment-box">Convert from 0-6,25 range to -1,25 to 5,00 range.   This is value (LELm, etc...) with two decimals.</pre></div><div class="rung rung-logic" id="CalcVa3-r9"><div class="rung-num">Rung 9</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">SUB_REAL</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text><text x="234" y="110" class="pin-r">Q</text></g><g class="el" data-tag="AI_ValueIn_Real"><title>AI_ValueIn_Real (%R00122)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00122</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn_Real</text></g><g class="el" data-tag="AI_ValueIn_Real"><title>AI_ValueIn_Real (%R00122)
The converted value moved to _VAL on analog input.</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00122</text><text x="268" y="110" text-anchor="start" class="dval">AI_ValueIn_Real</text></g><g class="el" data-tag="1.25"><title>1.25 (CONST)
</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="178" text-anchor="end" class="dval">1.25</text></g></svg></div></div></section><section class="block-sec" id="blk-Ai_AL_1" data-block="Ai_AL_1"><div class="block-hdr"><div><h2>Block: Ai_AL_1</h2><p class="block-sub">This routine calculates the Lo Alarm, Hi Alarm, Hi Fault(Short circuit) and Lo Fault(Open circuit).</p></div><div class="block-badges"><span class="badge">5 Rungs</span></div></div><div class="rung rung-comment" id="Ai_AL_1-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This routine calculates the Lo Alarm, Hi Alarm, Hi Fault(Short circuit) and Lo Fault(Open circuit).
- Lo Alarm when Value In is greater or equal to Lo alarm setpoint.
- Hi Alarm when Value In is greater or equal to Hi alarm setpoint.</pre></div><div class="rung rung-logic" id="Ai_AL_1-r2"><div class="rung-num">Rung 2</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">GE_INT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00600</text><text x="1026.0" y="61" class="tag">AI_LoAlarm</text><text x="1026.0" y="70" class="desc">Lo Alarm Out</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00100</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><g class="el" data-tag="AI_LoAlarmSetpoint"><title>AI_LoAlarmSetpoint (%R00106)
Lo Alarm Setpoint</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="165" text-anchor="end" class="addr">%R00106</text><text x="120" y="178" text-anchor="end" class="dval">AI_LoAlarmSetpoi…</text></g></svg></div></div><div class="rung rung-logic" id="Ai_AL_1-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">GE_INT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00601</text><text x="1026.0" y="61" class="tag">AI_HiAlarm</text><text x="1026.0" y="70" class="desc">Hi Alarm Out</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00100</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><g class="el" data-tag="AI_HiAlarmSetpoint"><title>AI_HiAlarmSetpoint (%R00108)
Hi Alarm Setpoint</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="165" text-anchor="end" class="addr">%R00108</text><text x="120" y="178" text-anchor="end" class="dval">AI_HiAlarmSetpoi…</text></g></svg></div></div><div class="rung rung-logic" id="Ai_AL_1-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">LE_INT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00602</text><text x="1026.0" y="61" class="tag">AI_LoFault</text><text x="1026.0" y="70" class="desc">Lo Fault Out</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00100</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><g class="el" data-tag="AI_LoFaultSetpoint"><title>AI_LoFaultSetpoint (%R00110)
Lo Fault Out Setpoint</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="165" text-anchor="end" class="addr">%R00110</text><text x="120" y="178" text-anchor="end" class="dval">AI_LoFaultSetpoi…</text></g></svg></div></div><div class="rung rung-logic" id="Ai_AL_1-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">GE_INT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00604</text><text x="1026.0" y="61" class="tag">AI_HiFault</text><text x="1026.0" y="70" class="desc">Hi Fault Out</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00100</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><g class="el" data-tag="AI_HiFaultSetpoint"><title>AI_HiFaultSetpoint (%R00112)
Hi Fault Out Setpoint</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="165" text-anchor="end" class="addr">%R00112</text><text x="120" y="178" text-anchor="end" class="dval">AI_HiFaultSetpoi…</text></g></svg></div></div></section><section class="block-sec" id="blk-Ai_AL_2" data-block="Ai_AL_2"><div class="block-hdr"><div><h2>Block: Ai_AL_2</h2><p class="block-sub">This routine calculates the Lo Alarm, Hi Alarm, Hi Fault(Short circuit) and Lo Fault(Open circuit).</p></div><div class="block-badges"><span class="badge">5 Rungs</span></div></div><div class="rung rung-comment" id="Ai_AL_2-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This routine calculates the Lo Alarm, Hi Alarm, Hi Fault(Short circuit) and Lo Fault(Open circuit).
- Lo Alarm when Value In is less or equal to Lo alarm setpoint.
- Hi Alarm when Value In is greater or equal to Hi alarm setpoint.</pre></div><div class="rung rung-logic" id="Ai_AL_2-r2"><div class="rung-num">Rung 2</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">LE_INT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00600</text><text x="1026.0" y="61" class="tag">AI_LoAlarm</text><text x="1026.0" y="70" class="desc">Lo Alarm Out</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00100</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><g class="el" data-tag="AI_LoAlarmSetpoint"><title>AI_LoAlarmSetpoint (%R00106)
Lo Alarm Setpoint</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="165" text-anchor="end" class="addr">%R00106</text><text x="120" y="178" text-anchor="end" class="dval">AI_LoAlarmSetpoi…</text></g></svg></div></div><div class="rung rung-logic" id="Ai_AL_2-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">GE_INT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00601</text><text x="1026.0" y="61" class="tag">AI_HiAlarm</text><text x="1026.0" y="70" class="desc">Hi Alarm Out</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00100</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><g class="el" data-tag="AI_HiAlarmSetpoint"><title>AI_HiAlarmSetpoint (%R00108)
Hi Alarm Setpoint</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="165" text-anchor="end" class="addr">%R00108</text><text x="120" y="178" text-anchor="end" class="dval">AI_HiAlarmSetpoi…</text></g></svg></div></div><div class="rung rung-logic" id="Ai_AL_2-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">LE_INT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00602</text><text x="1026.0" y="61" class="tag">AI_LoFault</text><text x="1026.0" y="70" class="desc">Lo Fault Out</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00100</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><g class="el" data-tag="AI_LoFaultSetpoint"><title>AI_LoFaultSetpoint (%R00110)
Lo Fault Out Setpoint</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="165" text-anchor="end" class="addr">%R00110</text><text x="120" y="178" text-anchor="end" class="dval">AI_LoFaultSetpoi…</text></g></svg></div></div><div class="rung rung-logic" id="Ai_AL_2-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">GE_INT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00604</text><text x="1026.0" y="61" class="tag">AI_HiFault</text><text x="1026.0" y="70" class="desc">Hi Fault Out</text></g><g class="el" data-tag="AI_ValueIn"><title>AI_ValueIn (%R00100)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00100</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn</text></g><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><g class="el" data-tag="AI_HiFaultSetpoint"><title>AI_HiFaultSetpoint (%R00112)
Hi Fault Out Setpoint</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="165" text-anchor="end" class="addr">%R00112</text><text x="120" y="178" text-anchor="end" class="dval">AI_HiFaultSetpoi…</text></g></svg></div></div></section><section class="block-sec" id="blk-Ai_AL_3" data-block="Ai_AL_3"><div class="block-hdr"><div><h2>Block: Ai_AL_3</h2><p class="block-sub">FOR REAL VALUES:  This routine calculates the Lo Alarm, Hi Alarm, Hi Fault(Short circuit) and Lo Fault(Open circuit).</p></div><div class="block-badges"><span class="badge">8 Rungs</span></div></div><div class="rung rung-comment" id="Ai_AL_3-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">FOR REAL VALUES:  This routine calculates the Lo Alarm, Hi Alarm, Hi Fault(Short circuit) and Lo Fault(Open circuit).
- Lo Alarm when Value In is greater or equal to Lo alarm setpoint.
- Hi Alarm when Value In is greater or equal to Hi alarm setpoint.</pre></div><div class="rung rung-logic" id="Ai_AL_3-r2"><div class="rung-num">Rung 2</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">GE_REAL</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="AI_LoAlarm"><title>AI_LoAlarm (%M00600)
Lo Alarm Out</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00600</text><text x="1026.0" y="61" class="tag">AI_LoAlarm</text><text x="1026.0" y="70" class="desc">Lo Alarm Out</text></g><g class="el" data-tag="AI_ValueIn_Real"><title>AI_ValueIn_Real (%R00122)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00122</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn_Real</text></g><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><g class="el" data-tag="AI_LoAlarmSetpoint_Real"><title>AI_LoAlarmSetpoint_Real (%R00128)
Lo Alarm Setpoint</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="165" text-anchor="end" class="addr">%R00128</text><text x="120" y="178" text-anchor="end" class="dval">AI_LoAlarmSetpoi…</text></g></svg></div></div><div class="rung rung-logic" id="Ai_AL_3-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">GE_REAL</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="AI_HiAlarm"><title>AI_HiAlarm (%M00601)
Hi Alarm Out</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00601</text><text x="1026.0" y="61" class="tag">AI_HiAlarm</text><text x="1026.0" y="70" class="desc">Hi Alarm Out</text></g><g class="el" data-tag="AI_ValueIn_Real"><title>AI_ValueIn_Real (%R00122)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00122</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn_Real</text></g><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><g class="el" data-tag="AI_HiAlarmSetpoint_Real"><title>AI_HiAlarmSetpoint_Real (%R00126)
Hi Alarm Setpoint</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="165" text-anchor="end" class="addr">%R00126</text><text x="120" y="178" text-anchor="end" class="dval">AI_HiAlarmSetpoi…</text></g></svg></div></div><div class="rung rung-logic" id="Ai_AL_3-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">LE_REAL</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="AI_LoFault"><title>AI_LoFault (%M00602)
Lo Fault Out</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00602</text><text x="1026.0" y="61" class="tag">AI_LoFault</text><text x="1026.0" y="70" class="desc">Lo Fault Out</text></g><g class="el" data-tag="AI_ValueIn_Real"><title>AI_ValueIn_Real (%R00122)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00122</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn_Real</text></g><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><g class="el" data-tag="AI_LoFaultSetpoint_Real"><title>AI_LoFaultSetpoint_Real (%R00130)
Lo Fault Out Setpoint</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="165" text-anchor="end" class="addr">%R00130</text><text x="120" y="178" text-anchor="end" class="dval">AI_LoFaultSetpoi…</text></g></svg></div></div><div class="rung rung-logic" id="Ai_AL_3-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">GE_REAL</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="AI_HiFault"><title>AI_HiFault (%M00604)
Hi Fault Out</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00604</text><text x="1026.0" y="61" class="tag">AI_HiFault</text><text x="1026.0" y="70" class="desc">Hi Fault Out</text></g><g class="el" data-tag="AI_ValueIn_Real"><title>AI_ValueIn_Real (%R00122)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00122</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn_Real</text></g><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><g class="el" data-tag="AI_HiFaultSetpoint_Real"><title>AI_HiFaultSetpoint_Real (%R00132)
Hi Fault Out Setpoint</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="165" text-anchor="end" class="addr">%R00132</text><text x="120" y="178" text-anchor="end" class="dval">AI_HiFaultSetpoi…</text></g></svg></div></div><div class="rung rung-logic" id="Ai_AL_3-r6"><div class="rung-num">Rung 6</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">LE_REAL</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text></g><g class="el" data-tag="AI_ValueIn_Real"><title>AI_ValueIn_Real (%R00122)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00122</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn_Real</text></g><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="106" x2="454" y2="106" class="wire"/><line x1="454" y1="106" x2="558" y2="106" class="wire"/><line x1="558" y1="106" x2="662" y2="106" class="wire"/><line x1="662" y1="106" x2="766" y2="106" class="wire"/><line x1="766" y1="106" x2="870" y2="106" class="wire"/><line x1="870" y1="106" x2="974" y2="106" class="wire"/><g class="el" data-tag="T00011"><title>T00011 (%T00011)
For Fault 1 comparing on Gas detector</title><line x1="974" y1="106" x2="1013.0" y2="106" class="wire"/><line x1="1039.0" y1="106" x2="1078" y2="106" class="wire"/><path d="M1019.0,95 A12,12 0 0,0 1019.0,117" class="sym" fill="none"/><path d="M1033.0,95 A12,12 0 0,1 1033.0,117" class="sym" fill="none"/><text x="1026.0" y="91" class="addr">%T00011</text><text x="1026.0" y="129" class="tag">T00011</text><text x="1026.0" y="138" class="desc">For Fault 1 comparing…</text></g><g class="el" data-tag="-0.46875"><title>-0.46875 (CONST)
</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="178" text-anchor="end" class="dval">-0.46875</text></g></svg></div></div><div class="rung rung-logic" id="Ai_AL_3-r7"><div class="rung-num">Rung 7</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="38" y1="38" x2="142" y2="38" class="wire"/><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">GE_REAL</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text></g><g class="el" data-tag="AI_ValueIn_Real"><title>AI_ValueIn_Real (%R00122)
The converted value moved to _VAL on analog input.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00122</text><text x="120" y="110" text-anchor="end" class="dval">AI_ValueIn_Real</text></g><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="106" x2="454" y2="106" class="wire"/><line x1="350" y1="106" x2="454" y2="106" class="wire"/><line x1="454" y1="106" x2="558" y2="106" class="wire"/><line x1="558" y1="106" x2="662" y2="106" class="wire"/><line x1="662" y1="106" x2="766" y2="106" class="wire"/><line x1="766" y1="106" x2="870" y2="106" class="wire"/><line x1="870" y1="106" x2="974" y2="106" class="wire"/><g class="el" data-tag="T00012"><title>T00012 (%T00012)
For Fault 1 comparing on Gas detector</title><line x1="974" y1="106" x2="1013.0" y2="106" class="wire"/><line x1="1039.0" y1="106" x2="1078" y2="106" class="wire"/><path d="M1019.0,95 A12,12 0 0,0 1019.0,117" class="sym" fill="none"/><path d="M1033.0,95 A12,12 0 0,1 1033.0,117" class="sym" fill="none"/><text x="1026.0" y="91" class="addr">%T00012</text><text x="1026.0" y="129" class="tag">T00012</text><text x="1026.0" y="138" class="desc">For Fault 1 comparing…</text></g><g class="el" data-tag="-0.78125"><title>-0.78125 (CONST)
</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="178" text-anchor="end" class="dval">-0.78125</text></g></svg></div></div><div class="rung rung-logic" id="Ai_AL_3-r8"><div class="rung-num">Rung 8</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="T00011"><title>T00011 (%T00011)
For Fault 1 comparing on Gas detector</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00011</text><text x="90.0" y="61" class="tag">T00011</text><text x="90.0" y="70" class="desc">For Fault 1 comparing…</text></g><g class="el" data-tag="T00012"><title>T00012 (%T00012)
For Fault 1 comparing on Gas detector</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%T00012</text><text x="194.0" y="61" class="tag">T00012</text><text x="194.0" y="70" class="desc">For Fault 1 comparing…</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="AI_Fault1"><title>AI_Fault1 (%M00609)
Fault 1 for Gas detecor</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00609</text><text x="1026.0" y="61" class="tag">AI_Fault1</text><text x="1026.0" y="70" class="desc">Fault 1 for Gas detec…</text></g></svg></div></div></section><section class="block-sec" id="blk-Vote_1" data-block="Vote_1"><div class="block-hdr"><div><h2>Block: Vote_1</h2><p class="block-sub">Voting of Low Alarm on Gas detectors pump house (ALLI).</p></div><div class="block-badges"><span class="badge">10 Rungs</span></div></div><div class="rung rung-comment" id="Vote_1-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">Voting of Low Alarm on Gas detectors pump house (ALLI).</pre></div><div class="rung rung-logic" id="Vote_1-r2"><div class="rung-num">Rung 2</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 352" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="348" class="rail"/><line x1="1078" y1="4" x2="1078" y2="348" class="rail"/><line x1="142" y1="38" x2="142" y2="72" class="wire"/><g class="el" data-tag="DG_7404_001_ALLI"><title>DG_7404_001_ALLI (%M00425)
7404-DG-001  Gas detector pump house - Lo Alarm C_E</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00425</text><text x="90.0" y="61" class="tag">DG_7404_001_ALLI</text><text x="90.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="558" y2="72" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Voting_DG_7404_ALLI"><title>Voting_DG_7404_ALLI (%M00605)
Voting of Gas Low Alarms in pump house</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00605</text><text x="1026.0" y="61" class="tag">Voting_DG_7404_AL…</text><text x="1026.0" y="70" class="desc">Voting of Gas Low Ala…</text></g><line x1="142" y1="72" x2="142" y2="106" class="wire"/><line x1="142" y1="106" x2="142" y2="140" class="wire"/><g class="el" data-tag="DG_7404_002_ALLI"><title>DG_7404_002_ALLI (%M00426)
7404-DG-002  Gas detector pump house - Lo Alarm C_E</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00426</text><text x="90.0" y="129" class="tag">DG_7404_002_ALLI</text><text x="90.0" y="138" class="desc">7404-DG-002  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="106" x2="246" y2="140" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><line x1="350" y1="106" x2="350" y2="140" class="wire"/><g class="el" data-tag="DG_7404_005_ALLI"><title>DG_7404_005_ALLI (%M00429)
7404-DG-005  Gas detector pump house - Lo Alarm C_E</title><line x1="246" y1="106" x2="286.0" y2="106" class="wire"/><line x1="286.0" y1="95" x2="286.0" y2="117" class="sym"/><line x1="310.0" y1="95" x2="310.0" y2="117" class="sym"/><text x="298.0" y="91" class="addr">%M00429</text><text x="298.0" y="129" class="tag">DG_7404_005_ALLI</text><text x="298.0" y="138" class="desc">7404-DG-005  Gas dete…</text></g><line x1="350" y1="106" x2="454" y2="106" class="wire"/><line x1="454" y1="106" x2="454" y2="140" class="wire"/><line x1="558" y1="72" x2="558" y2="106" class="wire"/><line x1="558" y1="106" x2="558" y2="140" class="wire"/><g class="el" data-tag="DG_7404_008_ALLI"><title>DG_7404_008_ALLI (%M00432)
7404-DG-008  Gas detector pump house - Lo Alarm C_E</title><line x1="454" y1="106" x2="494.0" y2="106" class="wire"/><line x1="494.0" y1="95" x2="494.0" y2="117" class="sym"/><line x1="518.0" y1="95" x2="518.0" y2="117" class="sym"/><text x="506.0" y="91" class="addr">%M00432</text><text x="506.0" y="129" class="tag">DG_7404_008_ALLI</text><text x="506.0" y="138" class="desc">7404-DG-008  Gas dete…</text></g><line x1="142" y1="140" x2="142" y2="174" class="wire"/><line x1="142" y1="174" x2="142" y2="208" class="wire"/><g class="el" data-tag="DG_7404_003_ALLI"><title>DG_7404_003_ALLI (%M00427)
7404-DG-003  Gas detector pump house - Lo Alarm C_E</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><text x="90.0" y="159" class="addr">%M00427</text><text x="90.0" y="197" class="tag">DG_7404_003_ALLI</text><text x="90.0" y="206" class="desc">7404-DG-003  Gas dete…</text></g><line x1="142" y1="174" x2="246" y2="174" class="wire"/><line x1="246" y1="140" x2="246" y2="174" class="wire"/><line x1="246" y1="174" x2="246" y2="208" class="wire"/><line x1="350" y1="140" x2="350" y2="174" class="wire"/><line x1="350" y1="174" x2="350" y2="208" class="wire"/><g class="el" data-tag="DG_7404_006_ALLI"><title>DG_7404_006_ALLI (%M00430)
7404-DG-006  Gas detector pump house - Lo Alarm C_E</title><line x1="246" y1="174" x2="286.0" y2="174" class="wire"/><line x1="286.0" y1="163" x2="286.0" y2="185" class="sym"/><line x1="310.0" y1="163" x2="310.0" y2="185" class="sym"/><text x="298.0" y="159" class="addr">%M00430</text><text x="298.0" y="197" class="tag">DG_7404_006_ALLI</text><text x="298.0" y="206" class="desc">7404-DG-006  Gas dete…</text></g><line x1="350" y1="174" x2="454" y2="174" class="wire"/><line x1="454" y1="140" x2="454" y2="174" class="wire"/><line x1="454" y1="174" x2="454" y2="208" class="wire"/><line x1="558" y1="140" x2="558" y2="174" class="wire"/><line x1="558" y1="174" x2="558" y2="208" class="wire"/><g class="el" data-tag="DG_7404_009_ALLI"><title>DG_7404_009_ALLI (%M00433)
7404-DG-009  Gas detector pump house - Lo Alarm C_E</title><line x1="454" y1="174" x2="494.0" y2="174" class="wire"/><line x1="494.0" y1="163" x2="494.0" y2="185" class="sym"/><line x1="518.0" y1="163" x2="518.0" y2="185" class="sym"/><text x="506.0" y="159" class="addr">%M00433</text><text x="506.0" y="197" class="tag">DG_7404_009_ALLI</text><text x="506.0" y="206" class="desc">7404-DG-009  Gas dete…</text></g><line x1="142" y1="208" x2="142" y2="242" class="wire"/><g class="el" data-tag="DG_7404_004_ALLI"><title>DG_7404_004_ALLI (%M00428)
7404-DG-004  Gas detector pump house - Lo Alarm C_E</title><line x1="38" y1="242" x2="78.0" y2="242" class="wire"/><line x1="78.0" y1="231" x2="78.0" y2="253" class="sym"/><line x1="102.0" y1="231" x2="102.0" y2="253" class="sym"/><text x="90.0" y="227" class="addr">%M00428</text><text x="90.0" y="265" class="tag">DG_7404_004_ALLI</text><text x="90.0" y="274" class="desc">7404-DG-004  Gas dete…</text></g><line x1="142" y1="242" x2="246" y2="242" class="wire"/><line x1="246" y1="208" x2="246" y2="242" class="wire"/><line x1="246" y1="242" x2="246" y2="276" class="wire"/><line x1="350" y1="208" x2="350" y2="242" class="wire"/><g class="el" data-tag="DG_7404_007_ALLI"><title>DG_7404_007_ALLI (%M00431)
7404-DG-007  Gas detector pump house - Lo Alarm C_E</title><line x1="246" y1="242" x2="286.0" y2="242" class="wire"/><line x1="286.0" y1="231" x2="286.0" y2="253" class="sym"/><line x1="310.0" y1="231" x2="310.0" y2="253" class="sym"/><text x="298.0" y="227" class="addr">%M00431</text><text x="298.0" y="265" class="tag">DG_7404_007_ALLI</text><text x="298.0" y="274" class="desc">7404-DG-007  Gas dete…</text></g><line x1="350" y1="242" x2="454" y2="242" class="wire"/><line x1="454" y1="208" x2="454" y2="242" class="wire"/><line x1="454" y1="242" x2="454" y2="276" class="wire"/><line x1="558" y1="208" x2="558" y2="242" class="wire"/><g class="el" data-tag="DG_7404_010_ALLI"><title>DG_7404_010_ALLI (%M00434)
7404-DG-010  Gas detector pump house - Lo Alarm C_E</title><line x1="454" y1="242" x2="494.0" y2="242" class="wire"/><line x1="494.0" y1="231" x2="494.0" y2="253" class="sym"/><line x1="518.0" y1="231" x2="518.0" y2="253" class="sym"/><text x="506.0" y="227" class="addr">%M00434</text><text x="506.0" y="265" class="tag">DG_7404_010_ALLI</text><text x="506.0" y="274" class="desc">7404-DG-010  Gas dete…</text></g><line x1="38" y1="310" x2="142" y2="310" class="wire"/><line x1="142" y1="310" x2="246" y2="310" class="wire"/><line x1="246" y1="276" x2="246" y2="310" class="wire"/><line x1="246" y1="310" x2="350" y2="310" class="wire"/><line x1="350" y1="310" x2="454" y2="310" class="wire"/><line x1="454" y1="276" x2="454" y2="310" class="wire"/></svg></div></div><div class="rung rung-comment" id="Vote_1-r3"><div class="rung-num">Rung 3</div><pre class="comment-box">Voting of High Alarm on Gas detectors pump house (ALHI).</pre></div><div class="rung rung-logic" id="Vote_1-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 352" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="348" class="rail"/><line x1="1078" y1="4" x2="1078" y2="348" class="rail"/><line x1="142" y1="38" x2="142" y2="72" class="wire"/><g class="el" data-tag="DG_7404_001_ALHI"><title>DG_7404_001_ALHI (%M00377)
7404-DG-001  Gas detector pump house - Hi Alarm C_E</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00377</text><text x="90.0" y="61" class="tag">DG_7404_001_ALHI</text><text x="90.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="558" y2="72" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Voting_DG_7404_ALHI"><title>Voting_DG_7404_ALHI (%M00606)
Voting of Gas High Alarms in pump house</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00606</text><text x="1026.0" y="61" class="tag">Voting_DG_7404_AL…</text><text x="1026.0" y="70" class="desc">Voting of Gas High Al…</text></g><line x1="142" y1="72" x2="142" y2="106" class="wire"/><line x1="142" y1="106" x2="142" y2="140" class="wire"/><g class="el" data-tag="DG_7404_002_ALHI"><title>DG_7404_002_ALHI (%M00378)
7404-DG-002  Gas detector pump house - Hi Alarm C_E</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00378</text><text x="90.0" y="129" class="tag">DG_7404_002_ALHI</text><text x="90.0" y="138" class="desc">7404-DG-002  Gas dete…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="106" x2="246" y2="140" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><line x1="350" y1="106" x2="350" y2="140" class="wire"/><g class="el" data-tag="DG_7404_005_ALHI"><title>DG_7404_005_ALHI (%M00381)
7404-DG-005  Gas detector pump house - Hi Alarm C_E</title><line x1="246" y1="106" x2="286.0" y2="106" class="wire"/><line x1="286.0" y1="95" x2="286.0" y2="117" class="sym"/><line x1="310.0" y1="95" x2="310.0" y2="117" class="sym"/><text x="298.0" y="91" class="addr">%M00381</text><text x="298.0" y="129" class="tag">DG_7404_005_ALHI</text><text x="298.0" y="138" class="desc">7404-DG-005  Gas dete…</text></g><line x1="350" y1="106" x2="454" y2="106" class="wire"/><line x1="454" y1="106" x2="454" y2="140" class="wire"/><line x1="558" y1="72" x2="558" y2="106" class="wire"/><line x1="558" y1="106" x2="558" y2="140" class="wire"/><g class="el" data-tag="DG_7404_008_ALHI"><title>DG_7404_008_ALHI (%M00384)
7404-DG-008  Gas detector pump house - Hi Alarm C_E</title><line x1="454" y1="106" x2="494.0" y2="106" class="wire"/><line x1="494.0" y1="95" x2="494.0" y2="117" class="sym"/><line x1="518.0" y1="95" x2="518.0" y2="117" class="sym"/><text x="506.0" y="91" class="addr">%M00384</text><text x="506.0" y="129" class="tag">DG_7404_008_ALHI</text><text x="506.0" y="138" class="desc">7404-DG-008  Gas dete…</text></g><line x1="142" y1="140" x2="142" y2="174" class="wire"/><line x1="142" y1="174" x2="142" y2="208" class="wire"/><g class="el" data-tag="DG_7404_003_ALHI"><title>DG_7404_003_ALHI (%M00379)
7404-DG-003  Gas detector pump house - Hi Alarm C_E</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><text x="90.0" y="159" class="addr">%M00379</text><text x="90.0" y="197" class="tag">DG_7404_003_ALHI</text><text x="90.0" y="206" class="desc">7404-DG-003  Gas dete…</text></g><line x1="142" y1="174" x2="246" y2="174" class="wire"/><line x1="246" y1="140" x2="246" y2="174" class="wire"/><line x1="246" y1="174" x2="246" y2="208" class="wire"/><line x1="350" y1="140" x2="350" y2="174" class="wire"/><line x1="350" y1="174" x2="350" y2="208" class="wire"/><g class="el" data-tag="DG_7404_006_ALHI"><title>DG_7404_006_ALHI (%M00382)
7404-DG-006  Gas detector pump house - Hi Alarm C_E</title><line x1="246" y1="174" x2="286.0" y2="174" class="wire"/><line x1="286.0" y1="163" x2="286.0" y2="185" class="sym"/><line x1="310.0" y1="163" x2="310.0" y2="185" class="sym"/><text x="298.0" y="159" class="addr">%M00382</text><text x="298.0" y="197" class="tag">DG_7404_006_ALHI</text><text x="298.0" y="206" class="desc">7404-DG-006  Gas dete…</text></g><line x1="350" y1="174" x2="454" y2="174" class="wire"/><line x1="454" y1="140" x2="454" y2="174" class="wire"/><line x1="454" y1="174" x2="454" y2="208" class="wire"/><line x1="558" y1="140" x2="558" y2="174" class="wire"/><line x1="558" y1="174" x2="558" y2="208" class="wire"/><g class="el" data-tag="DG_7404_009_ALHI"><title>DG_7404_009_ALHI (%M00385)
7404-DG-009  Gas detector pump house - Hi Alarm C_E</title><line x1="454" y1="174" x2="494.0" y2="174" class="wire"/><line x1="494.0" y1="163" x2="494.0" y2="185" class="sym"/><line x1="518.0" y1="163" x2="518.0" y2="185" class="sym"/><text x="506.0" y="159" class="addr">%M00385</text><text x="506.0" y="197" class="tag">DG_7404_009_ALHI</text><text x="506.0" y="206" class="desc">7404-DG-009  Gas dete…</text></g><line x1="142" y1="208" x2="142" y2="242" class="wire"/><g class="el" data-tag="DG_7404_004_ALHI"><title>DG_7404_004_ALHI (%M00380)
7404-DG-004  Gas detector pump house - Hi Alarm C_E</title><line x1="38" y1="242" x2="78.0" y2="242" class="wire"/><line x1="78.0" y1="231" x2="78.0" y2="253" class="sym"/><line x1="102.0" y1="231" x2="102.0" y2="253" class="sym"/><text x="90.0" y="227" class="addr">%M00380</text><text x="90.0" y="265" class="tag">DG_7404_004_ALHI</text><text x="90.0" y="274" class="desc">7404-DG-004  Gas dete…</text></g><line x1="142" y1="242" x2="246" y2="242" class="wire"/><line x1="246" y1="208" x2="246" y2="242" class="wire"/><line x1="246" y1="242" x2="246" y2="276" class="wire"/><line x1="350" y1="208" x2="350" y2="242" class="wire"/><g class="el" data-tag="DG_7404_007_ALHI"><title>DG_7404_007_ALHI (%M00383)
7404-DG-007  Gas detector pump house - Hi Alarm C_E</title><line x1="246" y1="242" x2="286.0" y2="242" class="wire"/><line x1="286.0" y1="231" x2="286.0" y2="253" class="sym"/><line x1="310.0" y1="231" x2="310.0" y2="253" class="sym"/><text x="298.0" y="227" class="addr">%M00383</text><text x="298.0" y="265" class="tag">DG_7404_007_ALHI</text><text x="298.0" y="274" class="desc">7404-DG-007  Gas dete…</text></g><line x1="350" y1="242" x2="454" y2="242" class="wire"/><line x1="454" y1="208" x2="454" y2="242" class="wire"/><line x1="454" y1="242" x2="454" y2="276" class="wire"/><line x1="558" y1="208" x2="558" y2="242" class="wire"/><g class="el" data-tag="DG_7404_010_ALHI"><title>DG_7404_010_ALHI (%M00386)
7404-DG-010  Gas detector pump house - Hi Alarm C_E</title><line x1="454" y1="242" x2="494.0" y2="242" class="wire"/><line x1="494.0" y1="231" x2="494.0" y2="253" class="sym"/><line x1="518.0" y1="231" x2="518.0" y2="253" class="sym"/><text x="506.0" y="227" class="addr">%M00386</text><text x="506.0" y="265" class="tag">DG_7404_010_ALHI</text><text x="506.0" y="274" class="desc">7404-DG-010  Gas dete…</text></g><line x1="38" y1="310" x2="142" y2="310" class="wire"/><line x1="142" y1="310" x2="246" y2="310" class="wire"/><line x1="246" y1="276" x2="246" y2="310" class="wire"/><line x1="246" y1="310" x2="350" y2="310" class="wire"/><line x1="350" y1="310" x2="454" y2="310" class="wire"/><line x1="454" y1="276" x2="454" y2="310" class="wire"/></svg></div></div><div class="rung rung-comment" id="Vote_1-r5"><div class="rung-num">Rung 5</div><pre class="comment-box">Voting of all Inhibits from all inputs.</pre></div><div class="rung rung-logic" id="Vote_1-r6"><div class="rung-num">Rung 6</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 1100" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="1096" class="rail"/><line x1="1078" y1="4" x2="1078" y2="1096" class="rail"/><line x1="142" y1="38" x2="142" y2="72" class="wire"/><g class="el" data-tag="ZSH_6401_001_INH"><title>ZSH_6401_001_INH (%M00097)
6401-ZSH-001 ESD valve open - Inhibit</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00097</text><text x="90.0" y="61" class="tag">ZSH_6401_001_INH</text><text x="90.0" y="70" class="desc">6401-ZSH-001 ESD valv…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="558" y2="72" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="766" y2="72" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="974" y2="72" class="wire"/><line x1="974" y1="38" x2="1026.0" y2="38" class="wire"/><polygon points="1026.0,31 1036.0,38 1026.0,45" class="cont"/><text x="1026.0" y="26" class="addr">CONT</text><line x1="142" y1="72" x2="142" y2="106" class="wire"/><line x1="142" y1="106" x2="142" y2="140" class="wire"/><g class="el" data-tag="ZSL_6401_001_INH"><title>ZSL_6401_001_INH (%M00098)
6401-ZSL-001 ESD valve closed - Inhibit</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00098</text><text x="90.0" y="129" class="tag">ZSL_6401_001_INH</text><text x="90.0" y="138" class="desc">6401-ZSL-001 ESD valv…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="106" x2="246" y2="140" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><line x1="350" y1="106" x2="350" y2="140" class="wire"/><g class="el" data-tag="SpareDI_08_INH"><title>SpareDI_08_INH (%M00104)
SpareDI-08 - Inhibit</title><line x1="246" y1="106" x2="286.0" y2="106" class="wire"/><line x1="286.0" y1="95" x2="286.0" y2="117" class="sym"/><line x1="310.0" y1="95" x2="310.0" y2="117" class="sym"/><text x="298.0" y="91" class="addr">%M00104</text><text x="298.0" y="129" class="tag">SpareDI_08_INH</text><text x="298.0" y="138" class="desc">SpareDI-08 - Inhibit</text></g><line x1="350" y1="106" x2="454" y2="106" class="wire"/><line x1="454" y1="106" x2="454" y2="140" class="wire"/><line x1="558" y1="72" x2="558" y2="106" class="wire"/><line x1="558" y1="106" x2="558" y2="140" class="wire"/><g class="el" data-tag="SpareDI_14_INH"><title>SpareDI_14_INH (%M00110)
SpareDI-14 - Inhibit</title><line x1="454" y1="106" x2="494.0" y2="106" class="wire"/><line x1="494.0" y1="95" x2="494.0" y2="117" class="sym"/><line x1="518.0" y1="95" x2="518.0" y2="117" class="sym"/><text x="506.0" y="91" class="addr">%M00110</text><text x="506.0" y="129" class="tag">SpareDI_14_INH</text><text x="506.0" y="138" class="desc">SpareDI-14 - Inhibit</text></g><line x1="558" y1="106" x2="662" y2="106" class="wire"/><line x1="662" y1="106" x2="662" y2="140" class="wire"/><line x1="766" y1="72" x2="766" y2="106" class="wire"/><line x1="766" y1="106" x2="766" y2="140" class="wire"/><g class="el" data-tag="SpareDI_20_INH"><title>SpareDI_20_INH (%M00116)
SpareDI-20 - Inhibit</title><line x1="662" y1="106" x2="702.0" y2="106" class="wire"/><line x1="702.0" y1="95" x2="702.0" y2="117" class="sym"/><line x1="726.0" y1="95" x2="726.0" y2="117" class="sym"/><text x="714.0" y="91" class="addr">%M00116</text><text x="714.0" y="129" class="tag">SpareDI_20_INH</text><text x="714.0" y="138" class="desc">SpareDI-20 - Inhibit</text></g><line x1="766" y1="106" x2="870" y2="106" class="wire"/><line x1="870" y1="106" x2="870" y2="140" class="wire"/><line x1="974" y1="72" x2="974" y2="106" class="wire"/><line x1="974" y1="106" x2="974" y2="140" class="wire"/><g class="el" data-tag="SpareDI_26_INH"><title>SpareDI_26_INH (%M00122)
SpareDI-26 - Inhibit</title><line x1="870" y1="106" x2="910.0" y2="106" class="wire"/><line x1="910.0" y1="95" x2="910.0" y2="117" class="sym"/><line x1="934.0" y1="95" x2="934.0" y2="117" class="sym"/><text x="922.0" y="91" class="addr">%M00122</text><text x="922.0" y="129" class="tag">SpareDI_26_INH</text><text x="922.0" y="138" class="desc">SpareDI-26 - Inhibit</text></g><line x1="142" y1="140" x2="142" y2="174" class="wire"/><line x1="142" y1="174" x2="142" y2="208" class="wire"/><g class="el" data-tag="FS_7503_001_INH"><title>FS_7503_001_INH (%M00099)
7503-FS-001 Stop foam button - Inhibit</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><text x="90.0" y="159" class="addr">%M00099</text><text x="90.0" y="197" class="tag">FS_7503_001_INH</text><text x="90.0" y="206" class="desc">7503-FS-001 Stop foam…</text></g><line x1="142" y1="174" x2="246" y2="174" class="wire"/><line x1="246" y1="140" x2="246" y2="174" class="wire"/><line x1="246" y1="174" x2="246" y2="208" class="wire"/><line x1="350" y1="140" x2="350" y2="174" class="wire"/><line x1="350" y1="174" x2="350" y2="208" class="wire"/><g class="el" data-tag="Pump_B_Inhibited_INH"><title>Pump_B_Inhibited_INH (%M00105)
Standby pump B inhibited - Inhibit</title><line x1="246" y1="174" x2="286.0" y2="174" class="wire"/><line x1="286.0" y1="163" x2="286.0" y2="185" class="sym"/><line x1="310.0" y1="163" x2="310.0" y2="185" class="sym"/><text x="298.0" y="159" class="addr">%M00105</text><text x="298.0" y="197" class="tag">Pump_B_Inhibited_…</text><text x="298.0" y="206" class="desc">Standby pump B inhibi…</text></g><line x1="350" y1="174" x2="454" y2="174" class="wire"/><line x1="454" y1="140" x2="454" y2="174" class="wire"/><line x1="454" y1="174" x2="454" y2="208" class="wire"/><line x1="558" y1="140" x2="558" y2="174" class="wire"/><line x1="558" y1="174" x2="558" y2="208" class="wire"/><g class="el" data-tag="SpareDI_15_INH"><title>SpareDI_15_INH (%M00111)
SpareDI-15 - Inhibit</title><line x1="454" y1="174" x2="494.0" y2="174" class="wire"/><line x1="494.0" y1="163" x2="494.0" y2="185" class="sym"/><line x1="518.0" y1="163" x2="518.0" y2="185" class="sym"/><text x="506.0" y="159" class="addr">%M00111</text><text x="506.0" y="197" class="tag">SpareDI_15_INH</text><text x="506.0" y="206" class="desc">SpareDI-15 - Inhibit</text></g><line x1="558" y1="174" x2="662" y2="174" class="wire"/><line x1="662" y1="140" x2="662" y2="174" class="wire"/><line x1="662" y1="174" x2="662" y2="208" class="wire"/><line x1="766" y1="140" x2="766" y2="174" class="wire"/><line x1="766" y1="174" x2="766" y2="208" class="wire"/><g class="el" data-tag="SpareDI_21_INH"><title>SpareDI_21_INH (%M00117)
SpareDI-21 - Inhibit</title><line x1="662" y1="174" x2="702.0" y2="174" class="wire"/><line x1="702.0" y1="163" x2="702.0" y2="185" class="sym"/><line x1="726.0" y1="163" x2="726.0" y2="185" class="sym"/><text x="714.0" y="159" class="addr">%M00117</text><text x="714.0" y="197" class="tag">SpareDI_21_INH</text><text x="714.0" y="206" class="desc">SpareDI-21 - Inhibit</text></g><line x1="766" y1="174" x2="870" y2="174" class="wire"/><line x1="870" y1="140" x2="870" y2="174" class="wire"/><line x1="870" y1="174" x2="870" y2="208" class="wire"/><line x1="974" y1="140" x2="974" y2="174" class="wire"/><line x1="974" y1="174" x2="974" y2="208" class="wire"/><g class="el" data-tag="SpareDI_27_INH"><title>SpareDI_27_INH (%M00123)
SpareDI-27 - Inhibit</title><line x1="870" y1="174" x2="910.0" y2="174" class="wire"/><line x1="910.0" y1="163" x2="910.0" y2="185" class="sym"/><line x1="934.0" y1="163" x2="934.0" y2="185" class="sym"/><text x="922.0" y="159" class="addr">%M00123</text><text x="922.0" y="197" class="tag">SpareDI_27_INH</text><text x="922.0" y="206" class="desc">SpareDI-27 - Inhibit</text></g><line x1="142" y1="208" x2="142" y2="242" class="wire"/><line x1="142" y1="242" x2="142" y2="276" class="wire"/><g class="el" data-tag="LS_7503_001_INH"><title>LS_7503_001_INH (%M00100)
7503-LS-001  AFFF tank low level - Inhibit</title><line x1="38" y1="242" x2="78.0" y2="242" class="wire"/><line x1="78.0" y1="231" x2="78.0" y2="253" class="sym"/><line x1="102.0" y1="231" x2="102.0" y2="253" class="sym"/><text x="90.0" y="227" class="addr">%M00100</text><text x="90.0" y="265" class="tag">LS_7503_001_INH</text><text x="90.0" y="274" class="desc">7503-LS-001  AFFF tan…</text></g><line x1="142" y1="242" x2="246" y2="242" class="wire"/><line x1="246" y1="208" x2="246" y2="242" class="wire"/><line x1="246" y1="242" x2="246" y2="276" class="wire"/><line x1="350" y1="208" x2="350" y2="242" class="wire"/><line x1="350" y1="242" x2="350" y2="276" class="wire"/><g class="el" data-tag="ESDV_6401_001_INH"><title>ESDV_6401_001_INH (%M00106)
6401-ESDV-001  ESD Fuel Gas Button - Inhibit</title><line x1="246" y1="242" x2="286.0" y2="242" class="wire"/><line x1="286.0" y1="231" x2="286.0" y2="253" class="sym"/><line x1="310.0" y1="231" x2="310.0" y2="253" class="sym"/><text x="298.0" y="227" class="addr">%M00106</text><text x="298.0" y="265" class="tag">ESDV_6401_001_INH</text><text x="298.0" y="274" class="desc">6401-ESDV-001  ESD Fu…</text></g><line x1="350" y1="242" x2="454" y2="242" class="wire"/><line x1="454" y1="208" x2="454" y2="242" class="wire"/><line x1="454" y1="242" x2="454" y2="276" class="wire"/><line x1="558" y1="208" x2="558" y2="242" class="wire"/><line x1="558" y1="242" x2="558" y2="276" class="wire"/><g class="el" data-tag="SpareDI_16_INH"><title>SpareDI_16_INH (%M00112)
SpareDI-16 - Inhibit</title><line x1="454" y1="242" x2="494.0" y2="242" class="wire"/><line x1="494.0" y1="231" x2="494.0" y2="253" class="sym"/><line x1="518.0" y1="231" x2="518.0" y2="253" class="sym"/><text x="506.0" y="227" class="addr">%M00112</text><text x="506.0" y="265" class="tag">SpareDI_16_INH</text><text x="506.0" y="274" class="desc">SpareDI-16 - Inhibit</text></g><line x1="558" y1="242" x2="662" y2="242" class="wire"/><line x1="662" y1="208" x2="662" y2="242" class="wire"/><line x1="662" y1="242" x2="662" y2="276" class="wire"/><line x1="766" y1="208" x2="766" y2="242" class="wire"/><line x1="766" y1="242" x2="766" y2="276" class="wire"/><g class="el" data-tag="SpareDI_22_INH"><title>SpareDI_22_INH (%M00118)
SpareDI-22 - Inhibit</title><line x1="662" y1="242" x2="702.0" y2="242" class="wire"/><line x1="702.0" y1="231" x2="702.0" y2="253" class="sym"/><line x1="726.0" y1="231" x2="726.0" y2="253" class="sym"/><text x="714.0" y="227" class="addr">%M00118</text><text x="714.0" y="265" class="tag">SpareDI_22_INH</text><text x="714.0" y="274" class="desc">SpareDI-22 - Inhibit</text></g><line x1="766" y1="242" x2="870" y2="242" class="wire"/><line x1="870" y1="208" x2="870" y2="242" class="wire"/><line x1="870" y1="242" x2="870" y2="276" class="wire"/><line x1="974" y1="208" x2="974" y2="242" class="wire"/><line x1="974" y1="242" x2="974" y2="276" class="wire"/><g class="el" data-tag="SpareDI_28_INH"><title>SpareDI_28_INH (%M00124)
SpareDI-28 - Inhibit</title><line x1="870" y1="242" x2="910.0" y2="242" class="wire"/><line x1="910.0" y1="231" x2="910.0" y2="253" class="sym"/><line x1="934.0" y1="231" x2="934.0" y2="253" class="sym"/><text x="922.0" y="227" class="addr">%M00124</text><text x="922.0" y="265" class="tag">SpareDI_28_INH</text><text x="922.0" y="274" class="desc">SpareDI-28 - Inhibit</text></g><line x1="142" y1="276" x2="142" y2="310" class="wire"/><line x1="142" y1="310" x2="142" y2="344" class="wire"/><g class="el" data-tag="LS_7503_002_INH"><title>LS_7503_002_INH (%M00101)
7503-LS-002  Diesel tank low level - Inhibit</title><line x1="38" y1="310" x2="78.0" y2="310" class="wire"/><line x1="78.0" y1="299" x2="78.0" y2="321" class="sym"/><line x1="102.0" y1="299" x2="102.0" y2="321" class="sym"/><text x="90.0" y="295" class="addr">%M00101</text><text x="90.0" y="333" class="tag">LS_7503_002_INH</text><text x="90.0" y="342" class="desc">7503-LS-002  Diesel t…</text></g><line x1="142" y1="310" x2="246" y2="310" class="wire"/><line x1="246" y1="276" x2="246" y2="310" class="wire"/><line x1="246" y1="310" x2="246" y2="344" class="wire"/><line x1="350" y1="276" x2="350" y2="310" class="wire"/><line x1="350" y1="310" x2="350" y2="344" class="wire"/><g class="el" data-tag="SpareDI_11_INH"><title>SpareDI_11_INH (%M00107)
SpareDI-11 - Inhibit</title><line x1="246" y1="310" x2="286.0" y2="310" class="wire"/><line x1="286.0" y1="299" x2="286.0" y2="321" class="sym"/><line x1="310.0" y1="299" x2="310.0" y2="321" class="sym"/><text x="298.0" y="295" class="addr">%M00107</text><text x="298.0" y="333" class="tag">SpareDI_11_INH</text><text x="298.0" y="342" class="desc">SpareDI-11 - Inhibit</text></g><line x1="350" y1="310" x2="454" y2="310" class="wire"/><line x1="454" y1="276" x2="454" y2="310" class="wire"/><line x1="454" y1="310" x2="454" y2="344" class="wire"/><line x1="558" y1="276" x2="558" y2="310" class="wire"/><line x1="558" y1="310" x2="558" y2="344" class="wire"/><g class="el" data-tag="SpareDI_17_INH"><title>SpareDI_17_INH (%M00113)
SpareDI-17 - Inhibit</title><line x1="454" y1="310" x2="494.0" y2="310" class="wire"/><line x1="494.0" y1="299" x2="494.0" y2="321" class="sym"/><line x1="518.0" y1="299" x2="518.0" y2="321" class="sym"/><text x="506.0" y="295" class="addr">%M00113</text><text x="506.0" y="333" class="tag">SpareDI_17_INH</text><text x="506.0" y="342" class="desc">SpareDI-17 - Inhibit</text></g><line x1="558" y1="310" x2="662" y2="310" class="wire"/><line x1="662" y1="276" x2="662" y2="310" class="wire"/><line x1="662" y1="310" x2="662" y2="344" class="wire"/><line x1="766" y1="276" x2="766" y2="310" class="wire"/><line x1="766" y1="310" x2="766" y2="344" class="wire"/><g class="el" data-tag="SpareDI_23_INH"><title>SpareDI_23_INH (%M00119)
SpareDI-23 - Inhibit</title><line x1="662" y1="310" x2="702.0" y2="310" class="wire"/><line x1="702.0" y1="299" x2="702.0" y2="321" class="sym"/><line x1="726.0" y1="299" x2="726.0" y2="321" class="sym"/><text x="714.0" y="295" class="addr">%M00119</text><text x="714.0" y="333" class="tag">SpareDI_23_INH</text><text x="714.0" y="342" class="desc">SpareDI-23 - Inhibit</text></g><line x1="766" y1="310" x2="870" y2="310" class="wire"/><line x1="870" y1="276" x2="870" y2="310" class="wire"/><line x1="870" y1="310" x2="870" y2="344" class="wire"/><line x1="974" y1="276" x2="974" y2="310" class="wire"/><line x1="974" y1="310" x2="974" y2="344" class="wire"/><g class="el" data-tag="SpareDI_29_INH"><title>SpareDI_29_INH (%M00125)
SpareDI-29 - Inhibit</title><line x1="870" y1="310" x2="910.0" y2="310" class="wire"/><line x1="910.0" y1="299" x2="910.0" y2="321" class="sym"/><line x1="934.0" y1="299" x2="934.0" y2="321" class="sym"/><text x="922.0" y="295" class="addr">%M00125</text><text x="922.0" y="333" class="tag">SpareDI_29_INH</text><text x="922.0" y="342" class="desc">SpareDI-29 - Inhibit</text></g><line x1="142" y1="344" x2="142" y2="378" class="wire"/><line x1="142" y1="378" x2="142" y2="412" class="wire"/><g class="el" data-tag="Pump_A_PulsIn_INH"><title>Pump_A_PulsIn_INH (%M00102)
Pulsed input from Q05 for Pump A Out signal - Inhibit</title><line x1="38" y1="378" x2="78.0" y2="378" class="wire"/><line x1="78.0" y1="367" x2="78.0" y2="389" class="sym"/><line x1="102.0" y1="367" x2="102.0" y2="389" class="sym"/><text x="90.0" y="363" class="addr">%M00102</text><text x="90.0" y="401" class="tag">Pump_A_PulsIn_INH</text><text x="90.0" y="410" class="desc">Pulsed input from Q05…</text></g><line x1="142" y1="378" x2="246" y2="378" class="wire"/><line x1="246" y1="344" x2="246" y2="378" class="wire"/><line x1="246" y1="378" x2="246" y2="412" class="wire"/><line x1="350" y1="344" x2="350" y2="378" class="wire"/><line x1="350" y1="378" x2="350" y2="412" class="wire"/><g class="el" data-tag="INHIBIT_FOAM_REL_INH"><title>INHIBIT_FOAM_REL_INH (%M00108)
Foam release inhibit - Inhibit</title><line x1="246" y1="378" x2="286.0" y2="378" class="wire"/><line x1="286.0" y1="367" x2="286.0" y2="389" class="sym"/><line x1="310.0" y1="367" x2="310.0" y2="389" class="sym"/><text x="298.0" y="363" class="addr">%M00108</text><text x="298.0" y="401" class="tag">INHIBIT_FOAM_REL_…</text><text x="298.0" y="410" class="desc">Foam release inhibit …</text></g><line x1="350" y1="378" x2="454" y2="378" class="wire"/><line x1="454" y1="344" x2="454" y2="378" class="wire"/><line x1="454" y1="378" x2="454" y2="412" class="wire"/><line x1="558" y1="344" x2="558" y2="378" class="wire"/><line x1="558" y1="378" x2="558" y2="412" class="wire"/><g class="el" data-tag="SpareDI_18_INH"><title>SpareDI_18_INH (%M00114)
SpareDI-18 - Inhibit</title><line x1="454" y1="378" x2="494.0" y2="378" class="wire"/><line x1="494.0" y1="367" x2="494.0" y2="389" class="sym"/><line x1="518.0" y1="367" x2="518.0" y2="389" class="sym"/><text x="506.0" y="363" class="addr">%M00114</text><text x="506.0" y="401" class="tag">SpareDI_18_INH</text><text x="506.0" y="410" class="desc">SpareDI-18 - Inhibit</text></g><line x1="558" y1="378" x2="662" y2="378" class="wire"/><line x1="662" y1="344" x2="662" y2="378" class="wire"/><line x1="662" y1="378" x2="662" y2="412" class="wire"/><line x1="766" y1="344" x2="766" y2="378" class="wire"/><line x1="766" y1="378" x2="766" y2="412" class="wire"/><g class="el" data-tag="SpareDI_24_INH"><title>SpareDI_24_INH (%M00120)
SpareDI-24 - Inhibit</title><line x1="662" y1="378" x2="702.0" y2="378" class="wire"/><line x1="702.0" y1="367" x2="702.0" y2="389" class="sym"/><line x1="726.0" y1="367" x2="726.0" y2="389" class="sym"/><text x="714.0" y="363" class="addr">%M00120</text><text x="714.0" y="401" class="tag">SpareDI_24_INH</text><text x="714.0" y="410" class="desc">SpareDI-24 - Inhibit</text></g><line x1="766" y1="378" x2="870" y2="378" class="wire"/><line x1="870" y1="344" x2="870" y2="378" class="wire"/><line x1="870" y1="378" x2="870" y2="412" class="wire"/><line x1="974" y1="344" x2="974" y2="378" class="wire"/><line x1="974" y1="378" x2="974" y2="412" class="wire"/><g class="el" data-tag="SpareDI_30_INH"><title>SpareDI_30_INH (%M00126)
SpareDI-30 - Inhibit</title><line x1="870" y1="378" x2="910.0" y2="378" class="wire"/><line x1="910.0" y1="367" x2="910.0" y2="389" class="sym"/><line x1="934.0" y1="367" x2="934.0" y2="389" class="sym"/><text x="922.0" y="363" class="addr">%M00126</text><text x="922.0" y="401" class="tag">SpareDI_30_INH</text><text x="922.0" y="410" class="desc">SpareDI-30 - Inhibit</text></g><line x1="142" y1="412" x2="142" y2="446" class="wire"/><g class="el" data-tag="Pump_B_Start_PulsIn_INH"><title>Pump_B_Start_PulsIn_INH (%M00103)
Pulsed input from Q07 for Pump B Start signal - Inhibit</title><line x1="38" y1="446" x2="78.0" y2="446" class="wire"/><line x1="78.0" y1="435" x2="78.0" y2="457" class="sym"/><line x1="102.0" y1="435" x2="102.0" y2="457" class="sym"/><text x="90.0" y="431" class="addr">%M00103</text><text x="90.0" y="469" class="tag">Pump_B_Start_Puls…</text><text x="90.0" y="478" class="desc">Pulsed input from Q07…</text></g><line x1="142" y1="446" x2="246" y2="446" class="wire"/><line x1="246" y1="412" x2="246" y2="446" class="wire"/><line x1="246" y1="446" x2="246" y2="480" class="wire"/><line x1="350" y1="412" x2="350" y2="446" class="wire"/><g class="el" data-tag="INHIBIT_ALL_OUTPUTS_INH"><title>INHIBIT_ALL_OUTPUTS_INH (%M00109)
All outputs inhibit - Inhibit</title><line x1="246" y1="446" x2="286.0" y2="446" class="wire"/><line x1="286.0" y1="435" x2="286.0" y2="457" class="sym"/><line x1="310.0" y1="435" x2="310.0" y2="457" class="sym"/><text x="298.0" y="431" class="addr">%M00109</text><text x="298.0" y="469" class="tag">INHIBIT_ALL_OUTPU…</text><text x="298.0" y="478" class="desc">All outputs inhibit -…</text></g><line x1="350" y1="446" x2="454" y2="446" class="wire"/><line x1="454" y1="412" x2="454" y2="446" class="wire"/><line x1="454" y1="446" x2="454" y2="480" class="wire"/><line x1="558" y1="412" x2="558" y2="446" class="wire"/><g class="el" data-tag="SpareDI_19_INH"><title>SpareDI_19_INH (%M00115)
SpareDI-19 - Inhibit</title><line x1="454" y1="446" x2="494.0" y2="446" class="wire"/><line x1="494.0" y1="435" x2="494.0" y2="457" class="sym"/><line x1="518.0" y1="435" x2="518.0" y2="457" class="sym"/><text x="506.0" y="431" class="addr">%M00115</text><text x="506.0" y="469" class="tag">SpareDI_19_INH</text><text x="506.0" y="478" class="desc">SpareDI-19 - Inhibit</text></g><line x1="558" y1="446" x2="662" y2="446" class="wire"/><line x1="662" y1="412" x2="662" y2="446" class="wire"/><line x1="662" y1="446" x2="662" y2="480" class="wire"/><line x1="766" y1="412" x2="766" y2="446" class="wire"/><g class="el" data-tag="SpareDI_25_INH"><title>SpareDI_25_INH (%M00121)
SpareDI-25 - Inhibit</title><line x1="662" y1="446" x2="702.0" y2="446" class="wire"/><line x1="702.0" y1="435" x2="702.0" y2="457" class="sym"/><line x1="726.0" y1="435" x2="726.0" y2="457" class="sym"/><text x="714.0" y="431" class="addr">%M00121</text><text x="714.0" y="469" class="tag">SpareDI_25_INH</text><text x="714.0" y="478" class="desc">SpareDI-25 - Inhibit</text></g><line x1="766" y1="446" x2="870" y2="446" class="wire"/><line x1="870" y1="412" x2="870" y2="446" class="wire"/><line x1="870" y1="446" x2="870" y2="480" class="wire"/><line x1="974" y1="412" x2="974" y2="446" class="wire"/><line x1="974" y1="446" x2="974" y2="480" class="wire"/><g class="el" data-tag="SpareDI_31_INH"><title>SpareDI_31_INH (%M00127)
SpareDI-31 - Inhibit</title><line x1="870" y1="446" x2="910.0" y2="446" class="wire"/><line x1="910.0" y1="435" x2="910.0" y2="457" class="sym"/><line x1="934.0" y1="435" x2="934.0" y2="457" class="sym"/><text x="922.0" y="431" class="addr">%M00127</text><text x="922.0" y="469" class="tag">SpareDI_31_INH</text><text x="922.0" y="478" class="desc">SpareDI-31 - Inhibit</text></g><line x1="38" y1="514" x2="142" y2="514" class="wire"/><line x1="142" y1="514" x2="246" y2="514" class="wire"/><line x1="246" y1="480" x2="246" y2="514" class="wire"/><line x1="246" y1="514" x2="350" y2="514" class="wire"/><line x1="350" y1="514" x2="454" y2="514" class="wire"/><line x1="454" y1="480" x2="454" y2="514" class="wire"/><line x1="454" y1="514" x2="558" y2="514" class="wire"/><line x1="558" y1="514" x2="662" y2="514" class="wire"/><line x1="662" y1="480" x2="662" y2="514" class="wire"/><line x1="662" y1="514" x2="766" y2="514" class="wire"/><line x1="766" y1="514" x2="870" y2="514" class="wire"/><line x1="870" y1="480" x2="870" y2="514" class="wire"/><line x1="974" y1="480" x2="974" y2="514" class="wire"/><g class="el" data-tag="SpareDI_32_INH"><title>SpareDI_32_INH (%M00128)
SpareDI-32 - Inhibit</title><line x1="870" y1="514" x2="910.0" y2="514" class="wire"/><line x1="910.0" y1="503" x2="910.0" y2="525" class="sym"/><line x1="934.0" y1="503" x2="934.0" y2="525" class="sym"/><text x="922.0" y="499" class="addr">%M00128</text><text x="922.0" y="537" class="tag">SpareDI_32_INH</text><text x="922.0" y="546" class="desc">SpareDI-32 - Inhibit</text></g><line x1="142" y1="582" x2="142" y2="616" class="wire"/><line x1="90.0" y1="582" x2="142" y2="582" class="wire"/><polygon points="80.0,575 90.0,582 80.0,589" class="cont"/><text x="90.0" y="570" class="addr">CONT</text><line x1="142" y1="582" x2="246" y2="582" class="wire"/><line x1="246" y1="582" x2="350" y2="582" class="wire"/><line x1="350" y1="582" x2="350" y2="616" class="wire"/><line x1="350" y1="582" x2="454" y2="582" class="wire"/><line x1="454" y1="582" x2="558" y2="582" class="wire"/><line x1="558" y1="582" x2="558" y2="616" class="wire"/><line x1="558" y1="582" x2="662" y2="582" class="wire"/><line x1="662" y1="582" x2="766" y2="582" class="wire"/><line x1="766" y1="582" x2="766" y2="616" class="wire"/><line x1="766" y1="582" x2="870" y2="582" class="wire"/><line x1="870" y1="582" x2="974" y2="582" class="wire"/><g class="el" data-tag="Voting_All_Inhibits"><title>Voting_All_Inhibits (%M00607)
Voting of all Inhibits</title><line x1="974" y1="582" x2="1013.0" y2="582" class="wire"/><line x1="1039.0" y1="582" x2="1078" y2="582" class="wire"/><path d="M1019.0,571 A12,12 0 0,0 1019.0,593" class="sym" fill="none"/><path d="M1033.0,571 A12,12 0 0,1 1033.0,593" class="sym" fill="none"/><text x="1026.0" y="567" class="addr">%M00607</text><text x="1026.0" y="605" class="tag">Voting_All_Inhibi…</text><text x="1026.0" y="614" class="desc">Voting of all Inhibits</text></g><line x1="142" y1="616" x2="142" y2="650" class="wire"/><line x1="142" y1="650" x2="142" y2="684" class="wire"/><g class="el" data-tag="DG_7404_001_INH"><title>DG_7404_001_INH (%M00449)
7404-DG-001  Gas detector pump house - Inhibit</title><line x1="38" y1="650" x2="78.0" y2="650" class="wire"/><line x1="78.0" y1="639" x2="78.0" y2="661" class="sym"/><line x1="102.0" y1="639" x2="102.0" y2="661" class="sym"/><text x="90.0" y="635" class="addr">%M00449</text><text x="90.0" y="673" class="tag">DG_7404_001_INH</text><text x="90.0" y="682" class="desc">7404-DG-001  Gas dete…</text></g><line x1="142" y1="650" x2="246" y2="650" class="wire"/><line x1="246" y1="650" x2="246" y2="684" class="wire"/><line x1="350" y1="616" x2="350" y2="650" class="wire"/><line x1="350" y1="650" x2="350" y2="684" class="wire"/><g class="el" data-tag="DG_7404_007_INH"><title>DG_7404_007_INH (%M00455)
7404-DG-007  Gas detector pump house - Inhibit</title><line x1="246" y1="650" x2="286.0" y2="650" class="wire"/><line x1="286.0" y1="639" x2="286.0" y2="661" class="sym"/><line x1="310.0" y1="639" x2="310.0" y2="661" class="sym"/><text x="298.0" y="635" class="addr">%M00455</text><text x="298.0" y="673" class="tag">DG_7404_007_INH</text><text x="298.0" y="682" class="desc">7404-DG-007  Gas dete…</text></g><line x1="350" y1="650" x2="454" y2="650" class="wire"/><line x1="454" y1="650" x2="454" y2="684" class="wire"/><line x1="558" y1="616" x2="558" y2="650" class="wire"/><line x1="558" y1="650" x2="558" y2="684" class="wire"/><g class="el" data-tag="DF_7404_002_INH"><title>DF_7404_002_INH (%M00461)
7404-DF-002  Flame detector pump house - Inhibit</title><line x1="454" y1="650" x2="494.0" y2="650" class="wire"/><line x1="494.0" y1="639" x2="494.0" y2="661" class="sym"/><line x1="518.0" y1="639" x2="518.0" y2="661" class="sym"/><text x="506.0" y="635" class="addr">%M00461</text><text x="506.0" y="673" class="tag">DF_7404_002_INH</text><text x="506.0" y="682" class="desc">7404-DF-002  Flame de…</text></g><line x1="558" y1="650" x2="662" y2="650" class="wire"/><line x1="662" y1="650" x2="662" y2="684" class="wire"/><line x1="766" y1="616" x2="766" y2="650" class="wire"/><line x1="766" y1="650" x2="766" y2="684" class="wire"/><g class="el" data-tag="PST_7503_001_INH"><title>PST_7503_001_INH (%M00467)
7503-PST-001  Deluge line pressure - Inhibit</title><line x1="662" y1="650" x2="702.0" y2="650" class="wire"/><line x1="702.0" y1="639" x2="702.0" y2="661" class="sym"/><line x1="726.0" y1="639" x2="726.0" y2="661" class="sym"/><text x="714.0" y="635" class="addr">%M00467</text><text x="714.0" y="673" class="tag">PST_7503_001_INH</text><text x="714.0" y="682" class="desc">7503-PST-001  Deluge …</text></g><line x1="142" y1="684" x2="142" y2="718" class="wire"/><line x1="142" y1="718" x2="142" y2="752" class="wire"/><g class="el" data-tag="DG_7404_002_INH"><title>DG_7404_002_INH (%M00450)
7404-DG-002  Gas detector pump house - Inhibit</title><line x1="38" y1="718" x2="78.0" y2="718" class="wire"/><line x1="78.0" y1="707" x2="78.0" y2="729" class="sym"/><line x1="102.0" y1="707" x2="102.0" y2="729" class="sym"/><text x="90.0" y="703" class="addr">%M00450</text><text x="90.0" y="741" class="tag">DG_7404_002_INH</text><text x="90.0" y="750" class="desc">7404-DG-002  Gas dete…</text></g><line x1="142" y1="718" x2="246" y2="718" class="wire"/><line x1="246" y1="684" x2="246" y2="718" class="wire"/><line x1="246" y1="718" x2="246" y2="752" class="wire"/><line x1="350" y1="684" x2="350" y2="718" class="wire"/><line x1="350" y1="718" x2="350" y2="752" class="wire"/><g class="el" data-tag="DG_7404_008_INH"><title>DG_7404_008_INH (%M00456)
7404-DG-008  Gas detector pump house - Inhibit</title><line x1="246" y1="718" x2="286.0" y2="718" class="wire"/><line x1="286.0" y1="707" x2="286.0" y2="729" class="sym"/><line x1="310.0" y1="707" x2="310.0" y2="729" class="sym"/><text x="298.0" y="703" class="addr">%M00456</text><text x="298.0" y="741" class="tag">DG_7404_008_INH</text><text x="298.0" y="750" class="desc">7404-DG-008  Gas dete…</text></g><line x1="350" y1="718" x2="454" y2="718" class="wire"/><line x1="454" y1="684" x2="454" y2="718" class="wire"/><line x1="454" y1="718" x2="454" y2="752" class="wire"/><line x1="558" y1="684" x2="558" y2="718" class="wire"/><line x1="558" y1="718" x2="558" y2="752" class="wire"/><g class="el" data-tag="DG_7404_011R_INH"><title>DG_7404_011R_INH (%M00462)
7404-DG-011R  Open path detector - Inhibit</title><line x1="454" y1="718" x2="494.0" y2="718" class="wire"/><line x1="494.0" y1="707" x2="494.0" y2="729" class="sym"/><line x1="518.0" y1="707" x2="518.0" y2="729" class="sym"/><text x="506.0" y="703" class="addr">%M00462</text><text x="506.0" y="741" class="tag">DG_7404_011R_INH</text><text x="506.0" y="750" class="desc">7404-DG-011R  Open pa…</text></g><line x1="558" y1="718" x2="662" y2="718" class="wire"/><line x1="662" y1="684" x2="662" y2="718" class="wire"/><line x1="662" y1="718" x2="662" y2="752" class="wire"/><line x1="766" y1="684" x2="766" y2="718" class="wire"/><line x1="766" y1="718" x2="766" y2="752" class="wire"/><g class="el" data-tag="FR_7503_001_002_INH"><title>FR_7503_001_002_INH (%M00468)
7503-FR-001/002  Foam release from field - Inhibit</title><line x1="662" y1="718" x2="702.0" y2="718" class="wire"/><line x1="702.0" y1="707" x2="702.0" y2="729" class="sym"/><line x1="726.0" y1="707" x2="726.0" y2="729" class="sym"/><text x="714.0" y="703" class="addr">%M00468</text><text x="714.0" y="741" class="tag">FR_7503_001_002_I…</text><text x="714.0" y="750" class="desc">7503-FR-001/002  Foam…</text></g><line x1="142" y1="752" x2="142" y2="786" class="wire"/><line x1="142" y1="786" x2="142" y2="820" class="wire"/><g class="el" data-tag="DG_7404_003_INH"><title>DG_7404_003_INH (%M00451)
7404-DG-003  Gas detector pump house - Inhibit</title><line x1="38" y1="786" x2="78.0" y2="786" class="wire"/><line x1="78.0" y1="775" x2="78.0" y2="797" class="sym"/><line x1="102.0" y1="775" x2="102.0" y2="797" class="sym"/><text x="90.0" y="771" class="addr">%M00451</text><text x="90.0" y="809" class="tag">DG_7404_003_INH</text><text x="90.0" y="818" class="desc">7404-DG-003  Gas dete…</text></g><line x1="142" y1="786" x2="246" y2="786" class="wire"/><line x1="246" y1="752" x2="246" y2="786" class="wire"/><line x1="246" y1="786" x2="246" y2="820" class="wire"/><line x1="350" y1="752" x2="350" y2="786" class="wire"/><line x1="350" y1="786" x2="350" y2="820" class="wire"/><g class="el" data-tag="DG_7404_009_INH"><title>DG_7404_009_INH (%M00457)
7404-DG-009  Gas detector pump house - Inhibit</title><line x1="246" y1="786" x2="286.0" y2="786" class="wire"/><line x1="286.0" y1="775" x2="286.0" y2="797" class="sym"/><line x1="310.0" y1="775" x2="310.0" y2="797" class="sym"/><text x="298.0" y="771" class="addr">%M00457</text><text x="298.0" y="809" class="tag">DG_7404_009_INH</text><text x="298.0" y="818" class="desc">7404-DG-009  Gas dete…</text></g><line x1="350" y1="786" x2="454" y2="786" class="wire"/><line x1="454" y1="752" x2="454" y2="786" class="wire"/><line x1="454" y1="786" x2="454" y2="820" class="wire"/><line x1="558" y1="752" x2="558" y2="786" class="wire"/><line x1="558" y1="786" x2="558" y2="820" class="wire"/><g class="el" data-tag="SpareAI_15_INH"><title>SpareAI_15_INH (%M00463)
SpareAI-15 - Inhibit</title><line x1="454" y1="786" x2="494.0" y2="786" class="wire"/><line x1="494.0" y1="775" x2="494.0" y2="797" class="sym"/><line x1="518.0" y1="775" x2="518.0" y2="797" class="sym"/><text x="506.0" y="771" class="addr">%M00463</text><text x="506.0" y="809" class="tag">SpareAI_15_INH</text><text x="506.0" y="818" class="desc">SpareAI-15 - Inhibit</text></g><line x1="558" y1="786" x2="662" y2="786" class="wire"/><line x1="662" y1="752" x2="662" y2="786" class="wire"/><line x1="662" y1="786" x2="662" y2="820" class="wire"/><line x1="766" y1="752" x2="766" y2="786" class="wire"/><line x1="766" y1="786" x2="766" y2="820" class="wire"/><g class="el" data-tag="SpareAI_21_INH"><title>SpareAI_21_INH (%M00469)
SpareAI-21 - Inhibit</title><line x1="662" y1="786" x2="702.0" y2="786" class="wire"/><line x1="702.0" y1="775" x2="702.0" y2="797" class="sym"/><line x1="726.0" y1="775" x2="726.0" y2="797" class="sym"/><text x="714.0" y="771" class="addr">%M00469</text><text x="714.0" y="809" class="tag">SpareAI_21_INH</text><text x="714.0" y="818" class="desc">SpareAI-21 - Inhibit</text></g><line x1="142" y1="820" x2="142" y2="854" class="wire"/><line x1="142" y1="854" x2="142" y2="888" class="wire"/><g class="el" data-tag="DG_7404_004_INH"><title>DG_7404_004_INH (%M00452)
7404-DG-004  Gas detector pump house - Inhibit</title><line x1="38" y1="854" x2="78.0" y2="854" class="wire"/><line x1="78.0" y1="843" x2="78.0" y2="865" class="sym"/><line x1="102.0" y1="843" x2="102.0" y2="865" class="sym"/><text x="90.0" y="839" class="addr">%M00452</text><text x="90.0" y="877" class="tag">DG_7404_004_INH</text><text x="90.0" y="886" class="desc">7404-DG-004  Gas dete…</text></g><line x1="142" y1="854" x2="246" y2="854" class="wire"/><line x1="246" y1="820" x2="246" y2="854" class="wire"/><line x1="246" y1="854" x2="246" y2="888" class="wire"/><line x1="350" y1="820" x2="350" y2="854" class="wire"/><line x1="350" y1="854" x2="350" y2="888" class="wire"/><g class="el" data-tag="DG_7404_010_INH"><title>DG_7404_010_INH (%M00458)
7404-DG-010  Gas detector pump house - Inhibit</title><line x1="246" y1="854" x2="286.0" y2="854" class="wire"/><line x1="286.0" y1="843" x2="286.0" y2="865" class="sym"/><line x1="310.0" y1="843" x2="310.0" y2="865" class="sym"/><text x="298.0" y="839" class="addr">%M00458</text><text x="298.0" y="877" class="tag">DG_7404_010_INH</text><text x="298.0" y="886" class="desc">7404-DG-010  Gas dete…</text></g><line x1="350" y1="854" x2="454" y2="854" class="wire"/><line x1="454" y1="820" x2="454" y2="854" class="wire"/><line x1="454" y1="854" x2="454" y2="888" class="wire"/><line x1="558" y1="820" x2="558" y2="854" class="wire"/><line x1="558" y1="854" x2="558" y2="888" class="wire"/><g class="el" data-tag="SpareAI_16_INH"><title>SpareAI_16_INH (%M00464)
SpareAI-16 - Inhibit</title><line x1="454" y1="854" x2="494.0" y2="854" class="wire"/><line x1="494.0" y1="843" x2="494.0" y2="865" class="sym"/><line x1="518.0" y1="843" x2="518.0" y2="865" class="sym"/><text x="506.0" y="839" class="addr">%M00464</text><text x="506.0" y="877" class="tag">SpareAI_16_INH</text><text x="506.0" y="886" class="desc">SpareAI-16 - Inhibit</text></g><line x1="558" y1="854" x2="662" y2="854" class="wire"/><line x1="662" y1="820" x2="662" y2="854" class="wire"/><line x1="662" y1="854" x2="662" y2="888" class="wire"/><line x1="766" y1="820" x2="766" y2="854" class="wire"/><line x1="766" y1="854" x2="766" y2="888" class="wire"/><g class="el" data-tag="FR_7503_003_INH"><title>FR_7503_003_INH (%M00470)
7503-FR-003  Foam release from panel - Inhibit</title><line x1="662" y1="854" x2="702.0" y2="854" class="wire"/><line x1="702.0" y1="843" x2="702.0" y2="865" class="sym"/><line x1="726.0" y1="843" x2="726.0" y2="865" class="sym"/><text x="714.0" y="839" class="addr">%M00470</text><text x="714.0" y="877" class="tag">FR_7503_003_INH</text><text x="714.0" y="886" class="desc">7503-FR-003  Foam rel…</text></g><line x1="142" y1="888" x2="142" y2="922" class="wire"/><line x1="142" y1="922" x2="142" y2="956" class="wire"/><g class="el" data-tag="DG_7404_005_INH"><title>DG_7404_005_INH (%M00453)
7404-DG-005  Gas detector pump house - Inhibit</title><line x1="38" y1="922" x2="78.0" y2="922" class="wire"/><line x1="78.0" y1="911" x2="78.0" y2="933" class="sym"/><line x1="102.0" y1="911" x2="102.0" y2="933" class="sym"/><text x="90.0" y="907" class="addr">%M00453</text><text x="90.0" y="945" class="tag">DG_7404_005_INH</text><text x="90.0" y="954" class="desc">7404-DG-005  Gas dete…</text></g><line x1="142" y1="922" x2="246" y2="922" class="wire"/><line x1="246" y1="888" x2="246" y2="922" class="wire"/><line x1="246" y1="922" x2="246" y2="956" class="wire"/><line x1="350" y1="888" x2="350" y2="922" class="wire"/><line x1="350" y1="922" x2="350" y2="956" class="wire"/><g class="el" data-tag="DG_7404_011R_INH"><title>DG_7404_011R_INH (%M00462)
7404-DG-011R  Open path detector - Inhibit</title><line x1="246" y1="922" x2="286.0" y2="922" class="wire"/><line x1="286.0" y1="911" x2="286.0" y2="933" class="sym"/><line x1="310.0" y1="911" x2="310.0" y2="933" class="sym"/><text x="298.0" y="907" class="addr">%M00462</text><text x="298.0" y="945" class="tag">DG_7404_011R_INH</text><text x="298.0" y="954" class="desc">7404-DG-011R  Open pa…</text></g><line x1="350" y1="922" x2="454" y2="922" class="wire"/><line x1="454" y1="888" x2="454" y2="922" class="wire"/><line x1="454" y1="922" x2="454" y2="956" class="wire"/><line x1="558" y1="888" x2="558" y2="922" class="wire"/><line x1="558" y1="922" x2="558" y2="956" class="wire"/><g class="el" data-tag="PST_7002_001_INH"><title>PST_7002_001_INH (%M00465)
7002-PST-001  Air acc. pressure - Inhibit</title><line x1="454" y1="922" x2="494.0" y2="922" class="wire"/><line x1="494.0" y1="911" x2="494.0" y2="933" class="sym"/><line x1="518.0" y1="911" x2="518.0" y2="933" class="sym"/><text x="506.0" y="907" class="addr">%M00465</text><text x="506.0" y="945" class="tag">PST_7002_001_INH</text><text x="506.0" y="954" class="desc">7002-PST-001  Air acc…</text></g><line x1="558" y1="922" x2="662" y2="922" class="wire"/><line x1="662" y1="888" x2="662" y2="922" class="wire"/><line x1="662" y1="922" x2="662" y2="956" class="wire"/><line x1="766" y1="888" x2="766" y2="922" class="wire"/><line x1="766" y1="922" x2="766" y2="956" class="wire"/><g class="el" data-tag="SpareAI_23_INH"><title>SpareAI_23_INH (%M00471)
SpareAI-23 - Inhibit</title><line x1="662" y1="922" x2="702.0" y2="922" class="wire"/><line x1="702.0" y1="911" x2="702.0" y2="933" class="sym"/><line x1="726.0" y1="911" x2="726.0" y2="933" class="sym"/><text x="714.0" y="907" class="addr">%M00471</text><text x="714.0" y="945" class="tag">SpareAI_23_INH</text><text x="714.0" y="954" class="desc">SpareAI-23 - Inhibit</text></g><line x1="142" y1="956" x2="142" y2="990" class="wire"/><g class="el" data-tag="DG_7404_006_INH"><title>DG_7404_006_INH (%M00454)
7404-DG-006  Gas detector pump house - Inhibit</title><line x1="38" y1="990" x2="78.0" y2="990" class="wire"/><line x1="78.0" y1="979" x2="78.0" y2="1001" class="sym"/><line x1="102.0" y1="979" x2="102.0" y2="1001" class="sym"/><text x="90.0" y="975" class="addr">%M00454</text><text x="90.0" y="1013" class="tag">DG_7404_006_INH</text><text x="90.0" y="1022" class="desc">7404-DG-006  Gas dete…</text></g><line x1="142" y1="990" x2="246" y2="990" class="wire"/><line x1="246" y1="956" x2="246" y2="990" class="wire"/><line x1="246" y1="990" x2="246" y2="1024" class="wire"/><line x1="350" y1="956" x2="350" y2="990" class="wire"/><g class="el" data-tag="DF_7404_001_INH"><title>DF_7404_001_INH (%M00460)
7404-DF-001  Flame detector pump house - Inhibit</title><line x1="246" y1="990" x2="286.0" y2="990" class="wire"/><line x1="286.0" y1="979" x2="286.0" y2="1001" class="sym"/><line x1="310.0" y1="979" x2="310.0" y2="1001" class="sym"/><text x="298.0" y="975" class="addr">%M00460</text><text x="298.0" y="1013" class="tag">DF_7404_001_INH</text><text x="298.0" y="1022" class="desc">7404-DF-001  Flame de…</text></g><line x1="350" y1="990" x2="454" y2="990" class="wire"/><line x1="454" y1="956" x2="454" y2="990" class="wire"/><line x1="454" y1="990" x2="454" y2="1024" class="wire"/><line x1="558" y1="956" x2="558" y2="990" class="wire"/><g class="el" data-tag="PST_6401_001_INH"><title>PST_6401_001_INH (%M00466)
6401-PST-001  Fuel gas pressure - Inhibit</title><line x1="454" y1="990" x2="494.0" y2="990" class="wire"/><line x1="494.0" y1="979" x2="494.0" y2="1001" class="sym"/><line x1="518.0" y1="979" x2="518.0" y2="1001" class="sym"/><text x="506.0" y="975" class="addr">%M00466</text><text x="506.0" y="1013" class="tag">PST_6401_001_INH</text><text x="506.0" y="1022" class="desc">6401-PST-001  Fuel ga…</text></g><line x1="558" y1="990" x2="662" y2="990" class="wire"/><line x1="662" y1="956" x2="662" y2="990" class="wire"/><line x1="662" y1="990" x2="662" y2="1024" class="wire"/><line x1="766" y1="956" x2="766" y2="990" class="wire"/><g class="el" data-tag="SpareAI_24_INH"><title>SpareAI_24_INH (%M00472)
SpareAI-24 - Inhibit</title><line x1="662" y1="990" x2="702.0" y2="990" class="wire"/><line x1="702.0" y1="979" x2="702.0" y2="1001" class="sym"/><line x1="726.0" y1="979" x2="726.0" y2="1001" class="sym"/><text x="714.0" y="975" class="addr">%M00472</text><text x="714.0" y="1013" class="tag">SpareAI_24_INH</text><text x="714.0" y="1022" class="desc">SpareAI-24 - Inhibit</text></g><line x1="38" y1="1058" x2="142" y2="1058" class="wire"/><line x1="142" y1="1058" x2="246" y2="1058" class="wire"/><line x1="246" y1="1024" x2="246" y2="1058" class="wire"/><line x1="246" y1="1058" x2="350" y2="1058" class="wire"/><line x1="350" y1="1058" x2="454" y2="1058" class="wire"/><line x1="454" y1="1024" x2="454" y2="1058" class="wire"/><line x1="454" y1="1058" x2="558" y2="1058" class="wire"/><line x1="558" y1="1058" x2="662" y2="1058" class="wire"/><line x1="662" y1="1024" x2="662" y2="1058" class="wire"/></svg></div></div><div class="rung rung-comment" id="Vote_1-r7"><div class="rung-num">Rung 7</div><pre class="comment-box">Voting of all Faults from all inputs.</pre></div><div class="rung rung-logic" id="Vote_1-r8"><div class="rung-num">Rung 8</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 1372" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="1368" class="rail"/><line x1="1078" y1="4" x2="1078" y2="1368" class="rail"/><line x1="142" y1="38" x2="142" y2="72" class="wire"/><g class="el" data-tag="ZSH_6401_001_OC"><title>ZSH_6401_001_OC (%M00129)
6401-ZSH-001 ESD valve open - Open circuit</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00129</text><text x="90.0" y="61" class="tag">ZSH_6401_001_OC</text><text x="90.0" y="70" class="desc">6401-ZSH-001 ESD valv…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="558" y2="72" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="766" y2="72" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="974" y2="72" class="wire"/><line x1="974" y1="38" x2="1026.0" y2="38" class="wire"/><polygon points="1026.0,31 1036.0,38 1026.0,45" class="cont"/><text x="1026.0" y="26" class="addr">CONT</text><line x1="142" y1="72" x2="142" y2="106" class="wire"/><line x1="142" y1="106" x2="142" y2="140" class="wire"/><g class="el" data-tag="ZSL_6401_001_OC"><title>ZSL_6401_001_OC (%M00130)
6401-ZSL-001 ESD valve closed - Open circuit</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00130</text><text x="90.0" y="129" class="tag">ZSL_6401_001_OC</text><text x="90.0" y="138" class="desc">6401-ZSL-001 ESD valv…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="106" x2="246" y2="140" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><line x1="350" y1="106" x2="350" y2="140" class="wire"/><g class="el" data-tag="SpareDI_08_OC"><title>SpareDI_08_OC (%M00136)
SpareDI-08 - Open circuit</title><line x1="246" y1="106" x2="286.0" y2="106" class="wire"/><line x1="286.0" y1="95" x2="286.0" y2="117" class="sym"/><line x1="310.0" y1="95" x2="310.0" y2="117" class="sym"/><text x="298.0" y="91" class="addr">%M00136</text><text x="298.0" y="129" class="tag">SpareDI_08_OC</text><text x="298.0" y="138" class="desc">SpareDI-08 - Open cir…</text></g><line x1="350" y1="106" x2="454" y2="106" class="wire"/><line x1="454" y1="106" x2="454" y2="140" class="wire"/><line x1="558" y1="72" x2="558" y2="106" class="wire"/><line x1="558" y1="106" x2="558" y2="140" class="wire"/><g class="el" data-tag="SpareDI_14_OC"><title>SpareDI_14_OC (%M00142)
SpareDI-14 - Open circuit</title><line x1="454" y1="106" x2="494.0" y2="106" class="wire"/><line x1="494.0" y1="95" x2="494.0" y2="117" class="sym"/><line x1="518.0" y1="95" x2="518.0" y2="117" class="sym"/><text x="506.0" y="91" class="addr">%M00142</text><text x="506.0" y="129" class="tag">SpareDI_14_OC</text><text x="506.0" y="138" class="desc">SpareDI-14 - Open cir…</text></g><line x1="558" y1="106" x2="662" y2="106" class="wire"/><line x1="662" y1="106" x2="662" y2="140" class="wire"/><line x1="766" y1="72" x2="766" y2="106" class="wire"/><line x1="766" y1="106" x2="766" y2="140" class="wire"/><g class="el" data-tag="SpareDI_20_OC"><title>SpareDI_20_OC (%M00148)
SpareDI-20 - Open circuit</title><line x1="662" y1="106" x2="702.0" y2="106" class="wire"/><line x1="702.0" y1="95" x2="702.0" y2="117" class="sym"/><line x1="726.0" y1="95" x2="726.0" y2="117" class="sym"/><text x="714.0" y="91" class="addr">%M00148</text><text x="714.0" y="129" class="tag">SpareDI_20_OC</text><text x="714.0" y="138" class="desc">SpareDI-20 - Open cir…</text></g><line x1="766" y1="106" x2="870" y2="106" class="wire"/><line x1="870" y1="106" x2="870" y2="140" class="wire"/><line x1="974" y1="72" x2="974" y2="106" class="wire"/><line x1="974" y1="106" x2="974" y2="140" class="wire"/><g class="el" data-tag="SpareDI_26_OC"><title>SpareDI_26_OC (%M00154)
SpareDI-26 - Open circuit</title><line x1="870" y1="106" x2="910.0" y2="106" class="wire"/><line x1="910.0" y1="95" x2="910.0" y2="117" class="sym"/><line x1="934.0" y1="95" x2="934.0" y2="117" class="sym"/><text x="922.0" y="91" class="addr">%M00154</text><text x="922.0" y="129" class="tag">SpareDI_26_OC</text><text x="922.0" y="138" class="desc">SpareDI-26 - Open cir…</text></g><line x1="142" y1="140" x2="142" y2="174" class="wire"/><line x1="142" y1="174" x2="142" y2="208" class="wire"/><g class="el" data-tag="FS_7503_001_OC"><title>FS_7503_001_OC (%M00131)
7503-FS-001 Stop foam button - Open circuit</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><text x="90.0" y="159" class="addr">%M00131</text><text x="90.0" y="197" class="tag">FS_7503_001_OC</text><text x="90.0" y="206" class="desc">7503-FS-001 Stop foam…</text></g><line x1="142" y1="174" x2="246" y2="174" class="wire"/><line x1="246" y1="140" x2="246" y2="174" class="wire"/><line x1="246" y1="174" x2="246" y2="208" class="wire"/><line x1="350" y1="140" x2="350" y2="174" class="wire"/><line x1="350" y1="174" x2="350" y2="208" class="wire"/><g class="el" data-tag="Pump_B_Inhibited_OC"><title>Pump_B_Inhibited_OC (%M00137)
Standby pump B inhibited - Open circuit</title><line x1="246" y1="174" x2="286.0" y2="174" class="wire"/><line x1="286.0" y1="163" x2="286.0" y2="185" class="sym"/><line x1="310.0" y1="163" x2="310.0" y2="185" class="sym"/><text x="298.0" y="159" class="addr">%M00137</text><text x="298.0" y="197" class="tag">Pump_B_Inhibited_…</text><text x="298.0" y="206" class="desc">Standby pump B inhibi…</text></g><line x1="350" y1="174" x2="454" y2="174" class="wire"/><line x1="454" y1="140" x2="454" y2="174" class="wire"/><line x1="454" y1="174" x2="454" y2="208" class="wire"/><line x1="558" y1="140" x2="558" y2="174" class="wire"/><line x1="558" y1="174" x2="558" y2="208" class="wire"/><g class="el" data-tag="SpareDI_15_OC"><title>SpareDI_15_OC (%M00143)
SpareDI-15 - Open circuit</title><line x1="454" y1="174" x2="494.0" y2="174" class="wire"/><line x1="494.0" y1="163" x2="494.0" y2="185" class="sym"/><line x1="518.0" y1="163" x2="518.0" y2="185" class="sym"/><text x="506.0" y="159" class="addr">%M00143</text><text x="506.0" y="197" class="tag">SpareDI_15_OC</text><text x="506.0" y="206" class="desc">SpareDI-15 - Open cir…</text></g><line x1="558" y1="174" x2="662" y2="174" class="wire"/><line x1="662" y1="140" x2="662" y2="174" class="wire"/><line x1="662" y1="174" x2="662" y2="208" class="wire"/><line x1="766" y1="140" x2="766" y2="174" class="wire"/><line x1="766" y1="174" x2="766" y2="208" class="wire"/><g class="el" data-tag="SpareDI_21_OC"><title>SpareDI_21_OC (%M00149)
SpareDI-21 - Open circuit</title><line x1="662" y1="174" x2="702.0" y2="174" class="wire"/><line x1="702.0" y1="163" x2="702.0" y2="185" class="sym"/><line x1="726.0" y1="163" x2="726.0" y2="185" class="sym"/><text x="714.0" y="159" class="addr">%M00149</text><text x="714.0" y="197" class="tag">SpareDI_21_OC</text><text x="714.0" y="206" class="desc">SpareDI-21 - Open cir…</text></g><line x1="766" y1="174" x2="870" y2="174" class="wire"/><line x1="870" y1="140" x2="870" y2="174" class="wire"/><line x1="870" y1="174" x2="870" y2="208" class="wire"/><line x1="974" y1="140" x2="974" y2="174" class="wire"/><line x1="974" y1="174" x2="974" y2="208" class="wire"/><g class="el" data-tag="SpareDI_27_OC"><title>SpareDI_27_OC (%M00155)
SpareDI-27 - Open circuit</title><line x1="870" y1="174" x2="910.0" y2="174" class="wire"/><line x1="910.0" y1="163" x2="910.0" y2="185" class="sym"/><line x1="934.0" y1="163" x2="934.0" y2="185" class="sym"/><text x="922.0" y="159" class="addr">%M00155</text><text x="922.0" y="197" class="tag">SpareDI_27_OC</text><text x="922.0" y="206" class="desc">SpareDI-27 - Open cir…</text></g><line x1="142" y1="208" x2="142" y2="242" class="wire"/><line x1="142" y1="242" x2="142" y2="276" class="wire"/><g class="el" data-tag="LS_7503_001_OC"><title>LS_7503_001_OC (%M00132)
7503-LS-001  AFFF tank low level - Open circuit</title><line x1="38" y1="242" x2="78.0" y2="242" class="wire"/><line x1="78.0" y1="231" x2="78.0" y2="253" class="sym"/><line x1="102.0" y1="231" x2="102.0" y2="253" class="sym"/><text x="90.0" y="227" class="addr">%M00132</text><text x="90.0" y="265" class="tag">LS_7503_001_OC</text><text x="90.0" y="274" class="desc">7503-LS-001  AFFF tan…</text></g><line x1="142" y1="242" x2="246" y2="242" class="wire"/><line x1="246" y1="208" x2="246" y2="242" class="wire"/><line x1="246" y1="242" x2="246" y2="276" class="wire"/><line x1="350" y1="208" x2="350" y2="242" class="wire"/><line x1="350" y1="242" x2="350" y2="276" class="wire"/><g class="el" data-tag="ESDV_6401_001_OC"><title>ESDV_6401_001_OC (%M00138)
6401-ESDV-001  ESD Fuel Gas Button - Open circuit</title><line x1="246" y1="242" x2="286.0" y2="242" class="wire"/><line x1="286.0" y1="231" x2="286.0" y2="253" class="sym"/><line x1="310.0" y1="231" x2="310.0" y2="253" class="sym"/><text x="298.0" y="227" class="addr">%M00138</text><text x="298.0" y="265" class="tag">ESDV_6401_001_OC</text><text x="298.0" y="274" class="desc">6401-ESDV-001  ESD Fu…</text></g><line x1="350" y1="242" x2="454" y2="242" class="wire"/><line x1="454" y1="208" x2="454" y2="242" class="wire"/><line x1="454" y1="242" x2="454" y2="276" class="wire"/><line x1="558" y1="208" x2="558" y2="242" class="wire"/><line x1="558" y1="242" x2="558" y2="276" class="wire"/><g class="el" data-tag="SpareDI_16_OC"><title>SpareDI_16_OC (%M00144)
SpareDI-16 - Open circuit</title><line x1="454" y1="242" x2="494.0" y2="242" class="wire"/><line x1="494.0" y1="231" x2="494.0" y2="253" class="sym"/><line x1="518.0" y1="231" x2="518.0" y2="253" class="sym"/><text x="506.0" y="227" class="addr">%M00144</text><text x="506.0" y="265" class="tag">SpareDI_16_OC</text><text x="506.0" y="274" class="desc">SpareDI-16 - Open cir…</text></g><line x1="558" y1="242" x2="662" y2="242" class="wire"/><line x1="662" y1="208" x2="662" y2="242" class="wire"/><line x1="662" y1="242" x2="662" y2="276" class="wire"/><line x1="766" y1="208" x2="766" y2="242" class="wire"/><line x1="766" y1="242" x2="766" y2="276" class="wire"/><g class="el" data-tag="SpareDI_22_OC"><title>SpareDI_22_OC (%M00150)
SpareDI-22 - Open circuit</title><line x1="662" y1="242" x2="702.0" y2="242" class="wire"/><line x1="702.0" y1="231" x2="702.0" y2="253" class="sym"/><line x1="726.0" y1="231" x2="726.0" y2="253" class="sym"/><text x="714.0" y="227" class="addr">%M00150</text><text x="714.0" y="265" class="tag">SpareDI_22_OC</text><text x="714.0" y="274" class="desc">SpareDI-22 - Open cir…</text></g><line x1="766" y1="242" x2="870" y2="242" class="wire"/><line x1="870" y1="208" x2="870" y2="242" class="wire"/><line x1="870" y1="242" x2="870" y2="276" class="wire"/><line x1="974" y1="208" x2="974" y2="242" class="wire"/><line x1="974" y1="242" x2="974" y2="276" class="wire"/><g class="el" data-tag="SpareDI_28_OC"><title>SpareDI_28_OC (%M00156)
SpareDI-28 - Open circuit</title><line x1="870" y1="242" x2="910.0" y2="242" class="wire"/><line x1="910.0" y1="231" x2="910.0" y2="253" class="sym"/><line x1="934.0" y1="231" x2="934.0" y2="253" class="sym"/><text x="922.0" y="227" class="addr">%M00156</text><text x="922.0" y="265" class="tag">SpareDI_28_OC</text><text x="922.0" y="274" class="desc">SpareDI-28 - Open cir…</text></g><line x1="142" y1="276" x2="142" y2="310" class="wire"/><line x1="142" y1="310" x2="142" y2="344" class="wire"/><g class="el" data-tag="LS_7503_002_OC"><title>LS_7503_002_OC (%M00133)
7503-LS-002  Diesel tank low level - Open circuit</title><line x1="38" y1="310" x2="78.0" y2="310" class="wire"/><line x1="78.0" y1="299" x2="78.0" y2="321" class="sym"/><line x1="102.0" y1="299" x2="102.0" y2="321" class="sym"/><text x="90.0" y="295" class="addr">%M00133</text><text x="90.0" y="333" class="tag">LS_7503_002_OC</text><text x="90.0" y="342" class="desc">7503-LS-002  Diesel t…</text></g><line x1="142" y1="310" x2="246" y2="310" class="wire"/><line x1="246" y1="276" x2="246" y2="310" class="wire"/><line x1="246" y1="310" x2="246" y2="344" class="wire"/><line x1="350" y1="276" x2="350" y2="310" class="wire"/><line x1="350" y1="310" x2="350" y2="344" class="wire"/><g class="el" data-tag="SpareDI_11_OC"><title>SpareDI_11_OC (%M00139)
SpareDI-11 - Open circuit</title><line x1="246" y1="310" x2="286.0" y2="310" class="wire"/><line x1="286.0" y1="299" x2="286.0" y2="321" class="sym"/><line x1="310.0" y1="299" x2="310.0" y2="321" class="sym"/><text x="298.0" y="295" class="addr">%M00139</text><text x="298.0" y="333" class="tag">SpareDI_11_OC</text><text x="298.0" y="342" class="desc">SpareDI-11 - Open cir…</text></g><line x1="350" y1="310" x2="454" y2="310" class="wire"/><line x1="454" y1="276" x2="454" y2="310" class="wire"/><line x1="454" y1="310" x2="454" y2="344" class="wire"/><line x1="558" y1="276" x2="558" y2="310" class="wire"/><line x1="558" y1="310" x2="558" y2="344" class="wire"/><g class="el" data-tag="SpareDI_17_OC"><title>SpareDI_17_OC (%M00145)
SpareDI-17 - Open circuit</title><line x1="454" y1="310" x2="494.0" y2="310" class="wire"/><line x1="494.0" y1="299" x2="494.0" y2="321" class="sym"/><line x1="518.0" y1="299" x2="518.0" y2="321" class="sym"/><text x="506.0" y="295" class="addr">%M00145</text><text x="506.0" y="333" class="tag">SpareDI_17_OC</text><text x="506.0" y="342" class="desc">SpareDI-17 - Open cir…</text></g><line x1="558" y1="310" x2="662" y2="310" class="wire"/><line x1="662" y1="276" x2="662" y2="310" class="wire"/><line x1="662" y1="310" x2="662" y2="344" class="wire"/><line x1="766" y1="276" x2="766" y2="310" class="wire"/><line x1="766" y1="310" x2="766" y2="344" class="wire"/><g class="el" data-tag="SpareDI_23_OC"><title>SpareDI_23_OC (%M00151)
SpareDI-23 - Open circuit</title><line x1="662" y1="310" x2="702.0" y2="310" class="wire"/><line x1="702.0" y1="299" x2="702.0" y2="321" class="sym"/><line x1="726.0" y1="299" x2="726.0" y2="321" class="sym"/><text x="714.0" y="295" class="addr">%M00151</text><text x="714.0" y="333" class="tag">SpareDI_23_OC</text><text x="714.0" y="342" class="desc">SpareDI-23 - Open cir…</text></g><line x1="766" y1="310" x2="870" y2="310" class="wire"/><line x1="870" y1="276" x2="870" y2="310" class="wire"/><line x1="870" y1="310" x2="870" y2="344" class="wire"/><line x1="974" y1="276" x2="974" y2="310" class="wire"/><line x1="974" y1="310" x2="974" y2="344" class="wire"/><g class="el" data-tag="SpareDI_29_OC"><title>SpareDI_29_OC (%M00157)
SpareDI-29 - Open circuit</title><line x1="870" y1="310" x2="910.0" y2="310" class="wire"/><line x1="910.0" y1="299" x2="910.0" y2="321" class="sym"/><line x1="934.0" y1="299" x2="934.0" y2="321" class="sym"/><text x="922.0" y="295" class="addr">%M00157</text><text x="922.0" y="333" class="tag">SpareDI_29_OC</text><text x="922.0" y="342" class="desc">SpareDI-29 - Open cir…</text></g><line x1="142" y1="344" x2="142" y2="378" class="wire"/><line x1="142" y1="378" x2="142" y2="412" class="wire"/><g class="el" data-tag="Pump_A_PulsIn_OC"><title>Pump_A_PulsIn_OC (%M00134)
Pulsed input from Q05 for Pump A Out signal - Open circuit</title><line x1="38" y1="378" x2="78.0" y2="378" class="wire"/><line x1="78.0" y1="367" x2="78.0" y2="389" class="sym"/><line x1="102.0" y1="367" x2="102.0" y2="389" class="sym"/><text x="90.0" y="363" class="addr">%M00134</text><text x="90.0" y="401" class="tag">Pump_A_PulsIn_OC</text><text x="90.0" y="410" class="desc">Pulsed input from Q05…</text></g><line x1="142" y1="378" x2="246" y2="378" class="wire"/><line x1="246" y1="344" x2="246" y2="378" class="wire"/><line x1="246" y1="378" x2="246" y2="412" class="wire"/><line x1="350" y1="344" x2="350" y2="378" class="wire"/><line x1="350" y1="378" x2="350" y2="412" class="wire"/><g class="el" data-tag="INHIBIT_FOAM_REL_OC"><title>INHIBIT_FOAM_REL_OC (%M00140)
Foam release inhibit - Open circuit</title><line x1="246" y1="378" x2="286.0" y2="378" class="wire"/><line x1="286.0" y1="367" x2="286.0" y2="389" class="sym"/><line x1="310.0" y1="367" x2="310.0" y2="389" class="sym"/><text x="298.0" y="363" class="addr">%M00140</text><text x="298.0" y="401" class="tag">INHIBIT_FOAM_REL_…</text><text x="298.0" y="410" class="desc">Foam release inhibit …</text></g><line x1="350" y1="378" x2="454" y2="378" class="wire"/><line x1="454" y1="344" x2="454" y2="378" class="wire"/><line x1="454" y1="378" x2="454" y2="412" class="wire"/><line x1="558" y1="344" x2="558" y2="378" class="wire"/><line x1="558" y1="378" x2="558" y2="412" class="wire"/><g class="el" data-tag="SpareDI_18_OC"><title>SpareDI_18_OC (%M00146)
SpareDI-18 - Open circuit</title><line x1="454" y1="378" x2="494.0" y2="378" class="wire"/><line x1="494.0" y1="367" x2="494.0" y2="389" class="sym"/><line x1="518.0" y1="367" x2="518.0" y2="389" class="sym"/><text x="506.0" y="363" class="addr">%M00146</text><text x="506.0" y="401" class="tag">SpareDI_18_OC</text><text x="506.0" y="410" class="desc">SpareDI-18 - Open cir…</text></g><line x1="558" y1="378" x2="662" y2="378" class="wire"/><line x1="662" y1="344" x2="662" y2="378" class="wire"/><line x1="662" y1="378" x2="662" y2="412" class="wire"/><line x1="766" y1="344" x2="766" y2="378" class="wire"/><line x1="766" y1="378" x2="766" y2="412" class="wire"/><g class="el" data-tag="SpareDI_24_OC"><title>SpareDI_24_OC (%M00152)
SpareDI-24 - Open circuit</title><line x1="662" y1="378" x2="702.0" y2="378" class="wire"/><line x1="702.0" y1="367" x2="702.0" y2="389" class="sym"/><line x1="726.0" y1="367" x2="726.0" y2="389" class="sym"/><text x="714.0" y="363" class="addr">%M00152</text><text x="714.0" y="401" class="tag">SpareDI_24_OC</text><text x="714.0" y="410" class="desc">SpareDI-24 - Open cir…</text></g><line x1="766" y1="378" x2="870" y2="378" class="wire"/><line x1="870" y1="344" x2="870" y2="378" class="wire"/><line x1="870" y1="378" x2="870" y2="412" class="wire"/><line x1="974" y1="344" x2="974" y2="378" class="wire"/><line x1="974" y1="378" x2="974" y2="412" class="wire"/><g class="el" data-tag="SpareDI_30_OC"><title>SpareDI_30_OC (%M00158)
SpareDI-30 - Open circuit</title><line x1="870" y1="378" x2="910.0" y2="378" class="wire"/><line x1="910.0" y1="367" x2="910.0" y2="389" class="sym"/><line x1="934.0" y1="367" x2="934.0" y2="389" class="sym"/><text x="922.0" y="363" class="addr">%M00158</text><text x="922.0" y="401" class="tag">SpareDI_30_OC</text><text x="922.0" y="410" class="desc">SpareDI-30 - Open cir…</text></g><line x1="142" y1="412" x2="142" y2="446" class="wire"/><g class="el" data-tag="Pump_B_Start_PulsIn_OC"><title>Pump_B_Start_PulsIn_OC (%M00135)
Pulsed input from Q07 for Pump B Start signal - Open circuit</title><line x1="38" y1="446" x2="78.0" y2="446" class="wire"/><line x1="78.0" y1="435" x2="78.0" y2="457" class="sym"/><line x1="102.0" y1="435" x2="102.0" y2="457" class="sym"/><text x="90.0" y="431" class="addr">%M00135</text><text x="90.0" y="469" class="tag">Pump_B_Start_Puls…</text><text x="90.0" y="478" class="desc">Pulsed input from Q07…</text></g><line x1="142" y1="446" x2="246" y2="446" class="wire"/><line x1="246" y1="412" x2="246" y2="446" class="wire"/><line x1="246" y1="446" x2="246" y2="480" class="wire"/><line x1="350" y1="412" x2="350" y2="446" class="wire"/><g class="el" data-tag="INHIBIT_ALL_OUTPUTS_OC"><title>INHIBIT_ALL_OUTPUTS_OC (%M00141)
All outputs inhibit - Open circuit</title><line x1="246" y1="446" x2="286.0" y2="446" class="wire"/><line x1="286.0" y1="435" x2="286.0" y2="457" class="sym"/><line x1="310.0" y1="435" x2="310.0" y2="457" class="sym"/><text x="298.0" y="431" class="addr">%M00141</text><text x="298.0" y="469" class="tag">INHIBIT_ALL_OUTPU…</text><text x="298.0" y="478" class="desc">All outputs inhibit -…</text></g><line x1="350" y1="446" x2="454" y2="446" class="wire"/><line x1="454" y1="412" x2="454" y2="446" class="wire"/><line x1="454" y1="446" x2="454" y2="480" class="wire"/><line x1="558" y1="412" x2="558" y2="446" class="wire"/><g class="el" data-tag="SpareDI_19_OC"><title>SpareDI_19_OC (%M00147)
SpareDI-19 - Open circuit</title><line x1="454" y1="446" x2="494.0" y2="446" class="wire"/><line x1="494.0" y1="435" x2="494.0" y2="457" class="sym"/><line x1="518.0" y1="435" x2="518.0" y2="457" class="sym"/><text x="506.0" y="431" class="addr">%M00147</text><text x="506.0" y="469" class="tag">SpareDI_19_OC</text><text x="506.0" y="478" class="desc">SpareDI-19 - Open cir…</text></g><line x1="558" y1="446" x2="662" y2="446" class="wire"/><line x1="662" y1="412" x2="662" y2="446" class="wire"/><line x1="662" y1="446" x2="662" y2="480" class="wire"/><line x1="766" y1="412" x2="766" y2="446" class="wire"/><g class="el" data-tag="SpareDI_25_OC"><title>SpareDI_25_OC (%M00153)
SpareDI-25 - Open circuit</title><line x1="662" y1="446" x2="702.0" y2="446" class="wire"/><line x1="702.0" y1="435" x2="702.0" y2="457" class="sym"/><line x1="726.0" y1="435" x2="726.0" y2="457" class="sym"/><text x="714.0" y="431" class="addr">%M00153</text><text x="714.0" y="469" class="tag">SpareDI_25_OC</text><text x="714.0" y="478" class="desc">SpareDI-25 - Open cir…</text></g><line x1="766" y1="446" x2="870" y2="446" class="wire"/><line x1="870" y1="412" x2="870" y2="446" class="wire"/><line x1="870" y1="446" x2="870" y2="480" class="wire"/><line x1="974" y1="412" x2="974" y2="446" class="wire"/><line x1="974" y1="446" x2="974" y2="480" class="wire"/><g class="el" data-tag="SpareDI_31_OC"><title>SpareDI_31_OC (%M00159)
SpareDI-31 - Open circuit</title><line x1="870" y1="446" x2="910.0" y2="446" class="wire"/><line x1="910.0" y1="435" x2="910.0" y2="457" class="sym"/><line x1="934.0" y1="435" x2="934.0" y2="457" class="sym"/><text x="922.0" y="431" class="addr">%M00159</text><text x="922.0" y="469" class="tag">SpareDI_31_OC</text><text x="922.0" y="478" class="desc">SpareDI-31 - Open cir…</text></g><line x1="38" y1="514" x2="142" y2="514" class="wire"/><line x1="142" y1="514" x2="246" y2="514" class="wire"/><line x1="246" y1="480" x2="246" y2="514" class="wire"/><line x1="246" y1="514" x2="350" y2="514" class="wire"/><line x1="350" y1="514" x2="454" y2="514" class="wire"/><line x1="454" y1="480" x2="454" y2="514" class="wire"/><line x1="454" y1="514" x2="558" y2="514" class="wire"/><line x1="558" y1="514" x2="662" y2="514" class="wire"/><line x1="662" y1="480" x2="662" y2="514" class="wire"/><line x1="662" y1="514" x2="766" y2="514" class="wire"/><line x1="766" y1="514" x2="870" y2="514" class="wire"/><line x1="870" y1="480" x2="870" y2="514" class="wire"/><line x1="974" y1="480" x2="974" y2="514" class="wire"/><g class="el" data-tag="SpareDI_32_OC"><title>SpareDI_32_OC (%M00160)
SpareDI-32 - Open circuit</title><line x1="870" y1="514" x2="910.0" y2="514" class="wire"/><line x1="910.0" y1="503" x2="910.0" y2="525" class="sym"/><line x1="934.0" y1="503" x2="934.0" y2="525" class="sym"/><text x="922.0" y="499" class="addr">%M00160</text><text x="922.0" y="537" class="tag">SpareDI_32_OC</text><text x="922.0" y="546" class="desc">SpareDI-32 - Open cir…</text></g><line x1="142" y1="582" x2="142" y2="616" class="wire"/><line x1="90.0" y1="582" x2="142" y2="582" class="wire"/><polygon points="80.0,575 90.0,582 80.0,589" class="cont"/><text x="90.0" y="570" class="addr">CONT</text><line x1="142" y1="582" x2="246" y2="582" class="wire"/><line x1="246" y1="582" x2="350" y2="582" class="wire"/><line x1="350" y1="582" x2="350" y2="616" class="wire"/><line x1="350" y1="582" x2="454" y2="582" class="wire"/><line x1="454" y1="582" x2="558" y2="582" class="wire"/><line x1="558" y1="582" x2="558" y2="616" class="wire"/><line x1="558" y1="582" x2="662" y2="582" class="wire"/><line x1="662" y1="582" x2="766" y2="582" class="wire"/><line x1="766" y1="582" x2="766" y2="616" class="wire"/><line x1="766" y1="582" x2="870" y2="582" class="wire"/><line x1="870" y1="582" x2="974" y2="582" class="wire"/><line x1="974" y1="582" x2="974" y2="616" class="wire"/><g class="el" data-tag="Voting_All_Faults"><title>Voting_All_Faults (%M00608)
Voting of all Faults</title><line x1="974" y1="582" x2="1013.0" y2="582" class="wire"/><line x1="1039.0" y1="582" x2="1078" y2="582" class="wire"/><path d="M1019.0,571 A12,12 0 0,0 1019.0,593" class="sym" fill="none"/><path d="M1033.0,571 A12,12 0 0,1 1033.0,593" class="sym" fill="none"/><text x="1026.0" y="567" class="addr">%M00608</text><text x="1026.0" y="605" class="tag">Voting_All_Faults</text><text x="1026.0" y="614" class="desc">Voting of all Faults</text></g><line x1="142" y1="616" x2="142" y2="650" class="wire"/><line x1="142" y1="650" x2="142" y2="684" class="wire"/><g class="el" data-tag="DG_7404_001_OC"><title>DG_7404_001_OC (%M00473)
7404-DG-001  Gas detector pump house - Open circuit</title><line x1="38" y1="650" x2="78.0" y2="650" class="wire"/><line x1="78.0" y1="639" x2="78.0" y2="661" class="sym"/><line x1="102.0" y1="639" x2="102.0" y2="661" class="sym"/><text x="90.0" y="635" class="addr">%M00473</text><text x="90.0" y="673" class="tag">DG_7404_001_OC</text><text x="90.0" y="682" class="desc">7404-DG-001  Gas dete…</text></g><line x1="142" y1="650" x2="246" y2="650" class="wire"/><line x1="246" y1="650" x2="246" y2="684" class="wire"/><line x1="350" y1="616" x2="350" y2="650" class="wire"/><line x1="350" y1="650" x2="350" y2="684" class="wire"/><g class="el" data-tag="DG_7404_006_OC"><title>DG_7404_006_OC (%M00478)
7404-DG-006  Gas detector pump house - Open circuit</title><line x1="246" y1="650" x2="286.0" y2="650" class="wire"/><line x1="286.0" y1="639" x2="286.0" y2="661" class="sym"/><line x1="310.0" y1="639" x2="310.0" y2="661" class="sym"/><text x="298.0" y="635" class="addr">%M00478</text><text x="298.0" y="673" class="tag">DG_7404_006_OC</text><text x="298.0" y="682" class="desc">7404-DG-006  Gas dete…</text></g><line x1="350" y1="650" x2="454" y2="650" class="wire"/><line x1="454" y1="650" x2="454" y2="684" class="wire"/><line x1="558" y1="616" x2="558" y2="650" class="wire"/><line x1="558" y1="650" x2="558" y2="684" class="wire"/><g class="el" data-tag="SpareAI_11_OC"><title>SpareAI_11_OC (%M00483)
SpareAI-11 - Open circuit</title><line x1="454" y1="650" x2="494.0" y2="650" class="wire"/><line x1="494.0" y1="639" x2="494.0" y2="661" class="sym"/><line x1="518.0" y1="639" x2="518.0" y2="661" class="sym"/><text x="506.0" y="635" class="addr">%M00483</text><text x="506.0" y="673" class="tag">SpareAI_11_OC</text><text x="506.0" y="682" class="desc">SpareAI-11 - Open cir…</text></g><line x1="558" y1="650" x2="662" y2="650" class="wire"/><line x1="662" y1="650" x2="662" y2="684" class="wire"/><line x1="766" y1="616" x2="766" y2="650" class="wire"/><line x1="766" y1="650" x2="766" y2="684" class="wire"/><g class="el" data-tag="SpareAI_16_OC"><title>SpareAI_16_OC (%M00488)
SpareAI-16 - Open circuit</title><line x1="662" y1="650" x2="702.0" y2="650" class="wire"/><line x1="702.0" y1="639" x2="702.0" y2="661" class="sym"/><line x1="726.0" y1="639" x2="726.0" y2="661" class="sym"/><text x="714.0" y="635" class="addr">%M00488</text><text x="714.0" y="673" class="tag">SpareAI_16_OC</text><text x="714.0" y="682" class="desc">SpareAI-16 - Open cir…</text></g><line x1="766" y1="650" x2="870" y2="650" class="wire"/><line x1="870" y1="650" x2="870" y2="684" class="wire"/><line x1="974" y1="616" x2="974" y2="650" class="wire"/><line x1="974" y1="650" x2="974" y2="684" class="wire"/><g class="el" data-tag="SpareAI_21_OC"><title>SpareAI_21_OC (%M00493)
SpareAI-21 - Open circuit</title><line x1="870" y1="650" x2="910.0" y2="650" class="wire"/><line x1="910.0" y1="639" x2="910.0" y2="661" class="sym"/><line x1="934.0" y1="639" x2="934.0" y2="661" class="sym"/><text x="922.0" y="635" class="addr">%M00493</text><text x="922.0" y="673" class="tag">SpareAI_21_OC</text><text x="922.0" y="682" class="desc">SpareAI-21 - Open cir…</text></g><line x1="142" y1="684" x2="142" y2="718" class="wire"/><line x1="142" y1="718" x2="142" y2="752" class="wire"/><g class="el" data-tag="DG_7404_001_SC"><title>DG_7404_001_SC (%M00497)
7404-DG-001  Gas detector pump house - Short circuit</title><line x1="38" y1="718" x2="78.0" y2="718" class="wire"/><line x1="78.0" y1="707" x2="78.0" y2="729" class="sym"/><line x1="102.0" y1="707" x2="102.0" y2="729" class="sym"/><text x="90.0" y="703" class="addr">%M00497</text><text x="90.0" y="741" class="tag">DG_7404_001_SC</text><text x="90.0" y="750" class="desc">7404-DG-001  Gas dete…</text></g><line x1="142" y1="718" x2="246" y2="718" class="wire"/><line x1="246" y1="684" x2="246" y2="718" class="wire"/><line x1="246" y1="718" x2="246" y2="752" class="wire"/><line x1="350" y1="684" x2="350" y2="718" class="wire"/><line x1="350" y1="718" x2="350" y2="752" class="wire"/><g class="el" data-tag="DG_7404_006_SC"><title>DG_7404_006_SC (%M00502)
7404-DG-006  Gas detector pump house - Short circuit</title><line x1="246" y1="718" x2="286.0" y2="718" class="wire"/><line x1="286.0" y1="707" x2="286.0" y2="729" class="sym"/><line x1="310.0" y1="707" x2="310.0" y2="729" class="sym"/><text x="298.0" y="703" class="addr">%M00502</text><text x="298.0" y="741" class="tag">DG_7404_006_SC</text><text x="298.0" y="750" class="desc">7404-DG-006  Gas dete…</text></g><line x1="350" y1="718" x2="454" y2="718" class="wire"/><line x1="454" y1="684" x2="454" y2="718" class="wire"/><line x1="454" y1="718" x2="454" y2="752" class="wire"/><line x1="558" y1="684" x2="558" y2="718" class="wire"/><line x1="558" y1="718" x2="558" y2="752" class="wire"/><g class="el" data-tag="SpareAI_11_SC"><title>SpareAI_11_SC (%M00507)
SpareAI-11 - Short circuit</title><line x1="454" y1="718" x2="494.0" y2="718" class="wire"/><line x1="494.0" y1="707" x2="494.0" y2="729" class="sym"/><line x1="518.0" y1="707" x2="518.0" y2="729" class="sym"/><text x="506.0" y="703" class="addr">%M00507</text><text x="506.0" y="741" class="tag">SpareAI_11_SC</text><text x="506.0" y="750" class="desc">SpareAI-11 - Short ci…</text></g><line x1="558" y1="718" x2="662" y2="718" class="wire"/><line x1="662" y1="684" x2="662" y2="718" class="wire"/><line x1="662" y1="718" x2="662" y2="752" class="wire"/><line x1="766" y1="684" x2="766" y2="718" class="wire"/><line x1="766" y1="718" x2="766" y2="752" class="wire"/><g class="el" data-tag="SpareAI_16_SC"><title>SpareAI_16_SC (%M00512)
SpareAI-16 - Short circuit</title><line x1="662" y1="718" x2="702.0" y2="718" class="wire"/><line x1="702.0" y1="707" x2="702.0" y2="729" class="sym"/><line x1="726.0" y1="707" x2="726.0" y2="729" class="sym"/><text x="714.0" y="703" class="addr">%M00512</text><text x="714.0" y="741" class="tag">SpareAI_16_SC</text><text x="714.0" y="750" class="desc">SpareAI-16 - Short ci…</text></g><line x1="766" y1="718" x2="870" y2="718" class="wire"/><line x1="870" y1="684" x2="870" y2="718" class="wire"/><line x1="870" y1="718" x2="870" y2="752" class="wire"/><line x1="974" y1="684" x2="974" y2="718" class="wire"/><line x1="974" y1="718" x2="974" y2="752" class="wire"/><g class="el" data-tag="SpareAI_21_SC"><title>SpareAI_21_SC (%M00517)
SpareAI-21 - Short circuit</title><line x1="870" y1="718" x2="910.0" y2="718" class="wire"/><line x1="910.0" y1="707" x2="910.0" y2="729" class="sym"/><line x1="934.0" y1="707" x2="934.0" y2="729" class="sym"/><text x="922.0" y="703" class="addr">%M00517</text><text x="922.0" y="741" class="tag">SpareAI_21_SC</text><text x="922.0" y="750" class="desc">SpareAI-21 - Short ci…</text></g><line x1="142" y1="752" x2="142" y2="786" class="wire"/><line x1="142" y1="786" x2="142" y2="820" class="wire"/><g class="el" data-tag="DG_7404_002_OC"><title>DG_7404_002_OC (%M00474)
7404-DG-002  Gas detector pump house - Open circuit</title><line x1="38" y1="786" x2="78.0" y2="786" class="wire"/><line x1="78.0" y1="775" x2="78.0" y2="797" class="sym"/><line x1="102.0" y1="775" x2="102.0" y2="797" class="sym"/><text x="90.0" y="771" class="addr">%M00474</text><text x="90.0" y="809" class="tag">DG_7404_002_OC</text><text x="90.0" y="818" class="desc">7404-DG-002  Gas dete…</text></g><line x1="142" y1="786" x2="246" y2="786" class="wire"/><line x1="246" y1="752" x2="246" y2="786" class="wire"/><line x1="246" y1="786" x2="246" y2="820" class="wire"/><line x1="350" y1="752" x2="350" y2="786" class="wire"/><line x1="350" y1="786" x2="350" y2="820" class="wire"/><g class="el" data-tag="DG_7404_007_OC"><title>DG_7404_007_OC (%M00479)
7404-DG-007  Gas detector pump house - Open circuit</title><line x1="246" y1="786" x2="286.0" y2="786" class="wire"/><line x1="286.0" y1="775" x2="286.0" y2="797" class="sym"/><line x1="310.0" y1="775" x2="310.0" y2="797" class="sym"/><text x="298.0" y="771" class="addr">%M00479</text><text x="298.0" y="809" class="tag">DG_7404_007_OC</text><text x="298.0" y="818" class="desc">7404-DG-007  Gas dete…</text></g><line x1="350" y1="786" x2="454" y2="786" class="wire"/><line x1="454" y1="752" x2="454" y2="786" class="wire"/><line x1="454" y1="786" x2="454" y2="820" class="wire"/><line x1="558" y1="752" x2="558" y2="786" class="wire"/><line x1="558" y1="786" x2="558" y2="820" class="wire"/><g class="el" data-tag="DF_7404_001_OC"><title>DF_7404_001_OC (%M00484)
7404-DF-001  Flame detector pump house - Open circuit</title><line x1="454" y1="786" x2="494.0" y2="786" class="wire"/><line x1="494.0" y1="775" x2="494.0" y2="797" class="sym"/><line x1="518.0" y1="775" x2="518.0" y2="797" class="sym"/><text x="506.0" y="771" class="addr">%M00484</text><text x="506.0" y="809" class="tag">DF_7404_001_OC</text><text x="506.0" y="818" class="desc">7404-DF-001  Flame de…</text></g><line x1="558" y1="786" x2="662" y2="786" class="wire"/><line x1="662" y1="752" x2="662" y2="786" class="wire"/><line x1="662" y1="786" x2="662" y2="820" class="wire"/><line x1="766" y1="752" x2="766" y2="786" class="wire"/><line x1="766" y1="786" x2="766" y2="820" class="wire"/><g class="el" data-tag="PST_7002_001_OC"><title>PST_7002_001_OC (%M00489)
7002-PST-001  Air acc. pressure - Open circuit</title><line x1="662" y1="786" x2="702.0" y2="786" class="wire"/><line x1="702.0" y1="775" x2="702.0" y2="797" class="sym"/><line x1="726.0" y1="775" x2="726.0" y2="797" class="sym"/><text x="714.0" y="771" class="addr">%M00489</text><text x="714.0" y="809" class="tag">PST_7002_001_OC</text><text x="714.0" y="818" class="desc">7002-PST-001  Air acc…</text></g><line x1="766" y1="786" x2="870" y2="786" class="wire"/><line x1="870" y1="752" x2="870" y2="786" class="wire"/><line x1="870" y1="786" x2="870" y2="820" class="wire"/><line x1="974" y1="752" x2="974" y2="786" class="wire"/><line x1="974" y1="786" x2="974" y2="820" class="wire"/><g class="el" data-tag="FR_7503_003_OC"><title>FR_7503_003_OC (%M00494)
7503-FR-003  Foam release from panel - Open circuit</title><line x1="870" y1="786" x2="910.0" y2="786" class="wire"/><line x1="910.0" y1="775" x2="910.0" y2="797" class="sym"/><line x1="934.0" y1="775" x2="934.0" y2="797" class="sym"/><text x="922.0" y="771" class="addr">%M00494</text><text x="922.0" y="809" class="tag">FR_7503_003_OC</text><text x="922.0" y="818" class="desc">7503-FR-003  Foam rel…</text></g><line x1="142" y1="820" x2="142" y2="854" class="wire"/><line x1="142" y1="854" x2="142" y2="888" class="wire"/><g class="el" data-tag="DG_7404_002_SC"><title>DG_7404_002_SC (%M00498)
7404-DG-002  Gas detector pump house - Short circuit</title><line x1="38" y1="854" x2="78.0" y2="854" class="wire"/><line x1="78.0" y1="843" x2="78.0" y2="865" class="sym"/><line x1="102.0" y1="843" x2="102.0" y2="865" class="sym"/><text x="90.0" y="839" class="addr">%M00498</text><text x="90.0" y="877" class="tag">DG_7404_002_SC</text><text x="90.0" y="886" class="desc">7404-DG-002  Gas dete…</text></g><line x1="142" y1="854" x2="246" y2="854" class="wire"/><line x1="246" y1="820" x2="246" y2="854" class="wire"/><line x1="246" y1="854" x2="246" y2="888" class="wire"/><line x1="350" y1="820" x2="350" y2="854" class="wire"/><line x1="350" y1="854" x2="350" y2="888" class="wire"/><g class="el" data-tag="DG_7404_007_SC"><title>DG_7404_007_SC (%M00503)
7404-DG-007  Gas detector pump house - Short circuit</title><line x1="246" y1="854" x2="286.0" y2="854" class="wire"/><line x1="286.0" y1="843" x2="286.0" y2="865" class="sym"/><line x1="310.0" y1="843" x2="310.0" y2="865" class="sym"/><text x="298.0" y="839" class="addr">%M00503</text><text x="298.0" y="877" class="tag">DG_7404_007_SC</text><text x="298.0" y="886" class="desc">7404-DG-007  Gas dete…</text></g><line x1="350" y1="854" x2="454" y2="854" class="wire"/><line x1="454" y1="820" x2="454" y2="854" class="wire"/><line x1="454" y1="854" x2="454" y2="888" class="wire"/><line x1="558" y1="820" x2="558" y2="854" class="wire"/><line x1="558" y1="854" x2="558" y2="888" class="wire"/><g class="el" data-tag="DF_7404_001_SC"><title>DF_7404_001_SC (%M00508)
7404-DF-001  Flame detector pump house - Short circuit</title><line x1="454" y1="854" x2="494.0" y2="854" class="wire"/><line x1="494.0" y1="843" x2="494.0" y2="865" class="sym"/><line x1="518.0" y1="843" x2="518.0" y2="865" class="sym"/><text x="506.0" y="839" class="addr">%M00508</text><text x="506.0" y="877" class="tag">DF_7404_001_SC</text><text x="506.0" y="886" class="desc">7404-DF-001  Flame de…</text></g><line x1="558" y1="854" x2="662" y2="854" class="wire"/><line x1="662" y1="820" x2="662" y2="854" class="wire"/><line x1="662" y1="854" x2="662" y2="888" class="wire"/><line x1="766" y1="820" x2="766" y2="854" class="wire"/><line x1="766" y1="854" x2="766" y2="888" class="wire"/><g class="el" data-tag="PST_7002_001_SC"><title>PST_7002_001_SC (%M00513)
7002-PST-001  Air acc. pressure - Short circuit</title><line x1="662" y1="854" x2="702.0" y2="854" class="wire"/><line x1="702.0" y1="843" x2="702.0" y2="865" class="sym"/><line x1="726.0" y1="843" x2="726.0" y2="865" class="sym"/><text x="714.0" y="839" class="addr">%M00513</text><text x="714.0" y="877" class="tag">PST_7002_001_SC</text><text x="714.0" y="886" class="desc">7002-PST-001  Air acc…</text></g><line x1="766" y1="854" x2="870" y2="854" class="wire"/><line x1="870" y1="820" x2="870" y2="854" class="wire"/><line x1="870" y1="854" x2="870" y2="888" class="wire"/><line x1="974" y1="820" x2="974" y2="854" class="wire"/><line x1="974" y1="854" x2="974" y2="888" class="wire"/><g class="el" data-tag="FR_7503_003_SC"><title>FR_7503_003_SC (%M00518)
7503-FR-003  Foam release from panel - Short circuit</title><line x1="870" y1="854" x2="910.0" y2="854" class="wire"/><line x1="910.0" y1="843" x2="910.0" y2="865" class="sym"/><line x1="934.0" y1="843" x2="934.0" y2="865" class="sym"/><text x="922.0" y="839" class="addr">%M00518</text><text x="922.0" y="877" class="tag">FR_7503_003_SC</text><text x="922.0" y="886" class="desc">7503-FR-003  Foam rel…</text></g><line x1="142" y1="888" x2="142" y2="922" class="wire"/><line x1="142" y1="922" x2="142" y2="956" class="wire"/><g class="el" data-tag="DG_7404_003_OC"><title>DG_7404_003_OC (%M00475)
7404-DG-003  Gas detector pump house - Open circuit</title><line x1="38" y1="922" x2="78.0" y2="922" class="wire"/><line x1="78.0" y1="911" x2="78.0" y2="933" class="sym"/><line x1="102.0" y1="911" x2="102.0" y2="933" class="sym"/><text x="90.0" y="907" class="addr">%M00475</text><text x="90.0" y="945" class="tag">DG_7404_003_OC</text><text x="90.0" y="954" class="desc">7404-DG-003  Gas dete…</text></g><line x1="142" y1="922" x2="246" y2="922" class="wire"/><line x1="246" y1="888" x2="246" y2="922" class="wire"/><line x1="246" y1="922" x2="246" y2="956" class="wire"/><line x1="350" y1="888" x2="350" y2="922" class="wire"/><line x1="350" y1="922" x2="350" y2="956" class="wire"/><g class="el" data-tag="DG_7404_008_OC"><title>DG_7404_008_OC (%M00480)
7404-DG-008  Gas detector pump house - Open circuit</title><line x1="246" y1="922" x2="286.0" y2="922" class="wire"/><line x1="286.0" y1="911" x2="286.0" y2="933" class="sym"/><line x1="310.0" y1="911" x2="310.0" y2="933" class="sym"/><text x="298.0" y="907" class="addr">%M00480</text><text x="298.0" y="945" class="tag">DG_7404_008_OC</text><text x="298.0" y="954" class="desc">7404-DG-008  Gas dete…</text></g><line x1="350" y1="922" x2="454" y2="922" class="wire"/><line x1="454" y1="888" x2="454" y2="922" class="wire"/><line x1="454" y1="922" x2="454" y2="956" class="wire"/><line x1="558" y1="888" x2="558" y2="922" class="wire"/><line x1="558" y1="922" x2="558" y2="956" class="wire"/><g class="el" data-tag="DF_7404_002_OC"><title>DF_7404_002_OC (%M00485)
7404-DF-002  Flame detector pump house - Open circuit</title><line x1="454" y1="922" x2="494.0" y2="922" class="wire"/><line x1="494.0" y1="911" x2="494.0" y2="933" class="sym"/><line x1="518.0" y1="911" x2="518.0" y2="933" class="sym"/><text x="506.0" y="907" class="addr">%M00485</text><text x="506.0" y="945" class="tag">DF_7404_002_OC</text><text x="506.0" y="954" class="desc">7404-DF-002  Flame de…</text></g><line x1="558" y1="922" x2="662" y2="922" class="wire"/><line x1="662" y1="888" x2="662" y2="922" class="wire"/><line x1="662" y1="922" x2="662" y2="956" class="wire"/><line x1="766" y1="888" x2="766" y2="922" class="wire"/><line x1="766" y1="922" x2="766" y2="956" class="wire"/><g class="el" data-tag="PST_6401_001_OC"><title>PST_6401_001_OC (%M00490)
6401-PST-001  Fuel gas pressure - Open circuit</title><line x1="662" y1="922" x2="702.0" y2="922" class="wire"/><line x1="702.0" y1="911" x2="702.0" y2="933" class="sym"/><line x1="726.0" y1="911" x2="726.0" y2="933" class="sym"/><text x="714.0" y="907" class="addr">%M00490</text><text x="714.0" y="945" class="tag">PST_6401_001_OC</text><text x="714.0" y="954" class="desc">6401-PST-001  Fuel ga…</text></g><line x1="766" y1="922" x2="870" y2="922" class="wire"/><line x1="870" y1="888" x2="870" y2="922" class="wire"/><line x1="870" y1="922" x2="870" y2="956" class="wire"/><line x1="974" y1="888" x2="974" y2="922" class="wire"/><line x1="974" y1="922" x2="974" y2="956" class="wire"/><g class="el" data-tag="SpareAI_23_OC"><title>SpareAI_23_OC (%M00495)
SpareAI-23 - Open circuit</title><line x1="870" y1="922" x2="910.0" y2="922" class="wire"/><line x1="910.0" y1="911" x2="910.0" y2="933" class="sym"/><line x1="934.0" y1="911" x2="934.0" y2="933" class="sym"/><text x="922.0" y="907" class="addr">%M00495</text><text x="922.0" y="945" class="tag">SpareAI_23_OC</text><text x="922.0" y="954" class="desc">SpareAI-23 - Open cir…</text></g><line x1="142" y1="956" x2="142" y2="990" class="wire"/><line x1="142" y1="990" x2="142" y2="1024" class="wire"/><g class="el" data-tag="DG_7404_003_SC"><title>DG_7404_003_SC (%M00499)
7404-DG-003  Gas detector pump house - Short circuit</title><line x1="38" y1="990" x2="78.0" y2="990" class="wire"/><line x1="78.0" y1="979" x2="78.0" y2="1001" class="sym"/><line x1="102.0" y1="979" x2="102.0" y2="1001" class="sym"/><text x="90.0" y="975" class="addr">%M00499</text><text x="90.0" y="1013" class="tag">DG_7404_003_SC</text><text x="90.0" y="1022" class="desc">7404-DG-003  Gas dete…</text></g><line x1="142" y1="990" x2="246" y2="990" class="wire"/><line x1="246" y1="956" x2="246" y2="990" class="wire"/><line x1="246" y1="990" x2="246" y2="1024" class="wire"/><line x1="350" y1="956" x2="350" y2="990" class="wire"/><line x1="350" y1="990" x2="350" y2="1024" class="wire"/><g class="el" data-tag="DG_7404_008_SC"><title>DG_7404_008_SC (%M00504)
7404-DG-008  Gas detector pump house - Short circuit</title><line x1="246" y1="990" x2="286.0" y2="990" class="wire"/><line x1="286.0" y1="979" x2="286.0" y2="1001" class="sym"/><line x1="310.0" y1="979" x2="310.0" y2="1001" class="sym"/><text x="298.0" y="975" class="addr">%M00504</text><text x="298.0" y="1013" class="tag">DG_7404_008_SC</text><text x="298.0" y="1022" class="desc">7404-DG-008  Gas dete…</text></g><line x1="350" y1="990" x2="454" y2="990" class="wire"/><line x1="454" y1="956" x2="454" y2="990" class="wire"/><line x1="454" y1="990" x2="454" y2="1024" class="wire"/><line x1="558" y1="956" x2="558" y2="990" class="wire"/><line x1="558" y1="990" x2="558" y2="1024" class="wire"/><g class="el" data-tag="DF_7404_002_SC"><title>DF_7404_002_SC (%M00509)
7404-DF-002  Flame detector pump house - Short circuit</title><line x1="454" y1="990" x2="494.0" y2="990" class="wire"/><line x1="494.0" y1="979" x2="494.0" y2="1001" class="sym"/><line x1="518.0" y1="979" x2="518.0" y2="1001" class="sym"/><text x="506.0" y="975" class="addr">%M00509</text><text x="506.0" y="1013" class="tag">DF_7404_002_SC</text><text x="506.0" y="1022" class="desc">7404-DF-002  Flame de…</text></g><line x1="558" y1="990" x2="662" y2="990" class="wire"/><line x1="662" y1="956" x2="662" y2="990" class="wire"/><line x1="662" y1="990" x2="662" y2="1024" class="wire"/><line x1="766" y1="956" x2="766" y2="990" class="wire"/><line x1="766" y1="990" x2="766" y2="1024" class="wire"/><g class="el" data-tag="PST_6401_001_SC"><title>PST_6401_001_SC (%M00514)
6401-PST-001  Fuel gas pressure - Short circuit</title><line x1="662" y1="990" x2="702.0" y2="990" class="wire"/><line x1="702.0" y1="979" x2="702.0" y2="1001" class="sym"/><line x1="726.0" y1="979" x2="726.0" y2="1001" class="sym"/><text x="714.0" y="975" class="addr">%M00514</text><text x="714.0" y="1013" class="tag">PST_6401_001_SC</text><text x="714.0" y="1022" class="desc">6401-PST-001  Fuel ga…</text></g><line x1="766" y1="990" x2="870" y2="990" class="wire"/><line x1="870" y1="956" x2="870" y2="990" class="wire"/><line x1="870" y1="990" x2="870" y2="1024" class="wire"/><line x1="974" y1="956" x2="974" y2="990" class="wire"/><line x1="974" y1="990" x2="974" y2="1024" class="wire"/><g class="el" data-tag="SpareAI_23_SC"><title>SpareAI_23_SC (%M00519)
SpareAI-23 - Short circuit</title><line x1="870" y1="990" x2="910.0" y2="990" class="wire"/><line x1="910.0" y1="979" x2="910.0" y2="1001" class="sym"/><line x1="934.0" y1="979" x2="934.0" y2="1001" class="sym"/><text x="922.0" y="975" class="addr">%M00519</text><text x="922.0" y="1013" class="tag">SpareAI_23_SC</text><text x="922.0" y="1022" class="desc">SpareAI-23 - Short ci…</text></g><line x1="142" y1="1024" x2="142" y2="1058" class="wire"/><line x1="142" y1="1058" x2="142" y2="1092" class="wire"/><g class="el" data-tag="DG_7404_004_OC"><title>DG_7404_004_OC (%M00476)
7404-DG-004  Gas detector pump house - Open circuit</title><line x1="38" y1="1058" x2="78.0" y2="1058" class="wire"/><line x1="78.0" y1="1047" x2="78.0" y2="1069" class="sym"/><line x1="102.0" y1="1047" x2="102.0" y2="1069" class="sym"/><text x="90.0" y="1043" class="addr">%M00476</text><text x="90.0" y="1081" class="tag">DG_7404_004_OC</text><text x="90.0" y="1090" class="desc">7404-DG-004  Gas dete…</text></g><line x1="142" y1="1058" x2="246" y2="1058" class="wire"/><line x1="246" y1="1024" x2="246" y2="1058" class="wire"/><line x1="246" y1="1058" x2="246" y2="1092" class="wire"/><line x1="350" y1="1024" x2="350" y2="1058" class="wire"/><line x1="350" y1="1058" x2="350" y2="1092" class="wire"/><g class="el" data-tag="DG_7404_009_OC"><title>DG_7404_009_OC (%M00481)
7404-DG-009  Gas detector pump house - Open circuit</title><line x1="246" y1="1058" x2="286.0" y2="1058" class="wire"/><line x1="286.0" y1="1047" x2="286.0" y2="1069" class="sym"/><line x1="310.0" y1="1047" x2="310.0" y2="1069" class="sym"/><text x="298.0" y="1043" class="addr">%M00481</text><text x="298.0" y="1081" class="tag">DG_7404_009_OC</text><text x="298.0" y="1090" class="desc">7404-DG-009  Gas dete…</text></g><line x1="350" y1="1058" x2="454" y2="1058" class="wire"/><line x1="454" y1="1024" x2="454" y2="1058" class="wire"/><line x1="454" y1="1058" x2="454" y2="1092" class="wire"/><line x1="558" y1="1024" x2="558" y2="1058" class="wire"/><line x1="558" y1="1058" x2="558" y2="1092" class="wire"/><g class="el" data-tag="DG_7404_011R_OC"><title>DG_7404_011R_OC (%M00486)
7404-DG-011R  Open path detector - Open circuit</title><line x1="454" y1="1058" x2="494.0" y2="1058" class="wire"/><line x1="494.0" y1="1047" x2="494.0" y2="1069" class="sym"/><line x1="518.0" y1="1047" x2="518.0" y2="1069" class="sym"/><text x="506.0" y="1043" class="addr">%M00486</text><text x="506.0" y="1081" class="tag">DG_7404_011R_OC</text><text x="506.0" y="1090" class="desc">7404-DG-011R  Open pa…</text></g><line x1="558" y1="1058" x2="662" y2="1058" class="wire"/><line x1="662" y1="1024" x2="662" y2="1058" class="wire"/><line x1="662" y1="1058" x2="662" y2="1092" class="wire"/><line x1="766" y1="1024" x2="766" y2="1058" class="wire"/><line x1="766" y1="1058" x2="766" y2="1092" class="wire"/><g class="el" data-tag="PST_7503_001_OC"><title>PST_7503_001_OC (%M00491)
7503-PST-001  Deluge line pressure - Open circuit</title><line x1="662" y1="1058" x2="702.0" y2="1058" class="wire"/><line x1="702.0" y1="1047" x2="702.0" y2="1069" class="sym"/><line x1="726.0" y1="1047" x2="726.0" y2="1069" class="sym"/><text x="714.0" y="1043" class="addr">%M00491</text><text x="714.0" y="1081" class="tag">PST_7503_001_OC</text><text x="714.0" y="1090" class="desc">7503-PST-001  Deluge …</text></g><line x1="766" y1="1058" x2="870" y2="1058" class="wire"/><line x1="870" y1="1024" x2="870" y2="1058" class="wire"/><line x1="870" y1="1058" x2="870" y2="1092" class="wire"/><line x1="974" y1="1024" x2="974" y2="1058" class="wire"/><line x1="974" y1="1058" x2="974" y2="1092" class="wire"/><g class="el" data-tag="SpareAI_24_OC"><title>SpareAI_24_OC (%M00496)
SpareAI-24 - Open circuit</title><line x1="870" y1="1058" x2="910.0" y2="1058" class="wire"/><line x1="910.0" y1="1047" x2="910.0" y2="1069" class="sym"/><line x1="934.0" y1="1047" x2="934.0" y2="1069" class="sym"/><text x="922.0" y="1043" class="addr">%M00496</text><text x="922.0" y="1081" class="tag">SpareAI_24_OC</text><text x="922.0" y="1090" class="desc">SpareAI-24 - Open cir…</text></g><line x1="142" y1="1092" x2="142" y2="1126" class="wire"/><line x1="142" y1="1126" x2="142" y2="1160" class="wire"/><g class="el" data-tag="DG_7404_004_SC"><title>DG_7404_004_SC (%M00500)
7404-DG-004  Gas detector pump house - Short circuit</title><line x1="38" y1="1126" x2="78.0" y2="1126" class="wire"/><line x1="78.0" y1="1115" x2="78.0" y2="1137" class="sym"/><line x1="102.0" y1="1115" x2="102.0" y2="1137" class="sym"/><text x="90.0" y="1111" class="addr">%M00500</text><text x="90.0" y="1149" class="tag">DG_7404_004_SC</text><text x="90.0" y="1158" class="desc">7404-DG-004  Gas dete…</text></g><line x1="142" y1="1126" x2="246" y2="1126" class="wire"/><line x1="246" y1="1092" x2="246" y2="1126" class="wire"/><line x1="246" y1="1126" x2="246" y2="1160" class="wire"/><line x1="350" y1="1092" x2="350" y2="1126" class="wire"/><line x1="350" y1="1126" x2="350" y2="1160" class="wire"/><g class="el" data-tag="DG_7404_009_SC"><title>DG_7404_009_SC (%M00505)
7404-DG-009  Gas detector pump house - Short circuit</title><line x1="246" y1="1126" x2="286.0" y2="1126" class="wire"/><line x1="286.0" y1="1115" x2="286.0" y2="1137" class="sym"/><line x1="310.0" y1="1115" x2="310.0" y2="1137" class="sym"/><text x="298.0" y="1111" class="addr">%M00505</text><text x="298.0" y="1149" class="tag">DG_7404_009_SC</text><text x="298.0" y="1158" class="desc">7404-DG-009  Gas dete…</text></g><line x1="350" y1="1126" x2="454" y2="1126" class="wire"/><line x1="454" y1="1092" x2="454" y2="1126" class="wire"/><line x1="454" y1="1126" x2="454" y2="1160" class="wire"/><line x1="558" y1="1092" x2="558" y2="1126" class="wire"/><line x1="558" y1="1126" x2="558" y2="1160" class="wire"/><g class="el" data-tag="DG_7404_011R_SC"><title>DG_7404_011R_SC (%M00510)
7404-DG-011R  Open path detector - Short circuit</title><line x1="454" y1="1126" x2="494.0" y2="1126" class="wire"/><line x1="494.0" y1="1115" x2="494.0" y2="1137" class="sym"/><line x1="518.0" y1="1115" x2="518.0" y2="1137" class="sym"/><text x="506.0" y="1111" class="addr">%M00510</text><text x="506.0" y="1149" class="tag">DG_7404_011R_SC</text><text x="506.0" y="1158" class="desc">7404-DG-011R  Open pa…</text></g><line x1="558" y1="1126" x2="662" y2="1126" class="wire"/><line x1="662" y1="1092" x2="662" y2="1126" class="wire"/><line x1="662" y1="1126" x2="662" y2="1160" class="wire"/><line x1="766" y1="1092" x2="766" y2="1126" class="wire"/><line x1="766" y1="1126" x2="766" y2="1160" class="wire"/><g class="el" data-tag="PST_7503_001_SC"><title>PST_7503_001_SC (%M00515)
7503-PST-001  Deluge line pressure - Short circuit</title><line x1="662" y1="1126" x2="702.0" y2="1126" class="wire"/><line x1="702.0" y1="1115" x2="702.0" y2="1137" class="sym"/><line x1="726.0" y1="1115" x2="726.0" y2="1137" class="sym"/><text x="714.0" y="1111" class="addr">%M00515</text><text x="714.0" y="1149" class="tag">PST_7503_001_SC</text><text x="714.0" y="1158" class="desc">7503-PST-001  Deluge …</text></g><line x1="766" y1="1126" x2="870" y2="1126" class="wire"/><line x1="870" y1="1092" x2="870" y2="1126" class="wire"/><line x1="870" y1="1126" x2="870" y2="1160" class="wire"/><line x1="974" y1="1092" x2="974" y2="1126" class="wire"/><line x1="974" y1="1126" x2="974" y2="1160" class="wire"/><g class="el" data-tag="SpareAI_24_SC"><title>SpareAI_24_SC (%M00520)
SpareAI-24 - Short circuit</title><line x1="870" y1="1126" x2="910.0" y2="1126" class="wire"/><line x1="910.0" y1="1115" x2="910.0" y2="1137" class="sym"/><line x1="934.0" y1="1115" x2="934.0" y2="1137" class="sym"/><text x="922.0" y="1111" class="addr">%M00520</text><text x="922.0" y="1149" class="tag">SpareAI_24_SC</text><text x="922.0" y="1158" class="desc">SpareAI-24 - Short ci…</text></g><line x1="142" y1="1160" x2="142" y2="1194" class="wire"/><line x1="142" y1="1194" x2="142" y2="1228" class="wire"/><g class="el" data-tag="DG_7404_005_OC"><title>DG_7404_005_OC (%M00477)
7404-DG-005  Gas detector pump house - Open circuit</title><line x1="38" y1="1194" x2="78.0" y2="1194" class="wire"/><line x1="78.0" y1="1183" x2="78.0" y2="1205" class="sym"/><line x1="102.0" y1="1183" x2="102.0" y2="1205" class="sym"/><text x="90.0" y="1179" class="addr">%M00477</text><text x="90.0" y="1217" class="tag">DG_7404_005_OC</text><text x="90.0" y="1226" class="desc">7404-DG-005  Gas dete…</text></g><line x1="142" y1="1194" x2="246" y2="1194" class="wire"/><line x1="246" y1="1160" x2="246" y2="1194" class="wire"/><line x1="246" y1="1194" x2="246" y2="1228" class="wire"/><line x1="350" y1="1160" x2="350" y2="1194" class="wire"/><line x1="350" y1="1194" x2="350" y2="1228" class="wire"/><g class="el" data-tag="DG_7404_010_OC"><title>DG_7404_010_OC (%M00482)
7404-DG-010  Gas detector pump house - Open circuit</title><line x1="246" y1="1194" x2="286.0" y2="1194" class="wire"/><line x1="286.0" y1="1183" x2="286.0" y2="1205" class="sym"/><line x1="310.0" y1="1183" x2="310.0" y2="1205" class="sym"/><text x="298.0" y="1179" class="addr">%M00482</text><text x="298.0" y="1217" class="tag">DG_7404_010_OC</text><text x="298.0" y="1226" class="desc">7404-DG-010  Gas dete…</text></g><line x1="350" y1="1194" x2="454" y2="1194" class="wire"/><line x1="454" y1="1160" x2="454" y2="1194" class="wire"/><line x1="454" y1="1194" x2="454" y2="1228" class="wire"/><line x1="558" y1="1160" x2="558" y2="1194" class="wire"/><line x1="558" y1="1194" x2="558" y2="1228" class="wire"/><g class="el" data-tag="SpareAI_15_OC"><title>SpareAI_15_OC (%M00487)
SpareAI-15 - Open circuit</title><line x1="454" y1="1194" x2="494.0" y2="1194" class="wire"/><line x1="494.0" y1="1183" x2="494.0" y2="1205" class="sym"/><line x1="518.0" y1="1183" x2="518.0" y2="1205" class="sym"/><text x="506.0" y="1179" class="addr">%M00487</text><text x="506.0" y="1217" class="tag">SpareAI_15_OC</text><text x="506.0" y="1226" class="desc">SpareAI-15 - Open cir…</text></g><line x1="558" y1="1194" x2="662" y2="1194" class="wire"/><line x1="662" y1="1160" x2="662" y2="1194" class="wire"/><line x1="662" y1="1194" x2="662" y2="1228" class="wire"/><line x1="766" y1="1160" x2="766" y2="1194" class="wire"/><line x1="766" y1="1194" x2="766" y2="1228" class="wire"/><g class="el" data-tag="FR_7503_001_002_OC"><title>FR_7503_001_002_OC (%M00492)
7503-FR-001/002  Foam release from field - Open circuit</title><line x1="662" y1="1194" x2="702.0" y2="1194" class="wire"/><line x1="702.0" y1="1183" x2="702.0" y2="1205" class="sym"/><line x1="726.0" y1="1183" x2="726.0" y2="1205" class="sym"/><text x="714.0" y="1179" class="addr">%M00492</text><text x="714.0" y="1217" class="tag">FR_7503_001_002_OC</text><text x="714.0" y="1226" class="desc">7503-FR-001/002  Foam…</text></g><line x1="766" y1="1194" x2="870" y2="1194" class="wire"/><line x1="870" y1="1160" x2="870" y2="1194" class="wire"/><line x1="870" y1="1194" x2="870" y2="1228" class="wire"/><line x1="974" y1="1160" x2="974" y2="1194" class="wire"/><g class="el" data-tag="DG_7404_011R_FLT1"><title>DG_7404_011R_FLT1 (%M00534)
7404-DG-011R  Open path detector - Fault 1 (Optic fault)</title><line x1="870" y1="1194" x2="910.0" y2="1194" class="wire"/><line x1="910.0" y1="1183" x2="910.0" y2="1205" class="sym"/><line x1="934.0" y1="1183" x2="934.0" y2="1205" class="sym"/><text x="922.0" y="1179" class="addr">%M00534</text><text x="922.0" y="1217" class="tag">DG_7404_011R_FLT1</text><text x="922.0" y="1226" class="desc">7404-DG-011R  Open pa…</text></g><line x1="142" y1="1228" x2="142" y2="1262" class="wire"/><g class="el" data-tag="DG_7404_005_SC"><title>DG_7404_005_SC (%M00501)
7404-DG-005  Gas detector pump house - Short circuit</title><line x1="38" y1="1262" x2="78.0" y2="1262" class="wire"/><line x1="78.0" y1="1251" x2="78.0" y2="1273" class="sym"/><line x1="102.0" y1="1251" x2="102.0" y2="1273" class="sym"/><text x="90.0" y="1247" class="addr">%M00501</text><text x="90.0" y="1285" class="tag">DG_7404_005_SC</text><text x="90.0" y="1294" class="desc">7404-DG-005  Gas dete…</text></g><line x1="142" y1="1262" x2="246" y2="1262" class="wire"/><line x1="246" y1="1228" x2="246" y2="1262" class="wire"/><line x1="246" y1="1262" x2="246" y2="1296" class="wire"/><line x1="350" y1="1228" x2="350" y2="1262" class="wire"/><g class="el" data-tag="DG_7404_010_SC"><title>DG_7404_010_SC (%M00506)
7404-DG-010  Gas detector pump house - Short circuit</title><line x1="246" y1="1262" x2="286.0" y2="1262" class="wire"/><line x1="286.0" y1="1251" x2="286.0" y2="1273" class="sym"/><line x1="310.0" y1="1251" x2="310.0" y2="1273" class="sym"/><text x="298.0" y="1247" class="addr">%M00506</text><text x="298.0" y="1285" class="tag">DG_7404_010_SC</text><text x="298.0" y="1294" class="desc">7404-DG-010  Gas dete…</text></g><line x1="350" y1="1262" x2="454" y2="1262" class="wire"/><line x1="454" y1="1228" x2="454" y2="1262" class="wire"/><line x1="454" y1="1262" x2="454" y2="1296" class="wire"/><line x1="558" y1="1228" x2="558" y2="1262" class="wire"/><g class="el" data-tag="SpareAI_15_SC"><title>SpareAI_15_SC (%M00511)
SpareAI-15 - Short circuit</title><line x1="454" y1="1262" x2="494.0" y2="1262" class="wire"/><line x1="494.0" y1="1251" x2="494.0" y2="1273" class="sym"/><line x1="518.0" y1="1251" x2="518.0" y2="1273" class="sym"/><text x="506.0" y="1247" class="addr">%M00511</text><text x="506.0" y="1285" class="tag">SpareAI_15_SC</text><text x="506.0" y="1294" class="desc">SpareAI-15 - Short ci…</text></g><line x1="558" y1="1262" x2="662" y2="1262" class="wire"/><line x1="662" y1="1228" x2="662" y2="1262" class="wire"/><line x1="662" y1="1262" x2="662" y2="1296" class="wire"/><line x1="766" y1="1228" x2="766" y2="1262" class="wire"/><g class="el" data-tag="FR_7503_001_002_SC"><title>FR_7503_001_002_SC (%M00516)
7503-FR-001/002  Foam release from field - Short circuit</title><line x1="662" y1="1262" x2="702.0" y2="1262" class="wire"/><line x1="702.0" y1="1251" x2="702.0" y2="1273" class="sym"/><line x1="726.0" y1="1251" x2="726.0" y2="1273" class="sym"/><text x="714.0" y="1247" class="addr">%M00516</text><text x="714.0" y="1285" class="tag">FR_7503_001_002_SC</text><text x="714.0" y="1294" class="desc">7503-FR-001/002  Foam…</text></g><line x1="870" y1="1228" x2="870" y2="1262" class="wire"/><line x1="870" y1="1262" x2="870" y2="1296" class="wire"/><line x1="38" y1="1330" x2="142" y2="1330" class="wire"/><line x1="142" y1="1330" x2="246" y2="1330" class="wire"/><line x1="246" y1="1296" x2="246" y2="1330" class="wire"/><line x1="246" y1="1330" x2="350" y2="1330" class="wire"/><line x1="350" y1="1330" x2="454" y2="1330" class="wire"/><line x1="454" y1="1296" x2="454" y2="1330" class="wire"/><line x1="454" y1="1330" x2="558" y2="1330" class="wire"/><line x1="558" y1="1330" x2="662" y2="1330" class="wire"/><line x1="662" y1="1296" x2="662" y2="1330" class="wire"/><line x1="662" y1="1330" x2="766" y2="1330" class="wire"/><line x1="766" y1="1330" x2="870" y2="1330" class="wire"/><line x1="870" y1="1296" x2="870" y2="1330" class="wire"/></svg></div></div></section><section class="block-sec" id="blk-Logic" data-block="Logic"><div class="block-hdr"><div><h2>Block: Logic</h2><p class="block-sub">This routine calls the voting and C&amp;E routines for the various fireareas on the Rig.</p></div><div class="block-badges"><span class="badge">16 Rungs</span><span class="badge badge-call">Calls: CE_LOG, Sound</span></div></div><div class="rung rung-comment" id="Logic-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This routine calls the voting and C&amp;E routines for the various fireareas on the Rig.
This routine also calculates internal variables used in the logic such as Any_Action, System_Reset, System_Reset_Delay and Acknowledge bits.</pre></div><div class="rung rung-comment" id="Logic-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">Calculating system reset.
The System_Reset bit will be high when the reset pushbutton is pressed OR when reset from HMI.
HMI reset bit is reset after 5 sec.</pre></div><div class="rung rung-logic" id="Logic-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1310 148" width="100%" style="max-width:1310px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1286" y1="4" x2="1286" y2="144" class="rail"/><line x1="142" y1="38" x2="142" y2="72" class="wire"/><g class="el" data-tag="System_Reset_HMI"><title>System_Reset_HMI (%M00703)
System reset activation signal from HMI (panel)</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00703</text><text x="90.0" y="61" class="tag">System_Reset_HMI</text><text x="90.0" y="70" class="desc">System reset activati…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="1078" y2="38" class="wire"/><line x1="1078" y1="38" x2="1182" y2="38" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="1182" y1="38" x2="1221.0" y2="38" class="wire"/><line x1="1247.0" y1="38" x2="1286" y2="38" class="wire"/><path d="M1227.0,27 A12,12 0 0,0 1227.0,49" class="sym" fill="none"/><path d="M1241.0,27 A12,12 0 0,1 1241.0,49" class="sym" fill="none"/><text x="1234.0" y="23" class="addr">%M00700</text><text x="1234.0" y="61" class="tag">System_Reset</text><text x="1234.0" y="70" class="desc">Reset all latches</text></g><line x1="142" y1="72" x2="142" y2="106" class="wire"/><g class="el" data-tag="System_Reset_Startup"><title>System_Reset_Startup (%M00702)
Used for reset system at startup</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00702</text><text x="90.0" y="129" class="tag">System_Reset_Star…</text><text x="90.0" y="138" class="desc">Used for reset system…</text></g></svg></div></div><div class="rung rung-logic" id="Logic-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1310 80" width="100%" style="max-width:1310px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1286" y1="4" x2="1286" y2="76" class="rail"/><g class="el" data-tag="System_Reset_HMI"><title>System_Reset_HMI (%M00703)
System reset activation signal from HMI (panel)</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00703</text><text x="90.0" y="61" class="tag">System_Reset_HMI</text><text x="90.0" y="70" class="desc">System reset activati…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="1078" y2="38" class="wire"/><line x1="1078" y1="38" x2="1182" y2="38" class="wire"/><g class="el" data-tag="System_Reset_HMI_Help"><title>System_Reset_HMI_Help (%M00704)
Help puls from HMI (panel) reset signal</title><line x1="1182" y1="38" x2="1221.0" y2="38" class="wire"/><line x1="1247.0" y1="38" x2="1286" y2="38" class="wire"/><path d="M1227.0,27 A12,12 0 0,0 1227.0,49" class="sym" fill="none"/><path d="M1241.0,27 A12,12 0 0,1 1241.0,49" class="sym" fill="none"/><text x="1234.0" y="42" class="coil-ltr">↑</text><text x="1234.0" y="23" class="addr">%M00704</text><text x="1234.0" y="61" class="tag">System_Reset_HMI_…</text><text x="1234.0" y="70" class="desc">Help puls from HMI (p…</text></g></svg></div></div><div class="rung rung-logic" id="Logic-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1310 216" width="100%" style="max-width:1310px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1286" y1="4" x2="1286" y2="212" class="rail"/><g class="el" data-tag="System_Reset_HMI"><title>System_Reset_HMI (%M00703)
System reset activation signal from HMI (panel)</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00703</text><text x="90.0" y="61" class="tag">System_Reset_HMI</text><text x="90.0" y="70" class="desc">System reset activati…</text></g><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="106" x2="150" y2="106" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">ONDTR_TENTHS</text><text x="194.0" y="44" class="finst">System_HMI_Res…</text><text x="194.0" y="54" class="addr">%R00205</text><text x="154" y="42" class="pin-l">R</text><text x="154" y="110" class="pin-l">PV</text><text x="234" y="42" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="1078" y2="38" class="wire"/><line x1="1078" y1="38" x2="1182" y2="38" class="wire"/><g class="el" data-tag="System_Reset_HMI"><title>System_Reset_HMI (%M00703)
System reset activation signal from HMI (panel)</title><line x1="1182" y1="38" x2="1221.0" y2="38" class="wire"/><line x1="1247.0" y1="38" x2="1286" y2="38" class="wire"/><path d="M1227.0,27 A12,12 0 0,0 1227.0,49" class="sym" fill="none"/><path d="M1241.0,27 A12,12 0 0,1 1241.0,49" class="sym" fill="none"/><text x="1234.0" y="42" class="coil-ltr">/</text><text x="1234.0" y="23" class="addr">%M00703</text><text x="1234.0" y="61" class="tag">System_Reset_HMI</text><text x="1234.0" y="70" class="desc">System reset activati…</text></g><g class="el" data-tag="System_Reset_HMI_Help"><title>System_Reset_HMI_Help (%M00704)
Help puls from HMI (panel) reset signal</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00704</text><text x="90.0" y="129" class="tag">System_Reset_HMI_…</text><text x="90.0" y="138" class="desc">Help puls from HMI (p…</text></g><g class="el" data-tag="50"><title>50 (CONST)
</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="178" text-anchor="end" class="dval">50</text></g></svg></div></div><div class="rung rung-comment" id="Logic-r6"><div class="rung-num">Rung 6</div><pre class="comment-box">CLEAR  PLC FAULT  TABLE</pre></div><div class="rung rung-logic" id="Logic-r7"><div class="rung-num">Rung 7</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00700</text><text x="90.0" y="61" class="tag">System_Reset</text><text x="90.0" y="70" class="desc">Reset all latches</text></g><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_WORD</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="188" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">SVC_REQ</text><text x="466" y="110" class="pin-l">FNC</text><text x="466" y="178" class="pin-l">PRM</text></g><g class="el" data-tag="0"><title>0 (CONST)
</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="110" text-anchor="end" class="dval">0</text></g><g class="el" data-tag="System_ClearPLC_Fault"><title>System_ClearPLC_Fault (%R00200)
Used in logic to clear I/O Fault Table</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00200</text><text x="268" y="110" text-anchor="start" class="dval">System_ClearPLC_…</text></g><g class="el" data-tag="14"><title>14 (CONST)
</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="110" text-anchor="end" class="dval">14</text></g><g class="el" data-tag="System_ClearPLC_Fault"><title>System_ClearPLC_Fault (%R00200)
Used in logic to clear I/O Fault Table</title><line x1="436" y1="174" x2="454" y2="174" class="wire-data"/><text x="432" y="165" text-anchor="end" class="addr">%R00200</text><text x="432" y="178" text-anchor="end" class="dval">System_ClearPLC_…</text></g></svg></div></div><div class="rung rung-comment" id="Logic-r8"><div class="rung-num">Rung 8</div><pre class="comment-box">CLEAR  IO FAULT  TABLE</pre></div><div class="rung rung-logic" id="Logic-r9"><div class="rung-num">Rung 9</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
