Reset all latches</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00700</text><text x="90.0" y="61" class="tag">System_Reset</text><text x="90.0" y="70" class="desc">Reset all latches</text></g><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="120" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">MOVE_WORD</text><text x="194.0" y="44" class="finst">LEN=1</text><text x="154" y="110" class="pin-l">IN</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><line x1="550" y1="38" x2="558" y2="38" class="wire"/><rect x="462" y="14" width="88" height="188" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">SVC_REQ</text><text x="466" y="110" class="pin-l">FNC</text><text x="466" y="178" class="pin-l">PRM</text></g><g class="el" data-tag="1"><title>1 (CONST)
</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="110" text-anchor="end" class="dval">1</text></g><g class="el" data-tag="System_ClearIO_Fault"><title>System_ClearIO_Fault (%R00201)
Used in logic to clear I/O Fault Table</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00201</text><text x="268" y="110" text-anchor="start" class="dval">System_ClearIO_F…</text></g><g class="el" data-tag="14"><title>14 (CONST)
</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="110" text-anchor="end" class="dval">14</text></g><g class="el" data-tag="System_ClearIO_Fault"><title>System_ClearIO_Fault (%R00201)
Used in logic to clear I/O Fault Table</title><line x1="436" y1="174" x2="454" y2="174" class="wire-data"/><text x="432" y="165" text-anchor="end" class="addr">%R00201</text><text x="432" y="178" text-anchor="end" class="dval">System_ClearIO_F…</text></g></svg></div></div><div class="rung rung-comment" id="Logic-r10"><div class="rung-num">Rung 10</div><pre class="comment-box">Calculating the delay before C&amp;E is called. 
This to be shure that gasdetectors and etc. have finnished the initialisation before logic is started.</pre></div><div class="rung rung-logic" id="Logic-r11"><div class="rung-num">Rung 11</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><g class="el" data-tag="#ALW_ON"><title>#ALW_ON (%S00007)
Always ON</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00007</text><text x="90.0" y="61" class="tag">#ALW_ON</text><text x="90.0" y="70" class="desc">Always ON</text></g><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><line x1="142" y1="106" x2="150" y2="106" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">ONDTR_TENTHS</text><text x="194.0" y="44" class="finst">System_C_E_Del…</text><text x="194.0" y="54" class="addr">%R00202</text><text x="154" y="42" class="pin-l">R</text><text x="154" y="110" class="pin-l">PV</text><text x="234" y="42" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="T00002"><title>T00002 (%T00002)
High 120 sec. after PLC set in run.</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%T00002</text><text x="1026.0" y="61" class="tag">T00002</text><text x="1026.0" y="70" class="desc">High 120 sec. after P…</text></g><g class="el" data-tag="#ALW_OFF"><title>#ALW_OFF (%S00008)
Always OFF</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%S00008</text><text x="90.0" y="129" class="tag">#ALW_OFF</text><text x="90.0" y="138" class="desc">Always OFF</text></g><g class="el" data-tag="1200"><title>1200 (CONST)
</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="178" text-anchor="end" class="dval">1200</text></g></svg></div></div><div class="rung rung-comment" id="Logic-r12"><div class="rung-num">Rung 12</div><pre class="comment-box">Reset the system 2 seconds before the 120 sec timer is finnish.</pre></div><div class="rung rung-logic" id="Logic-r13"><div class="rung-num">Rung 13</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><g class="el" data-tag="T00002"><title>T00002 (%T00002)
High 120 sec. after PLC set in run.</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><line x1="81.0" y1="47" x2="99.0" y2="29" class="sym"/><text x="90.0" y="23" class="addr">%T00002</text><text x="90.0" y="61" class="tag">T00002</text><text x="90.0" y="70" class="desc">High 120 sec. after P…</text></g><g class="el func-group"><line x1="142" y1="38" x2="150" y2="38" class="wire"/><line x1="238" y1="38" x2="246" y2="38" class="wire"/><rect x="150" y="14" width="88" height="188" rx="5" class="fbox"/><text x="194.0" y="30" class="fname">SUB_INT</text><text x="154" y="110" class="pin-l">I1</text><text x="154" y="178" class="pin-l">I2</text><text x="234" y="110" class="pin-r">Q</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><g class="el func-group"><line x1="454" y1="38" x2="462" y2="38" class="wire"/><rect x="462" y="14" width="88" height="188" rx="5" class="fbox"/><text x="506.0" y="30" class="fname">LE_INT</text><text x="466" y="110" class="pin-l">I1</text><text x="466" y="178" class="pin-l">I2</text></g><g class="el" data-tag="System_C_E_Delay[1]"><title>System_C_E_Delay[1] (%R00202)
Use in logic to delay Cause&amp;Effect logic at startup of PLC.</title><line x1="124" y1="106" x2="142" y2="106" class="wire-data"/><text x="120" y="97" text-anchor="end" class="addr">%R00202</text><text x="120" y="110" text-anchor="end" class="dval">System_C_E_Delay…</text></g><g class="el" data-tag="System_Reset_HelpRegister"><title>System_Reset_HelpRegister (%R00208)
Help register for System Reset at startup</title><line x1="246" y1="106" x2="264" y2="106" class="wire-data"/><text x="268" y="97" text-anchor="start" class="addr">%R00208</text><text x="268" y="110" text-anchor="start" class="dval">System_Reset_Hel…</text></g><g class="el" data-tag="System_Reset_HelpRegister"><title>System_Reset_HelpRegister (%R00208)
Help register for System Reset at startup</title><line x1="436" y1="106" x2="454" y2="106" class="wire-data"/><text x="432" y="97" text-anchor="end" class="addr">%R00208</text><text x="432" y="110" text-anchor="end" class="dval">System_Reset_Hel…</text></g><line x1="558" y1="106" x2="662" y2="106" class="wire"/><line x1="662" y1="106" x2="766" y2="106" class="wire"/><line x1="766" y1="106" x2="870" y2="106" class="wire"/><line x1="870" y1="106" x2="974" y2="106" class="wire"/><g class="el" data-tag="System_Reset_Startup"><title>System_Reset_Startup (%M00702)
Used for reset system at startup</title><line x1="974" y1="106" x2="1013.0" y2="106" class="wire"/><line x1="1039.0" y1="106" x2="1078" y2="106" class="wire"/><path d="M1019.0,95 A12,12 0 0,0 1019.0,117" class="sym" fill="none"/><path d="M1033.0,95 A12,12 0 0,1 1033.0,117" class="sym" fill="none"/><text x="1026.0" y="91" class="addr">%M00702</text><text x="1026.0" y="129" class="tag">System_Reset_Star…</text><text x="1026.0" y="138" class="desc">Used for reset system…</text></g><g class="el" data-tag="System_C_E_Delay[0]"><title>System_C_E_Delay[0] (%R00202)
Use in logic to delay Cause&amp;Effect logic at startup of PLC.</title><line x1="124" y1="174" x2="142" y2="174" class="wire-data"/><text x="120" y="165" text-anchor="end" class="addr">%R00202</text><text x="120" y="178" text-anchor="end" class="dval">System_C_E_Delay…</text></g><g class="el" data-tag="20"><title>20 (CONST)
</title><line x1="436" y1="174" x2="454" y2="174" class="wire-data"/><text x="432" y="178" text-anchor="end" class="dval">20</text></g></svg></div></div><div class="rung rung-comment" id="Logic-r14"><div class="rung-num">Rung 14</div><pre class="comment-box">Calling Cause &amp; Effect logic.</pre></div><div class="rung rung-logic" id="Logic-r15"><div class="rung-num">Rung 15</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="T00002"><title>T00002 (%T00002)
High 120 sec. after PLC set in run.</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00002</text><text x="90.0" y="61" class="tag">T00002</text><text x="90.0" y="70" class="desc">High 120 sec. after P…</text></g><g class="el call-box" onclick="jumpBlock('CE_LOG')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">CE_LOG</text></g></svg></div></div><div class="rung rung-logic" id="Logic-r16"><div class="rung-num">Rung 16</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#FST_SCN"><title>#FST_SCN (%S00001)
Set to 1 when the current sweep is the first sweep</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><line x1="81.0" y1="47" x2="99.0" y2="29" class="sym"/><text x="90.0" y="23" class="addr">%S00001</text><text x="90.0" y="61" class="tag">#FST_SCN</text><text x="90.0" y="70" class="desc">Set to 1 when the cur…</text></g><g class="el call-box" onclick="jumpBlock('Sound')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">Sound</text></g></svg></div></div></section><section class="block-sec" id="blk-CE_LOG" data-block="CE_LOG"><div class="block-hdr"><div><h2>Block: CE_LOG</h2><p class="block-sub">This block do all Cause &amp; Effect logic for this Fire &amp; Gas system.</p></div><div class="block-badges"><span class="badge">27 Rungs</span></div></div><div class="rung rung-comment" id="CE_LOG-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This block do all Cause &amp; Effect logic for this Fire &amp; Gas system.
Setting OUTPUT&#x27;s done in blocks called: Shutdown, Protect, Indicat, Loc_Al and FLT1.</pre></div><div class="rung rung-comment" id="CE_LOG-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">History on changes after 23.april-03:
- 12.juni-03:  Timer for start of pump B (second and third time) changed from 30 to 60 sec. Done on 3 timers.
- 12.juni-03: New input (6401-ESDV-001) to also trip PumpShutdown (%Q08), Oil Booster Pumps (%Q03) and Water Booster Pumps (%Q04).
</pre></div><div class="rung rung-comment" id="CE_LOG-r3"><div class="rung-num">Rung 3</div><pre class="comment-box">Logic for Shutdown.</pre></div><div class="rung rung-logic" id="CE_LOG-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 420" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="416" class="rail"/><line x1="1078" y1="4" x2="1078" y2="416" class="rail"/><line x1="142" y1="38" x2="142" y2="72" class="wire"/><g class="el" data-tag="Voting_DG_7404_ALHI"><title>Voting_DG_7404_ALHI (%M00606)
Voting of Gas High Alarms in pump house</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00606</text><text x="90.0" y="61" class="tag">Voting_DG_7404_AL…</text><text x="90.0" y="70" class="desc">Voting of Gas High Al…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="974" y2="72" class="wire"/><g class="el" data-tag="P2100_P2200_INT"><title>P2100_P2200_INT (%M00227)
P2100/P2200  Oil booster pump shutdown - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00227</text><text x="1026.0" y="61" class="tag">P2100_P2200_INT</text><text x="1026.0" y="70" class="desc">P2100/P2200  Oil boos…</text></g><line x1="142" y1="72" x2="142" y2="106" class="wire"/><line x1="142" y1="106" x2="142" y2="140" class="wire"/><g class="el" data-tag="DG_7404_011R_ALHI"><title>DG_7404_011R_ALHI (%M00390)
7404-DG-011R  Open path detector - Hi Alarm C_E</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00390</text><text x="90.0" y="129" class="tag">DG_7404_011R_ALHI</text><text x="90.0" y="138" class="desc">7404-DG-011R  Open pa…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="106" x2="246" y2="140" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><line x1="350" y1="106" x2="350" y2="140" class="wire"/><g class="el" data-tag="FR_7503_003_ALHI"><title>FR_7503_003_ALHI (%M00398)
7503-FR-003  Foam release from panel - Hi Alarm C_E</title><line x1="246" y1="106" x2="286.0" y2="106" class="wire"/><line x1="286.0" y1="95" x2="286.0" y2="117" class="sym"/><line x1="310.0" y1="95" x2="310.0" y2="117" class="sym"/><text x="298.0" y="91" class="addr">%M00398</text><text x="298.0" y="129" class="tag">FR_7503_003_ALHI</text><text x="298.0" y="138" class="desc">7503-FR-003  Foam rel…</text></g><line x1="870" y1="106" x2="974" y2="106" class="wire"/><line x1="974" y1="72" x2="974" y2="106" class="wire"/><line x1="974" y1="106" x2="974" y2="140" class="wire"/><g class="el" data-tag="P3600_P3700_INT"><title>P3600_P3700_INT (%M00228)
P3600/P3700  Water booster pump shutdown - Internal C_E use</title><line x1="974" y1="106" x2="1013.0" y2="106" class="wire"/><line x1="1039.0" y1="106" x2="1078" y2="106" class="wire"/><path d="M1019.0,95 A12,12 0 0,0 1019.0,117" class="sym" fill="none"/><path d="M1033.0,95 A12,12 0 0,1 1033.0,117" class="sym" fill="none"/><text x="1026.0" y="91" class="addr">%M00228</text><text x="1026.0" y="129" class="tag">P3600_P3700_INT</text><text x="1026.0" y="138" class="desc">P3600/P3700  Water bo…</text></g><line x1="142" y1="140" x2="142" y2="174" class="wire"/><line x1="142" y1="174" x2="142" y2="208" class="wire"/><g class="el" data-tag="DF_7404_001_ALHI"><title>DF_7404_001_ALHI (%M00388)
7404-DF-001  Flame detector pump house - Hi Alarm C_E</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><text x="90.0" y="159" class="addr">%M00388</text><text x="90.0" y="197" class="tag">DF_7404_001_ALHI</text><text x="90.0" y="206" class="desc">7404-DF-001  Flame de…</text></g><line x1="142" y1="174" x2="246" y2="174" class="wire"/><line x1="246" y1="140" x2="246" y2="174" class="wire"/><line x1="246" y1="174" x2="246" y2="208" class="wire"/><line x1="350" y1="140" x2="350" y2="174" class="wire"/><line x1="350" y1="174" x2="350" y2="208" class="wire"/><g class="el" data-tag="PST_6401_001_ALHI"><title>PST_6401_001_ALHI (%M00394)
6401-PST-001  Fuel gas pressure - Hi Alarm C_E</title><line x1="246" y1="174" x2="286.0" y2="174" class="wire"/><line x1="286.0" y1="163" x2="286.0" y2="185" class="sym"/><line x1="310.0" y1="163" x2="310.0" y2="185" class="sym"/><text x="298.0" y="159" class="addr">%M00394</text><text x="298.0" y="197" class="tag">PST_6401_001_ALHI</text><text x="298.0" y="206" class="desc">6401-PST-001  Fuel ga…</text></g><line x1="870" y1="174" x2="974" y2="174" class="wire"/><line x1="974" y1="140" x2="974" y2="174" class="wire"/><g class="el" data-tag="PumpShutdown_INT"><title>PumpShutdown_INT (%M00232)
Fire &amp; Gas pump shutdown - Internal C_E use</title><line x1="974" y1="174" x2="1013.0" y2="174" class="wire"/><line x1="1039.0" y1="174" x2="1078" y2="174" class="wire"/><path d="M1019.0,163 A12,12 0 0,0 1019.0,185" class="sym" fill="none"/><path d="M1033.0,163 A12,12 0 0,1 1033.0,185" class="sym" fill="none"/><text x="1026.0" y="159" class="addr">%M00232</text><text x="1026.0" y="197" class="tag">PumpShutdown_INT</text><text x="1026.0" y="206" class="desc">Fire &amp; Gas pump shutd…</text></g><line x1="142" y1="208" x2="142" y2="242" class="wire"/><line x1="142" y1="242" x2="142" y2="276" class="wire"/><g class="el" data-tag="DF_7404_002_ALHI"><title>DF_7404_002_ALHI (%M00389)
7404-DF-002  Flame detector pump house - Hi Alarm C_E</title><line x1="38" y1="242" x2="78.0" y2="242" class="wire"/><line x1="78.0" y1="231" x2="78.0" y2="253" class="sym"/><line x1="102.0" y1="231" x2="102.0" y2="253" class="sym"/><text x="90.0" y="227" class="addr">%M00389</text><text x="90.0" y="265" class="tag">DF_7404_002_ALHI</text><text x="90.0" y="274" class="desc">7404-DF-002  Flame de…</text></g><line x1="142" y1="242" x2="246" y2="242" class="wire"/><line x1="246" y1="208" x2="246" y2="242" class="wire"/><line x1="246" y1="242" x2="246" y2="276" class="wire"/><line x1="350" y1="208" x2="350" y2="242" class="wire"/><line x1="350" y1="242" x2="350" y2="276" class="wire"/><g class="el" data-tag="ZSL_6401_001_ALI"><title>ZSL_6401_001_ALI (%M00034)
6401-ZSL-001 ESD valve closed - Alarm inhibit</title><line x1="246" y1="242" x2="286.0" y2="242" class="wire"/><line x1="286.0" y1="231" x2="286.0" y2="253" class="sym"/><line x1="310.0" y1="231" x2="310.0" y2="253" class="sym"/><text x="298.0" y="227" class="addr">%M00034</text><text x="298.0" y="265" class="tag">ZSL_6401_001_ALI</text><text x="298.0" y="274" class="desc">6401-ZSL-001 ESD valv…</text></g><line x1="142" y1="276" x2="142" y2="310" class="wire"/><g class="el" data-tag="FR_7503_001_002_ALHI"><title>FR_7503_001_002_ALHI (%M00396)
7503-FR-001/002  Foam release from field - Hi alarm C_E</title><line x1="38" y1="310" x2="78.0" y2="310" class="wire"/><line x1="78.0" y1="299" x2="78.0" y2="321" class="sym"/><line x1="102.0" y1="299" x2="102.0" y2="321" class="sym"/><text x="90.0" y="295" class="addr">%M00396</text><text x="90.0" y="333" class="tag">FR_7503_001_002_A…</text><text x="90.0" y="342" class="desc">7503-FR-001/002  Foam…</text></g><line x1="142" y1="310" x2="246" y2="310" class="wire"/><line x1="246" y1="276" x2="246" y2="310" class="wire"/><line x1="246" y1="310" x2="246" y2="344" class="wire"/><line x1="350" y1="276" x2="350" y2="310" class="wire"/><g class="el" data-tag="ESDV_6401_001_ALI"><title>ESDV_6401_001_ALI (%M00042)
6401-ESDV-001  ESD Fuel Gas Button - Alarm inhibit</title><line x1="246" y1="310" x2="286.0" y2="310" class="wire"/><line x1="286.0" y1="299" x2="286.0" y2="321" class="sym"/><line x1="310.0" y1="299" x2="310.0" y2="321" class="sym"/><text x="298.0" y="295" class="addr">%M00042</text><text x="298.0" y="333" class="tag">ESDV_6401_001_ALI</text><text x="298.0" y="342" class="desc">6401-ESDV-001  ESD Fu…</text></g><line x1="38" y1="378" x2="142" y2="378" class="wire"/><line x1="142" y1="378" x2="246" y2="378" class="wire"/><line x1="246" y1="344" x2="246" y2="378" class="wire"/></svg></div></div><div class="rung rung-logic" id="CE_LOG-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 420" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="416" class="rail"/><line x1="1078" y1="4" x2="1078" y2="416" class="rail"/><line x1="142" y1="38" x2="142" y2="72" class="wire"/><g class="el" data-tag="Voting_DG_7404_ALHI"><title>Voting_DG_7404_ALHI (%M00606)
Voting of Gas High Alarms in pump house</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00606</text><text x="90.0" y="61" class="tag">Voting_DG_7404_AL…</text><text x="90.0" y="70" class="desc">Voting of Gas High Al…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="EY_6401_001_002_INT"><title>EY_6401_001_002_INT (%M00225)
6401-EY-001/002  ESD fuel gas valve shutdown - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00225</text><text x="1026.0" y="61" class="tag">EY_6401_001_002_I…</text><text x="1026.0" y="70" class="desc">6401-EY-001/002  ESD …</text></g><line x1="142" y1="72" x2="142" y2="106" class="wire"/><line x1="142" y1="106" x2="142" y2="140" class="wire"/><g class="el" data-tag="DG_7404_011R_ALHI"><title>DG_7404_011R_ALHI (%M00390)
7404-DG-011R  Open path detector - Hi Alarm C_E</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00390</text><text x="90.0" y="129" class="tag">DG_7404_011R_ALHI</text><text x="90.0" y="138" class="desc">7404-DG-011R  Open pa…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="106" x2="246" y2="140" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><line x1="350" y1="106" x2="350" y2="140" class="wire"/><g class="el" data-tag="FR_7503_003_ALHI"><title>FR_7503_003_ALHI (%M00398)
7503-FR-003  Foam release from panel - Hi Alarm C_E</title><line x1="246" y1="106" x2="286.0" y2="106" class="wire"/><line x1="286.0" y1="95" x2="286.0" y2="117" class="sym"/><line x1="310.0" y1="95" x2="310.0" y2="117" class="sym"/><text x="298.0" y="91" class="addr">%M00398</text><text x="298.0" y="129" class="tag">FR_7503_003_ALHI</text><text x="298.0" y="138" class="desc">7503-FR-003  Foam rel…</text></g><line x1="142" y1="140" x2="142" y2="174" class="wire"/><line x1="142" y1="174" x2="142" y2="208" class="wire"/><g class="el" data-tag="DF_7404_001_ALHI"><title>DF_7404_001_ALHI (%M00388)
7404-DF-001  Flame detector pump house - Hi Alarm C_E</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><text x="90.0" y="159" class="addr">%M00388</text><text x="90.0" y="197" class="tag">DF_7404_001_ALHI</text><text x="90.0" y="206" class="desc">7404-DF-001  Flame de…</text></g><line x1="142" y1="174" x2="246" y2="174" class="wire"/><line x1="246" y1="140" x2="246" y2="174" class="wire"/><line x1="246" y1="174" x2="246" y2="208" class="wire"/><line x1="350" y1="140" x2="350" y2="174" class="wire"/><g class="el" data-tag="PST_6401_001_ALHI"><title>PST_6401_001_ALHI (%M00394)
6401-PST-001  Fuel gas pressure - Hi Alarm C_E</title><line x1="246" y1="174" x2="286.0" y2="174" class="wire"/><line x1="286.0" y1="163" x2="286.0" y2="185" class="sym"/><line x1="310.0" y1="163" x2="310.0" y2="185" class="sym"/><text x="298.0" y="159" class="addr">%M00394</text><text x="298.0" y="197" class="tag">PST_6401_001_ALHI</text><text x="298.0" y="206" class="desc">6401-PST-001  Fuel ga…</text></g><line x1="142" y1="208" x2="142" y2="242" class="wire"/><line x1="142" y1="242" x2="142" y2="276" class="wire"/><g class="el" data-tag="DF_7404_002_ALHI"><title>DF_7404_002_ALHI (%M00389)
7404-DF-002  Flame detector pump house - Hi Alarm C_E</title><line x1="38" y1="242" x2="78.0" y2="242" class="wire"/><line x1="78.0" y1="231" x2="78.0" y2="253" class="sym"/><line x1="102.0" y1="231" x2="102.0" y2="253" class="sym"/><text x="90.0" y="227" class="addr">%M00389</text><text x="90.0" y="265" class="tag">DF_7404_002_ALHI</text><text x="90.0" y="274" class="desc">7404-DF-002  Flame de…</text></g><line x1="246" y1="208" x2="246" y2="242" class="wire"/><line x1="246" y1="242" x2="246" y2="276" class="wire"/><line x1="142" y1="276" x2="142" y2="310" class="wire"/><g class="el" data-tag="FR_7503_001_002_ALHI"><title>FR_7503_001_002_ALHI (%M00396)
7503-FR-001/002  Foam release from field - Hi alarm C_E</title><line x1="38" y1="310" x2="78.0" y2="310" class="wire"/><line x1="78.0" y1="299" x2="78.0" y2="321" class="sym"/><line x1="102.0" y1="299" x2="102.0" y2="321" class="sym"/><text x="90.0" y="295" class="addr">%M00396</text><text x="90.0" y="333" class="tag">FR_7503_001_002_A…</text><text x="90.0" y="342" class="desc">7503-FR-001/002  Foam…</text></g><line x1="246" y1="276" x2="246" y2="310" class="wire"/><line x1="246" y1="310" x2="246" y2="344" class="wire"/><line x1="38" y1="378" x2="142" y2="378" class="wire"/><line x1="142" y1="378" x2="246" y2="378" class="wire"/><line x1="246" y1="344" x2="246" y2="378" class="wire"/></svg></div></div><div class="rung rung-comment" id="CE_LOG-r6"><div class="rung-num">Rung 6</div><pre class="comment-box">Logic for Fire Protection.</pre></div><div class="rung rung-comment" id="CE_LOG-r7"><div class="rung-num">Rung 7</div><pre class="comment-box">Start of Pump A logic. 
Start signal on as long as input active. BUT:
- The pump will be active for 60 minutes and then reset fire detectors and foam release buttons.
- Will reset if system reset pushed &quot;Reset Fire&amp;Gas&quot; (and inputs normal)   OR 
- &quot;Stop Foam&quot; button pushed!
</pre></div><div class="rung rung-logic" id="CE_LOG-r8"><div class="rung-num">Rung 8</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 352" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="348" class="rail"/><line x1="1078" y1="4" x2="1078" y2="348" class="rail"/><line x1="142" y1="38" x2="142" y2="72" class="wire"/><g class="el" data-tag="DF_7404_001_ALHI"><title>DF_7404_001_ALHI (%M00388)
7404-DF-001  Flame detector pump house - Hi Alarm C_E</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00388</text><text x="90.0" y="61" class="tag">DF_7404_001_ALHI</text><text x="90.0" y="70" class="desc">7404-DF-001  Flame de…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el" data-tag="FS_7503_001_ALI"><title>FS_7503_001_ALI (%M00035)
7503-FS-001 Stop foam button - Alarm inhibit</title><line x1="350" y1="38" x2="390.0" y2="38" class="wire"/><line x1="414.0" y1="38" x2="454" y2="38" class="wire"/><line x1="390.0" y1="27" x2="390.0" y2="49" class="sym"/><line x1="414.0" y1="27" x2="414.0" y2="49" class="sym"/><text x="402.0" y="23" class="addr">%M00035</text><text x="402.0" y="61" class="tag">FS_7503_001_ALI</text><text x="402.0" y="70" class="desc">7503-FS-001 Stop foam…</text></g><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="454" y1="38" x2="494.0" y2="38" class="wire"/><line x1="518.0" y1="38" x2="558" y2="38" class="wire"/><line x1="494.0" y1="27" x2="494.0" y2="49" class="sym"/><line x1="518.0" y1="27" x2="518.0" y2="49" class="sym"/><line x1="497.0" y1="47" x2="515.0" y2="29" class="sym"/><text x="506.0" y="23" class="addr">%M00700</text><text x="506.0" y="61" class="tag">System_Reset</text><text x="506.0" y="70" class="desc">Reset all latches</text></g><g class="el" data-tag="Pump_Active_1_Hour"><title>Pump_Active_1_Hour (%M00621)
Set if Pump A have been activated in 60 minutes.</title><line x1="558" y1="38" x2="598.0" y2="38" class="wire"/><line x1="622.0" y1="38" x2="662" y2="38" class="wire"/><line x1="598.0" y1="27" x2="598.0" y2="49" class="sym"/><line x1="622.0" y1="27" x2="622.0" y2="49" class="sym"/><line x1="601.0" y1="47" x2="619.0" y2="29" class="sym"/><text x="610.0" y="23" class="addr">%M00621</text><text x="610.0" y="61" class="tag">Pump_Active_1_Hour</text><text x="610.0" y="70" class="desc">Set if Pump A have be…</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PUMP_A_INT"><title>PUMP_A_INT (%M00229)
Deluge pump A Start/Stop - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00229</text><text x="1026.0" y="61" class="tag">PUMP_A_INT</text><text x="1026.0" y="70" class="desc">Deluge pump A Start/S…</text></g><line x1="142" y1="72" x2="142" y2="106" class="wire"/><line x1="142" y1="106" x2="142" y2="140" class="wire"/><g class="el" data-tag="DF_7404_002_ALHI"><title>DF_7404_002_ALHI (%M00389)
7404-DF-002  Flame detector pump house - Hi Alarm C_E</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00389</text><text x="90.0" y="129" class="tag">DF_7404_002_ALHI</text><text x="90.0" y="138" class="desc">7404-DF-002  Flame de…</text></g><line x1="142" y1="140" x2="142" y2="174" class="wire"/><line x1="142" y1="174" x2="142" y2="208" class="wire"/><g class="el" data-tag="FR_7503_001_002_ALHI"><title>FR_7503_001_002_ALHI (%M00396)
7503-FR-001/002  Foam release from field - Hi alarm C_E</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><text x="90.0" y="159" class="addr">%M00396</text><text x="90.0" y="197" class="tag">FR_7503_001_002_A…</text><text x="90.0" y="206" class="desc">7503-FR-001/002  Foam…</text></g><line x1="142" y1="208" x2="142" y2="242" class="wire"/><line x1="142" y1="242" x2="142" y2="276" class="wire"/><g class="el" data-tag="FR_7503_003_ALHI"><title>FR_7503_003_ALHI (%M00398)
7503-FR-003  Foam release from panel - Hi Alarm C_E</title><line x1="38" y1="242" x2="78.0" y2="242" class="wire"/><line x1="78.0" y1="231" x2="78.0" y2="253" class="sym"/><line x1="102.0" y1="231" x2="102.0" y2="253" class="sym"/><text x="90.0" y="227" class="addr">%M00398</text><text x="90.0" y="265" class="tag">FR_7503_003_ALHI</text><text x="90.0" y="274" class="desc">7503-FR-003  Foam rel…</text></g><line x1="142" y1="276" x2="142" y2="310" class="wire"/><g class="el" data-tag="PUMP_A_INT"><title>PUMP_A_INT (%M00229)
Deluge pump A Start/Stop - Internal C_E use</title><line x1="38" y1="310" x2="78.0" y2="310" class="wire"/><line x1="78.0" y1="299" x2="78.0" y2="321" class="sym"/><line x1="102.0" y1="299" x2="102.0" y2="321" class="sym"/><text x="90.0" y="295" class="addr">%M00229</text><text x="90.0" y="333" class="tag">PUMP_A_INT</text><text x="90.0" y="342" class="desc">Deluge pump A Start/S…</text></g></svg></div></div><div class="rung rung-logic" id="CE_LOG-r9"><div class="rung-num">Rung 9</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 284" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="280" class="rail"/><line x1="1078" y1="4" x2="1078" y2="280" class="rail"/><g class="el" data-tag="PUMP_A_INT"><title>PUMP_A_INT (%M00229)
Deluge pump A Start/Stop - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00229</text><text x="90.0" y="61" class="tag">PUMP_A_INT</text><text x="90.0" y="70" class="desc">Deluge pump A Start/S…</text></g><g class="el" data-tag="#T_SEC"><title>#T_SEC (%S00005)
1.0 second timer contact</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%S00005</text><text x="194.0" y="61" class="tag">#T_SEC</text><text x="194.0" y="70" class="desc">1.0 second timer cont…</text></g><g class="el func-group"><line x1="246" y1="38" x2="254" y2="38" class="wire"/><line x1="342" y1="38" x2="350" y2="38" class="wire"/><line x1="246" y1="106" x2="254" y2="106" class="wire"/><rect x="254" y="14" width="88" height="188" rx="5" class="fbox"/><text x="298.0" y="30" class="fname">UPCTR</text><text x="298.0" y="44" class="finst">Pump_Timer13</text><text x="298.0" y="54" class="addr">%R00245</text><text x="258" y="42" class="pin-l">CTU</text><text x="258" y="110" class="pin-l">R</text><text x="258" y="178" class="pin-l">PV</text><text x="338" y="42" class="pin-r">Q</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Pump_Active_1_Hour"><title>Pump_Active_1_Hour (%M00621)
Set if Pump A have been activated in 60 minutes.</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00621</text><text x="1026.0" y="61" class="tag">Pump_Active_1_Hour</text><text x="1026.0" y="70" class="desc">Set if Pump A have be…</text></g><line x1="142" y1="106" x2="142" y2="140" class="wire"/><g class="el" data-tag="FS_7503_001_ALI"><title>FS_7503_001_ALI (%M00035)
7503-FS-001 Stop foam button - Alarm inhibit</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><line x1="81.0" y1="115" x2="99.0" y2="97" class="sym"/><text x="90.0" y="91" class="addr">%M00035</text><text x="90.0" y="129" class="tag">FS_7503_001_ALI</text><text x="90.0" y="138" class="desc">7503-FS-001 Stop foam…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="142" y1="140" x2="142" y2="174" class="wire"/><line x1="142" y1="174" x2="142" y2="208" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><text x="90.0" y="159" class="addr">%M00700</text><text x="90.0" y="197" class="tag">System_Reset</text><text x="90.0" y="206" class="desc">Reset all latches</text></g><g class="el" data-tag="3600"><title>3600 (CONST)
</title><line x1="228" y1="174" x2="246" y2="174" class="wire-data"/><text x="224" y="178" text-anchor="end" class="dval">3600</text></g><line x1="142" y1="208" x2="142" y2="242" class="wire"/><g class="el" data-tag="Pump_Active_1_Hour"><title>Pump_Active_1_Hour (%M00621)
Set if Pump A have been activated in 60 minutes.</title><line x1="38" y1="242" x2="78.0" y2="242" class="wire"/><line x1="78.0" y1="231" x2="78.0" y2="253" class="sym"/><line x1="102.0" y1="231" x2="102.0" y2="253" class="sym"/><text x="90.0" y="227" class="addr">%M00621</text><text x="90.0" y="265" class="tag">Pump_Active_1_Hour</text><text x="90.0" y="274" class="desc">Set if Pump A have be…</text></g></svg></div></div><div class="rung rung-comment" id="CE_LOG-r10"><div class="rung-num">Rung 10</div><pre class="comment-box">Start of Pump B logic.
If pump A start init. activated in 30 seconds without getting deluge released signal (pressure transmitter), then:
- puls (2 sec.) to start pump B is activated. If still no released signal within 60 sec. then:
- puls (2 sec.) to start pump B is activated. If still no released signal within 60 sec. then:
- puls (2 sec.) to start pump B is activated. If still no released signal within 60 sec. then:
- set bit to display alarm in panel: &quot;Deluge failed to release.&quot;.</pre></div><div class="rung rung-logic" id="CE_LOG-r11"><div class="rung-num">Rung 11</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><g class="el" data-tag="PUMP_A_INT"><title>PUMP_A_INT (%M00229)
Deluge pump A Start/Stop - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00229</text><text x="90.0" y="61" class="tag">PUMP_A_INT</text><text x="90.0" y="70" class="desc">Deluge pump A Start/S…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el func-group"><line x1="246" y1="38" x2="254" y2="38" class="wire"/><line x1="342" y1="38" x2="350" y2="38" class="wire"/><line x1="246" y1="106" x2="254" y2="106" class="wire"/><rect x="254" y="14" width="88" height="188" rx="5" class="fbox"/><text x="298.0" y="30" class="fname">ONDTR_TENTHS</text><text x="298.0" y="44" class="finst">Pump_Timer1</text><text x="298.0" y="54" class="addr">%R00209</text><text x="258" y="42" class="pin-l">R</text><text x="258" y="110" class="pin-l">PV</text><text x="338" y="42" class="pin-r">Q</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="T00003"><title>T00003 (%T00003)
</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%T00003</text><text x="1026.0" y="61" class="tag">T00003</text></g><line x1="142" y1="106" x2="142" y2="140" class="wire"/><g class="el" data-tag="PST_7503_001_ALHI"><title>PST_7503_001_ALHI (%M00395)
7503-PST-001  Deluge line pressure - Hi Alarm C_E</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00395</text><text x="90.0" y="129" class="tag">PST_7503_001_ALHI</text><text x="90.0" y="138" class="desc">7503-PST-001  Deluge …</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="142" y1="140" x2="142" y2="174" class="wire"/><g class="el" data-tag="PUMP_A_INT"><title>PUMP_A_INT (%M00229)
Deluge pump A Start/Stop - Internal C_E use</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><line x1="81.0" y1="183" x2="99.0" y2="165" class="sym"/><text x="90.0" y="159" class="addr">%M00229</text><text x="90.0" y="197" class="tag">PUMP_A_INT</text><text x="90.0" y="206" class="desc">Deluge pump A Start/S…</text></g><g class="el" data-tag="300"><title>300 (CONST)
</title><line x1="228" y1="174" x2="246" y2="174" class="wire-data"/><text x="224" y="178" text-anchor="end" class="dval">300</text></g></svg></div></div><div class="rung rung-logic" id="CE_LOG-r12"><div class="rung-num">Rung 12</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="T00003"><title>T00003 (%T00003)
</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00003</text><text x="90.0" y="61" class="tag">T00003</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el func-group"><line x1="246" y1="38" x2="254" y2="38" class="wire"/><line x1="342" y1="38" x2="350" y2="38" class="wire"/><rect x="254" y="14" width="88" height="120" rx="5" class="fbox"/><text x="298.0" y="30" class="fname">TMR_TENTHS</text><text x="298.0" y="44" class="finst">Pump_Timer2</text><text x="298.0" y="54" class="addr">%R00212</text><text x="258" y="42" class="pin-l">PV</text><text x="338" y="42" class="pin-r">Q</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="T00004"><title>T00004 (%T00004)
</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%T00004</text><text x="1026.0" y="61" class="tag">T00004</text></g><g class="el" data-tag="20"><title>20 (CONST)
</title><line x1="228" y1="106" x2="246" y2="106" class="wire-data"/><text x="224" y="110" text-anchor="end" class="dval">20</text></g></svg></div></div><div class="rung rung-logic" id="CE_LOG-r13"><div class="rung-num">Rung 13</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="T00004"><title>T00004 (%T00004)
</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00004</text><text x="90.0" y="61" class="tag">T00004</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el func-group"><line x1="246" y1="38" x2="254" y2="38" class="wire"/><line x1="342" y1="38" x2="350" y2="38" class="wire"/><rect x="254" y="14" width="88" height="120" rx="5" class="fbox"/><text x="298.0" y="30" class="fname">TMR_TENTHS</text><text x="298.0" y="44" class="finst">Pump_Timer3</text><text x="298.0" y="54" class="addr">%R00215</text><text x="258" y="42" class="pin-l">PV</text><text x="338" y="42" class="pin-r">Q</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="T00005"><title>T00005 (%T00005)
</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%T00005</text><text x="1026.0" y="61" class="tag">T00005</text></g><g class="el" data-tag="600"><title>600 (CONST)
</title><line x1="228" y1="106" x2="246" y2="106" class="wire-data"/><text x="224" y="110" text-anchor="end" class="dval">600</text></g></svg></div></div><div class="rung rung-logic" id="CE_LOG-r14"><div class="rung-num">Rung 14</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="T00005"><title>T00005 (%T00005)
</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00005</text><text x="90.0" y="61" class="tag">T00005</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el func-group"><line x1="246" y1="38" x2="254" y2="38" class="wire"/><line x1="342" y1="38" x2="350" y2="38" class="wire"/><rect x="254" y="14" width="88" height="120" rx="5" class="fbox"/><text x="298.0" y="30" class="fname">TMR_TENTHS</text><text x="298.0" y="44" class="finst">Pump_Timer4</text><text x="298.0" y="54" class="addr">%R00218</text><text x="258" y="42" class="pin-l">PV</text><text x="338" y="42" class="pin-r">Q</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="T00006"><title>T00006 (%T00006)
</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%T00006</text><text x="1026.0" y="61" class="tag">T00006</text></g><g class="el" data-tag="20"><title>20 (CONST)
</title><line x1="228" y1="106" x2="246" y2="106" class="wire-data"/><text x="224" y="110" text-anchor="end" class="dval">20</text></g></svg></div></div><div class="rung rung-logic" id="CE_LOG-r15"><div class="rung-num">Rung 15</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="T00006"><title>T00006 (%T00006)
</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00006</text><text x="90.0" y="61" class="tag">T00006</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el func-group"><line x1="246" y1="38" x2="254" y2="38" class="wire"/><line x1="342" y1="38" x2="350" y2="38" class="wire"/><rect x="254" y="14" width="88" height="120" rx="5" class="fbox"/><text x="298.0" y="30" class="fname">TMR_TENTHS</text><text x="298.0" y="44" class="finst">Pump_Timer5</text><text x="298.0" y="54" class="addr">%R00221</text><text x="258" y="42" class="pin-l">PV</text><text x="338" y="42" class="pin-r">Q</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="T00007"><title>T00007 (%T00007)
</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%T00007</text><text x="1026.0" y="61" class="tag">T00007</text></g><g class="el" data-tag="600"><title>600 (CONST)
</title><line x1="228" y1="106" x2="246" y2="106" class="wire-data"/><text x="224" y="110" text-anchor="end" class="dval">600</text></g></svg></div></div><div class="rung rung-logic" id="CE_LOG-r16"><div class="rung-num">Rung 16</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="T00007"><title>T00007 (%T00007)
</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00007</text><text x="90.0" y="61" class="tag">T00007</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el func-group"><line x1="246" y1="38" x2="254" y2="38" class="wire"/><line x1="342" y1="38" x2="350" y2="38" class="wire"/><rect x="254" y="14" width="88" height="120" rx="5" class="fbox"/><text x="298.0" y="30" class="fname">TMR_TENTHS</text><text x="298.0" y="44" class="finst">Pump_Timer6</text><text x="298.0" y="54" class="addr">%R00224</text><text x="258" y="42" class="pin-l">PV</text><text x="338" y="42" class="pin-r">Q</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="T00008"><title>T00008 (%T00008)
</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%T00008</text><text x="1026.0" y="61" class="tag">T00008</text></g><g class="el" data-tag="20"><title>20 (CONST)
</title><line x1="228" y1="106" x2="246" y2="106" class="wire-data"/><text x="224" y="110" text-anchor="end" class="dval">20</text></g></svg></div></div><div class="rung rung-logic" id="CE_LOG-r17"><div class="rung-num">Rung 17</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><g class="el" data-tag="T00003"><title>T00003 (%T00003)
</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00003</text><text x="90.0" y="61" class="tag">T00003</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="T00004"><title>T00004 (%T00004)
</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><line x1="185.0" y1="47" x2="203.0" y2="29" class="sym"/><text x="194.0" y="23" class="addr">%T00004</text><text x="194.0" y="61" class="tag">T00004</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PUMP_B_START_INT"><title>PUMP_B_START_INT (%M00231)
Deluge pump B Start - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00231</text><text x="1026.0" y="61" class="tag">PUMP_B_START_INT</text><text x="1026.0" y="70" class="desc">Deluge pump B Start -…</text></g><g class="el" data-tag="T00005"><title>T00005 (%T00005)
</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%T00005</text><text x="90.0" y="129" class="tag">T00005</text></g><line x1="246" y1="72" x2="246" y2="106" class="wire"/><line x1="246" y1="106" x2="246" y2="140" class="wire"/><g class="el" data-tag="T00006"><title>T00006 (%T00006)
</title><line x1="142" y1="106" x2="182.0" y2="106" class="wire"/><line x1="182.0" y1="95" x2="182.0" y2="117" class="sym"/><line x1="206.0" y1="95" x2="206.0" y2="117" class="sym"/><line x1="185.0" y1="115" x2="203.0" y2="97" class="sym"/><text x="194.0" y="91" class="addr">%T00006</text><text x="194.0" y="129" class="tag">T00006</text></g><g class="el" data-tag="T00007"><title>T00007 (%T00007)
</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="102.0" y1="174" x2="142" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><text x="90.0" y="159" class="addr">%T00007</text><text x="90.0" y="197" class="tag">T00007</text></g><line x1="246" y1="140" x2="246" y2="174" class="wire"/><g class="el" data-tag="T00008"><title>T00008 (%T00008)
</title><line x1="142" y1="174" x2="182.0" y2="174" class="wire"/><line x1="182.0" y1="163" x2="182.0" y2="185" class="sym"/><line x1="206.0" y1="163" x2="206.0" y2="185" class="sym"/><line x1="185.0" y1="183" x2="203.0" y2="165" class="sym"/><text x="194.0" y="159" class="addr">%T00008</text><text x="194.0" y="197" class="tag">T00008</text></g></svg></div></div><div class="rung rung-logic" id="CE_LOG-r18"><div class="rung-num">Rung 18</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><g class="el" data-tag="T00008"><title>T00008 (%T00008)
</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00008</text><text x="90.0" y="61" class="tag">T00008</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el func-group"><line x1="246" y1="38" x2="254" y2="38" class="wire"/><line x1="342" y1="38" x2="350" y2="38" class="wire"/><line x1="246" y1="106" x2="254" y2="106" class="wire"/><rect x="254" y="14" width="88" height="188" rx="5" class="fbox"/><text x="298.0" y="30" class="fname">ONDTR_TENTHS</text><text x="298.0" y="44" class="finst">Pump_Timer7</text><text x="298.0" y="54" class="addr">%R00227</text><text x="258" y="42" class="pin-l">R</text><text x="258" y="110" class="pin-l">PV</text><text x="338" y="42" class="pin-r">Q</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="DelugeFailedToRelease"><title>DelugeFailedToRelease (%M00620)
Set if Deluge fail to release after trigging start of Pump B 3 times with 30 sec. delay</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00620</text><text x="1026.0" y="61" class="tag">DelugeFailedToRel…</text><text x="1026.0" y="70" class="desc">Set if Deluge fail to…</text></g><line x1="142" y1="106" x2="142" y2="140" class="wire"/><g class="el" data-tag="PST_7503_001_ALHI"><title>PST_7503_001_ALHI (%M00395)
7503-PST-001  Deluge line pressure - Hi Alarm C_E</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00395</text><text x="90.0" y="129" class="tag">PST_7503_001_ALHI</text><text x="90.0" y="138" class="desc">7503-PST-001  Deluge …</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="142" y1="140" x2="142" y2="174" class="wire"/><g class="el" data-tag="T00008"><title>T00008 (%T00008)
</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><line x1="81.0" y1="183" x2="99.0" y2="165" class="sym"/><text x="90.0" y="159" class="addr">%T00008</text><text x="90.0" y="197" class="tag">T00008</text></g><g class="el" data-tag="600"><title>600 (CONST)
</title><line x1="228" y1="174" x2="246" y2="174" class="wire-data"/><text x="224" y="178" text-anchor="end" class="dval">600</text></g></svg></div></div><div class="rung rung-comment" id="CE_LOG-r19"><div class="rung-num">Rung 19</div><pre class="comment-box">Stop of pump B logic.
When fire detectors return to normal OR when stop foam is pusshed, stop puls (2 sec.) is trigged.</pre></div><div class="rung rung-logic" id="CE_LOG-r20"><div class="rung-num">Rung 20</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="DF_7404_001_ALHI"><title>DF_7404_001_ALHI (%M00388)
7404-DF-001  Flame detector pump house - Hi Alarm C_E</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><line x1="81.0" y1="47" x2="99.0" y2="29" class="sym"/><text x="90.0" y="23" class="addr">%M00388</text><text x="90.0" y="61" class="tag">DF_7404_001_ALHI</text><text x="90.0" y="70" class="desc">7404-DF-001  Flame de…</text></g><g class="el" data-tag="DF_7404_002_ALHI"><title>DF_7404_002_ALHI (%M00389)
7404-DF-002  Flame detector pump house - Hi Alarm C_E</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><line x1="185.0" y1="47" x2="203.0" y2="29" class="sym"/><text x="194.0" y="23" class="addr">%M00389</text><text x="194.0" y="61" class="tag">DF_7404_002_ALHI</text><text x="194.0" y="70" class="desc">7404-DF-002  Flame de…</text></g><g class="el" data-tag="FR_7503_001_002_ALHI"><title>FR_7503_001_002_ALHI (%M00396)
7503-FR-001/002  Foam release from field - Hi alarm C_E</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%M00396</text><text x="298.0" y="61" class="tag">FR_7503_001_002_A…</text><text x="298.0" y="70" class="desc">7503-FR-001/002  Foam…</text></g><g class="el" data-tag="FR_7503_003_ALHI"><title>FR_7503_003_ALHI (%M00398)
7503-FR-003  Foam release from panel - Hi Alarm C_E</title><line x1="350" y1="38" x2="390.0" y2="38" class="wire"/><line x1="414.0" y1="38" x2="454" y2="38" class="wire"/><line x1="390.0" y1="27" x2="390.0" y2="49" class="sym"/><line x1="414.0" y1="27" x2="414.0" y2="49" class="sym"/><line x1="393.0" y1="47" x2="411.0" y2="29" class="sym"/><text x="402.0" y="23" class="addr">%M00398</text><text x="402.0" y="61" class="tag">FR_7503_003_ALHI</text><text x="402.0" y="70" class="desc">7503-FR-003  Foam rel…</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><g class="el func-group"><line x1="558" y1="38" x2="566" y2="38" class="wire"/><line x1="654" y1="38" x2="662" y2="38" class="wire"/><rect x="566" y="14" width="88" height="120" rx="5" class="fbox"/><text x="610.0" y="30" class="fname">TMR_TENTHS</text><text x="610.0" y="44" class="finst">Pump_Timer8</text><text x="610.0" y="54" class="addr">%R00230</text><text x="570" y="42" class="pin-l">PV</text><text x="650" y="42" class="pin-r">Q</text></g><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="T00009"><title>T00009 (%T00009)
</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%T00009</text><text x="1026.0" y="61" class="tag">T00009</text></g><g class="el" data-tag="20"><title>20 (CONST)
</title><line x1="540" y1="106" x2="558" y2="106" class="wire-data"/><text x="536" y="110" text-anchor="end" class="dval">20</text></g></svg></div></div><div class="rung rung-logic" id="CE_LOG-r21"><div class="rung-num">Rung 21</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="FS_7503_001_ALI"><title>FS_7503_001_ALI (%M00035)
7503-FS-001 Stop foam button - Alarm inhibit</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><line x1="81.0" y1="47" x2="99.0" y2="29" class="sym"/><text x="90.0" y="23" class="addr">%M00035</text><text x="90.0" y="61" class="tag">FS_7503_001_ALI</text><text x="90.0" y="70" class="desc">7503-FS-001 Stop foam…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="558" y2="72" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PUMP_B_STOP_INT"><title>PUMP_B_STOP_INT (%M00230)
Deluge pump B Stop - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00230</text><text x="1026.0" y="61" class="tag">PUMP_B_STOP_INT</text><text x="1026.0" y="70" class="desc">Deluge pump B Stop - …</text></g><g class="el" data-tag="DF_7404_001_ALHI"><title>DF_7404_001_ALHI (%M00388)
7404-DF-001  Flame detector pump house - Hi Alarm C_E</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><line x1="81.0" y1="115" x2="99.0" y2="97" class="sym"/><text x="90.0" y="91" class="addr">%M00388</text><text x="90.0" y="129" class="tag">DF_7404_001_ALHI</text><text x="90.0" y="138" class="desc">7404-DF-001  Flame de…</text></g><g class="el" data-tag="DF_7404_002_ALHI"><title>DF_7404_002_ALHI (%M00389)
7404-DF-002  Flame detector pump house - Hi Alarm C_E</title><line x1="142" y1="106" x2="182.0" y2="106" class="wire"/><line x1="206.0" y1="106" x2="246" y2="106" class="wire"/><line x1="182.0" y1="95" x2="182.0" y2="117" class="sym"/><line x1="206.0" y1="95" x2="206.0" y2="117" class="sym"/><line x1="185.0" y1="115" x2="203.0" y2="97" class="sym"/><text x="194.0" y="91" class="addr">%M00389</text><text x="194.0" y="129" class="tag">DF_7404_002_ALHI</text><text x="194.0" y="138" class="desc">7404-DF-002  Flame de…</text></g><g class="el" data-tag="FR_7503_001_002_ALHI"><title>FR_7503_001_002_ALHI (%M00396)
7503-FR-001/002  Foam release from field - Hi alarm C_E</title><line x1="246" y1="106" x2="286.0" y2="106" class="wire"/><line x1="310.0" y1="106" x2="350" y2="106" class="wire"/><line x1="286.0" y1="95" x2="286.0" y2="117" class="sym"/><line x1="310.0" y1="95" x2="310.0" y2="117" class="sym"/><line x1="289.0" y1="115" x2="307.0" y2="97" class="sym"/><text x="298.0" y="91" class="addr">%M00396</text><text x="298.0" y="129" class="tag">FR_7503_001_002_A…</text><text x="298.0" y="138" class="desc">7503-FR-001/002  Foam…</text></g><g class="el" data-tag="FR_7503_003_ALHI"><title>FR_7503_003_ALHI (%M00398)
7503-FR-003  Foam release from panel - Hi Alarm C_E</title><line x1="350" y1="106" x2="390.0" y2="106" class="wire"/><line x1="414.0" y1="106" x2="454" y2="106" class="wire"/><line x1="390.0" y1="95" x2="390.0" y2="117" class="sym"/><line x1="414.0" y1="95" x2="414.0" y2="117" class="sym"/><line x1="393.0" y1="115" x2="411.0" y2="97" class="sym"/><text x="402.0" y="91" class="addr">%M00398</text><text x="402.0" y="129" class="tag">FR_7503_003_ALHI</text><text x="402.0" y="138" class="desc">7503-FR-003  Foam rel…</text></g><line x1="558" y1="72" x2="558" y2="106" class="wire"/><g class="el" data-tag="T00009"><title>T00009 (%T00009)
</title><line x1="454" y1="106" x2="494.0" y2="106" class="wire"/><line x1="494.0" y1="95" x2="494.0" y2="117" class="sym"/><line x1="518.0" y1="95" x2="518.0" y2="117" class="sym"/><line x1="497.0" y1="115" x2="515.0" y2="97" class="sym"/><text x="506.0" y="91" class="addr">%T00009</text><text x="506.0" y="129" class="tag">T00009</text></g></svg></div></div><div class="rung rung-comment" id="CE_LOG-r22"><div class="rung-num">Rung 22</div><pre class="comment-box">Logic for Indication on panel (not operator panel).</pre></div><div class="rung rung-logic" id="CE_LOG-r23"><div class="rung-num">Rung 23</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="ZSL_6401_001_ALI"><title>ZSL_6401_001_ALI (%M00034)
6401-ZSL-001 ESD valve closed - Alarm inhibit</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00034</text><text x="90.0" y="61" class="tag">ZSL_6401_001_ALI</text><text x="90.0" y="70" class="desc">6401-ZSL-001 ESD valv…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Tag_DO_13_INT"><title>Tag_DO_13_INT (%M00237)
EDS valve closed indication - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00237</text><text x="1026.0" y="61" class="tag">Tag_DO_13_INT</text><text x="1026.0" y="70" class="desc">EDS valve closed indi…</text></g></svg></div></div><div class="rung rung-logic" id="CE_LOG-r24"><div class="rung-num">Rung 24</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="ZSH_6401_001_ALI"><title>ZSH_6401_001_ALI (%M00033)
6401-ZSH-001 ESD valve open - Alarm inhibit</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00033</text><text x="90.0" y="61" class="tag">ZSH_6401_001_ALI</text><text x="90.0" y="70" class="desc">6401-ZSH-001 ESD valv…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Tag_DO_12_INT"><title>Tag_DO_12_INT (%M00236)
EDS valve open indication - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00236</text><text x="1026.0" y="61" class="tag">Tag_DO_12_INT</text><text x="1026.0" y="70" class="desc">EDS valve open indica…</text></g></svg></div></div><div class="rung rung-logic" id="CE_LOG-r25"><div class="rung-num">Rung 25</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="PST_7002_001_ALLI"><title>PST_7002_001_ALLI (%M00441)
7002-PST-001  Air acc. pressure - Lo Alarm C_E</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00441</text><text x="90.0" y="61" class="tag">PST_7002_001_ALLI</text><text x="90.0" y="70" class="desc">7002-PST-001  Air acc…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Tag_DO_14_INT"><title>Tag_DO_14_INT (%M00238)
EDS valve low air indication - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00238</text><text x="1026.0" y="61" class="tag">Tag_DO_14_INT</text><text x="1026.0" y="70" class="desc">EDS valve low air ind…</text></g></svg></div></div></section><section class="block-sec" id="blk-Sound" data-block="Sound"><div class="block-hdr"><div><h2>Block: Sound</h2><p class="block-sub">This block generates sound and mute of sound.</p></div><div class="block-badges"><span class="badge">50 Rungs</span></div></div><div class="rung rung-comment" id="Sound-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This block generates sound and mute of sound.
In Bottom is logic for trigging of PLS System sound.</pre></div><div class="rung rung-comment" id="Sound-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">History on changes after 23.april-03:
- 28.juni-03:  INHIBIT_ALL_OUTPUTS changed to NOT trig sound in Pump house.     Vidar Pedersen</pre></div><div class="rung rung-comment" id="Sound-r3"><div class="rung-num">Rung 3</div><pre class="comment-box">Trigging alarm sound.</pre></div><div class="rung rung-logic" id="Sound-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_001_ALH"><title>DG_7404_001_ALH (%M00353)
7404-DG-001  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00353</text><text x="90.0" y="61" class="tag">DG_7404_001_ALH</text><text x="90.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound01"><title>System_Sound01 (%M00800)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00800</text><text x="1026.0" y="61" class="tag">System_Sound01</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_001_ALL"><title>DG_7404_001_ALL (%M00401)
7404-DG-001  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00401</text><text x="90.0" y="61" class="tag">DG_7404_001_ALL</text><text x="90.0" y="70" class="desc">7404-DG-001  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound02"><title>System_Sound02 (%M00801)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00801</text><text x="1026.0" y="61" class="tag">System_Sound02</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r6"><div class="rung-num">Rung 6</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_002_ALH"><title>DG_7404_002_ALH (%M00354)
7404-DG-002  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00354</text><text x="90.0" y="61" class="tag">DG_7404_002_ALH</text><text x="90.0" y="70" class="desc">7404-DG-002  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound03"><title>System_Sound03 (%M00802)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00802</text><text x="1026.0" y="61" class="tag">System_Sound03</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r7"><div class="rung-num">Rung 7</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_002_ALL"><title>DG_7404_002_ALL (%M00402)
7404-DG-002  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00402</text><text x="90.0" y="61" class="tag">DG_7404_002_ALL</text><text x="90.0" y="70" class="desc">7404-DG-002  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound04"><title>System_Sound04 (%M00803)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00803</text><text x="1026.0" y="61" class="tag">System_Sound04</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r8"><div class="rung-num">Rung 8</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_003_ALH"><title>DG_7404_003_ALH (%M00355)
7404-DG-003  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00355</text><text x="90.0" y="61" class="tag">DG_7404_003_ALH</text><text x="90.0" y="70" class="desc">7404-DG-003  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound05"><title>System_Sound05 (%M00804)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00804</text><text x="1026.0" y="61" class="tag">System_Sound05</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r9"><div class="rung-num">Rung 9</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_003_ALL"><title>DG_7404_003_ALL (%M00403)
7404-DG-003  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00403</text><text x="90.0" y="61" class="tag">DG_7404_003_ALL</text><text x="90.0" y="70" class="desc">7404-DG-003  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound06"><title>System_Sound06 (%M00805)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00805</text><text x="1026.0" y="61" class="tag">System_Sound06</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r10"><div class="rung-num">Rung 10</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_004_ALH"><title>DG_7404_004_ALH (%M00356)
7404-DG-004  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00356</text><text x="90.0" y="61" class="tag">DG_7404_004_ALH</text><text x="90.0" y="70" class="desc">7404-DG-004  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound07"><title>System_Sound07 (%M00806)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00806</text><text x="1026.0" y="61" class="tag">System_Sound07</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r11"><div class="rung-num">Rung 11</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_004_ALL"><title>DG_7404_004_ALL (%M00404)
7404-DG-004  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00404</text><text x="90.0" y="61" class="tag">DG_7404_004_ALL</text><text x="90.0" y="70" class="desc">7404-DG-004  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound08"><title>System_Sound08 (%M00807)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00807</text><text x="1026.0" y="61" class="tag">System_Sound08</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r12"><div class="rung-num">Rung 12</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_005_ALH"><title>DG_7404_005_ALH (%M00357)
7404-DG-005  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00357</text><text x="90.0" y="61" class="tag">DG_7404_005_ALH</text><text x="90.0" y="70" class="desc">7404-DG-005  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound09"><title>System_Sound09 (%M00808)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00808</text><text x="1026.0" y="61" class="tag">System_Sound09</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r13"><div class="rung-num">Rung 13</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_005_ALL"><title>DG_7404_005_ALL (%M00405)
7404-DG-005  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00405</text><text x="90.0" y="61" class="tag">DG_7404_005_ALL</text><text x="90.0" y="70" class="desc">7404-DG-005  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound10"><title>System_Sound10 (%M00809)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00809</text><text x="1026.0" y="61" class="tag">System_Sound10</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r14"><div class="rung-num">Rung 14</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_006_ALH"><title>DG_7404_006_ALH (%M00358)
7404-DG-006  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00358</text><text x="90.0" y="61" class="tag">DG_7404_006_ALH</text><text x="90.0" y="70" class="desc">7404-DG-006  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound11"><title>System_Sound11 (%M00810)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00810</text><text x="1026.0" y="61" class="tag">System_Sound11</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r15"><div class="rung-num">Rung 15</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_006_ALL"><title>DG_7404_006_ALL (%M00406)
7404-DG-006  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00406</text><text x="90.0" y="61" class="tag">DG_7404_006_ALL</text><text x="90.0" y="70" class="desc">7404-DG-006  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound12"><title>System_Sound12 (%M00811)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00811</text><text x="1026.0" y="61" class="tag">System_Sound12</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r16"><div class="rung-num">Rung 16</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_007_ALH"><title>DG_7404_007_ALH (%M00359)
7404-DG-007  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00359</text><text x="90.0" y="61" class="tag">DG_7404_007_ALH</text><text x="90.0" y="70" class="desc">7404-DG-007  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound13"><title>System_Sound13 (%M00812)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00812</text><text x="1026.0" y="61" class="tag">System_Sound13</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r17"><div class="rung-num">Rung 17</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_007_ALL"><title>DG_7404_007_ALL (%M00407)
7404-DG-007  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00407</text><text x="90.0" y="61" class="tag">DG_7404_007_ALL</text><text x="90.0" y="70" class="desc">7404-DG-007  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound14"><title>System_Sound14 (%M00813)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00813</text><text x="1026.0" y="61" class="tag">System_Sound14</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r18"><div class="rung-num">Rung 18</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_008_ALH"><title>DG_7404_008_ALH (%M00360)
7404-DG-008  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00360</text><text x="90.0" y="61" class="tag">DG_7404_008_ALH</text><text x="90.0" y="70" class="desc">7404-DG-008  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound15"><title>System_Sound15 (%M00814)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00814</text><text x="1026.0" y="61" class="tag">System_Sound15</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r19"><div class="rung-num">Rung 19</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_008_ALL"><title>DG_7404_008_ALL (%M00408)
7404-DG-008  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00408</text><text x="90.0" y="61" class="tag">DG_7404_008_ALL</text><text x="90.0" y="70" class="desc">7404-DG-008  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound16"><title>System_Sound16 (%M00815)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00815</text><text x="1026.0" y="61" class="tag">System_Sound16</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r20"><div class="rung-num">Rung 20</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_009_ALH"><title>DG_7404_009_ALH (%M00361)
7404-DG-009  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00361</text><text x="90.0" y="61" class="tag">DG_7404_009_ALH</text><text x="90.0" y="70" class="desc">7404-DG-009  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound17"><title>System_Sound17 (%M00816)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00816</text><text x="1026.0" y="61" class="tag">System_Sound17</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r21"><div class="rung-num">Rung 21</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_009_ALL"><title>DG_7404_009_ALL (%M00409)
7404-DG-009  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00409</text><text x="90.0" y="61" class="tag">DG_7404_009_ALL</text><text x="90.0" y="70" class="desc">7404-DG-009  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound18"><title>System_Sound18 (%M00817)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00817</text><text x="1026.0" y="61" class="tag">System_Sound18</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r22"><div class="rung-num">Rung 22</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_010_ALH"><title>DG_7404_010_ALH (%M00362)
7404-DG-010  Gas detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00362</text><text x="90.0" y="61" class="tag">DG_7404_010_ALH</text><text x="90.0" y="70" class="desc">7404-DG-010  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound19"><title>System_Sound19 (%M00818)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00818</text><text x="1026.0" y="61" class="tag">System_Sound19</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r23"><div class="rung-num">Rung 23</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_010_ALL"><title>DG_7404_010_ALL (%M00410)
7404-DG-010  Gas detector pump house - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00410</text><text x="90.0" y="61" class="tag">DG_7404_010_ALL</text><text x="90.0" y="70" class="desc">7404-DG-010  Gas dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound20"><title>System_Sound20 (%M00819)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00819</text><text x="1026.0" y="61" class="tag">System_Sound20</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r24"><div class="rung-num">Rung 24</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_011R_ALH"><title>DG_7404_011R_ALH (%M00366)
7404-DG-011R  Open path detector - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00366</text><text x="90.0" y="61" class="tag">DG_7404_011R_ALH</text><text x="90.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound21"><title>System_Sound21 (%M00820)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00820</text><text x="1026.0" y="61" class="tag">System_Sound21</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r25"><div class="rung-num">Rung 25</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DG_7404_011R_ALL"><title>DG_7404_011R_ALL (%M00414)
7404-DG-011R  Open path detector - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00414</text><text x="90.0" y="61" class="tag">DG_7404_011R_ALL</text><text x="90.0" y="70" class="desc">7404-DG-011R  Open pa…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound22"><title>System_Sound22 (%M00821)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00821</text><text x="1026.0" y="61" class="tag">System_Sound22</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r26"><div class="rung-num">Rung 26</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DF_7404_001_ALH"><title>DF_7404_001_ALH (%M00364)
7404-DF-001  Flame detector pump house - Fire Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00364</text><text x="90.0" y="61" class="tag">DF_7404_001_ALH</text><text x="90.0" y="70" class="desc">7404-DF-001  Flame de…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound23"><title>System_Sound23 (%M00822)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00822</text><text x="1026.0" y="61" class="tag">System_Sound23</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r27"><div class="rung-num">Rung 27</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="DF_7404_002_ALH"><title>DF_7404_002_ALH (%M00365)
7404-DF-002  Flame detector pump house - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00365</text><text x="90.0" y="61" class="tag">DF_7404_002_ALH</text><text x="90.0" y="70" class="desc">7404-DF-002  Flame de…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound24"><title>System_Sound24 (%M00823)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00823</text><text x="1026.0" y="61" class="tag">System_Sound24</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r28"><div class="rung-num">Rung 28</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="FR_7503_001_002_ALH"><title>FR_7503_001_002_ALH (%M00372)
7503-FR-001/002  Foam release from field - Hi alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00372</text><text x="90.0" y="61" class="tag">FR_7503_001_002_A…</text><text x="90.0" y="70" class="desc">7503-FR-001/002  Foam…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound25"><title>System_Sound25 (%M00824)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00824</text><text x="1026.0" y="61" class="tag">System_Sound25</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r29"><div class="rung-num">Rung 29</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="FR_7503_003_ALH"><title>FR_7503_003_ALH (%M00374)
7503-FR-003  Foam release from panel - Hi Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00374</text><text x="90.0" y="61" class="tag">FR_7503_003_ALH</text><text x="90.0" y="70" class="desc">7503-FR-003  Foam rel…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound26"><title>System_Sound26 (%M00825)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00825</text><text x="1026.0" y="61" class="tag">System_Sound26</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r30"><div class="rung-num">Rung 30</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="INHIBIT_ALL_OUTPUTS_ALI"><title>INHIBIT_ALL_OUTPUTS_ALI (%M00045)
All outputs inhibit - Alarm inhibit</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00045</text><text x="90.0" y="61" class="tag">INHIBIT_ALL_OUTPU…</text><text x="90.0" y="70" class="desc">All outputs inhibit -…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound27"><title>System_Sound27 (%M00826)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00826</text><text x="1026.0" y="61" class="tag">System_Sound27</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r31"><div class="rung-num">Rung 31</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="LS_7503_001_AL"><title>LS_7503_001_AL (%M00004)
7503-LS-001  AFFF tank low level - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00004</text><text x="90.0" y="61" class="tag">LS_7503_001_AL</text><text x="90.0" y="70" class="desc">7503-LS-001  AFFF tan…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound28"><title>System_Sound28 (%M00827)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00827</text><text x="1026.0" y="61" class="tag">System_Sound28</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r32"><div class="rung-num">Rung 32</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="LS_7503_002_AL"><title>LS_7503_002_AL (%M00005)
7503-LS-002  Diesel tank low level - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00005</text><text x="90.0" y="61" class="tag">LS_7503_002_AL</text><text x="90.0" y="70" class="desc">7503-LS-002  Diesel t…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound29"><title>System_Sound29 (%M00828)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00828</text><text x="1026.0" y="61" class="tag">System_Sound29</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r33"><div class="rung-num">Rung 33</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="PST_7002_001_ALL"><title>PST_7002_001_ALL (%M00417)
7002-PST-001  Air acc. pressure - Lo Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00417</text><text x="90.0" y="61" class="tag">PST_7002_001_ALL</text><text x="90.0" y="70" class="desc">7002-PST-001  Air acc…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound30"><title>System_Sound30 (%M00829)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00829</text><text x="1026.0" y="61" class="tag">System_Sound30</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r34"><div class="rung-num">Rung 34</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="ZSL_6401_001_AL"><title>ZSL_6401_001_AL (%M00002)
6401-ZSL-001 ESD valve closed - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00002</text><text x="90.0" y="61" class="tag">ZSL_6401_001_AL</text><text x="90.0" y="70" class="desc">6401-ZSL-001 ESD valv…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound31"><title>System_Sound31 (%M00830)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00830</text><text x="1026.0" y="61" class="tag">System_Sound31</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-comment" id="Sound-r35"><div class="rung-num">Rung 35</div><pre class="comment-box">Sound on panel in Production Control Room (buzzer):</pre></div><div class="rung rung-logic" id="Sound-r36"><div class="rung-num">Rung 36</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 556" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="552" class="rail"/><line x1="1078" y1="4" x2="1078" y2="552" class="rail"/><line x1="142" y1="38" x2="142" y2="72" class="wire"/><g class="el" data-tag="System_Sound01"><title>System_Sound01 (%M00800)
Reset all latches</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00800</text><text x="90.0" y="61" class="tag">System_Sound01</text><text x="90.0" y="70" class="desc">Reset all latches</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="558" y2="72" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="766" y2="72" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="974" y2="72" class="wire"/><g class="el" data-tag="Tag_DO_15_INT"><title>Tag_DO_15_INT (%M00239)
Panel alarm - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">S</text><text x="1026.0" y="23" class="addr">%M00239</text><text x="1026.0" y="61" class="tag">Tag_DO_15_INT</text><text x="1026.0" y="70" class="desc">Panel alarm - Interna…</text></g><line x1="142" y1="72" x2="142" y2="106" class="wire"/><line x1="142" y1="106" x2="142" y2="140" class="wire"/><g class="el" data-tag="System_Sound02"><title>System_Sound02 (%M00801)
Reset all latches</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00801</text><text x="90.0" y="129" class="tag">System_Sound02</text><text x="90.0" y="138" class="desc">Reset all latches</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="106" x2="246" y2="140" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><line x1="350" y1="106" x2="350" y2="140" class="wire"/><g class="el" data-tag="System_Sound08"><title>System_Sound08 (%M00807)
Reset all latches</title><line x1="246" y1="106" x2="286.0" y2="106" class="wire"/><line x1="286.0" y1="95" x2="286.0" y2="117" class="sym"/><line x1="310.0" y1="95" x2="310.0" y2="117" class="sym"/><text x="298.0" y="91" class="addr">%M00807</text><text x="298.0" y="129" class="tag">System_Sound08</text><text x="298.0" y="138" class="desc">Reset all latches</text></g><line x1="350" y1="106" x2="454" y2="106" class="wire"/><line x1="454" y1="106" x2="454" y2="140" class="wire"/><line x1="558" y1="72" x2="558" y2="106" class="wire"/><line x1="558" y1="106" x2="558" y2="140" class="wire"/><g class="el" data-tag="System_Sound13"><title>System_Sound13 (%M00812)
Reset all latches</title><line x1="454" y1="106" x2="494.0" y2="106" class="wire"/><line x1="494.0" y1="95" x2="494.0" y2="117" class="sym"/><line x1="518.0" y1="95" x2="518.0" y2="117" class="sym"/><text x="506.0" y="91" class="addr">%M00812</text><text x="506.0" y="129" class="tag">System_Sound13</text><text x="506.0" y="138" class="desc">Reset all latches</text></g><line x1="558" y1="106" x2="662" y2="106" class="wire"/><line x1="662" y1="106" x2="662" y2="140" class="wire"/><line x1="766" y1="72" x2="766" y2="106" class="wire"/><line x1="766" y1="106" x2="766" y2="140" class="wire"/><g class="el" data-tag="System_Sound18"><title>System_Sound18 (%M00817)
Reset all latches</title><line x1="662" y1="106" x2="702.0" y2="106" class="wire"/><line x1="702.0" y1="95" x2="702.0" y2="117" class="sym"/><line x1="726.0" y1="95" x2="726.0" y2="117" class="sym"/><text x="714.0" y="91" class="addr">%M00817</text><text x="714.0" y="129" class="tag">System_Sound18</text><text x="714.0" y="138" class="desc">Reset all latches</text></g><line x1="766" y1="106" x2="870" y2="106" class="wire"/><line x1="870" y1="106" x2="870" y2="140" class="wire"/><line x1="974" y1="72" x2="974" y2="106" class="wire"/><line x1="974" y1="106" x2="974" y2="140" class="wire"/><g class="el" data-tag="System_Sound23"><title>System_Sound23 (%M00822)
Reset all latches</title><line x1="870" y1="106" x2="910.0" y2="106" class="wire"/><line x1="910.0" y1="95" x2="910.0" y2="117" class="sym"/><line x1="934.0" y1="95" x2="934.0" y2="117" class="sym"/><text x="922.0" y="91" class="addr">%M00822</text><text x="922.0" y="129" class="tag">System_Sound23</text><text x="922.0" y="138" class="desc">Reset all latches</text></g><line x1="142" y1="140" x2="142" y2="174" class="wire"/><line x1="142" y1="174" x2="142" y2="208" class="wire"/><g class="el" data-tag="System_Sound03"><title>System_Sound03 (%M00802)
Reset all latches</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><text x="90.0" y="159" class="addr">%M00802</text><text x="90.0" y="197" class="tag">System_Sound03</text><text x="90.0" y="206" class="desc">Reset all latches</text></g><line x1="142" y1="174" x2="246" y2="174" class="wire"/><line x1="246" y1="140" x2="246" y2="174" class="wire"/><line x1="246" y1="174" x2="246" y2="208" class="wire"/><line x1="350" y1="140" x2="350" y2="174" class="wire"/><line x1="350" y1="174" x2="350" y2="208" class="wire"/><g class="el" data-tag="System_Sound09"><title>System_Sound09 (%M00808)
Reset all latches</title><line x1="246" y1="174" x2="286.0" y2="174" class="wire"/><line x1="286.0" y1="163" x2="286.0" y2="185" class="sym"/><line x1="310.0" y1="163" x2="310.0" y2="185" class="sym"/><text x="298.0" y="159" class="addr">%M00808</text><text x="298.0" y="197" class="tag">System_Sound09</text><text x="298.0" y="206" class="desc">Reset all latches</text></g><line x1="350" y1="174" x2="454" y2="174" class="wire"/><line x1="454" y1="140" x2="454" y2="174" class="wire"/><line x1="454" y1="174" x2="454" y2="208" class="wire"/><line x1="558" y1="140" x2="558" y2="174" class="wire"/><line x1="558" y1="174" x2="558" y2="208" class="wire"/><g class="el" data-tag="System_Sound14"><title>System_Sound14 (%M00813)
Reset all latches</title><line x1="454" y1="174" x2="494.0" y2="174" class="wire"/><line x1="494.0" y1="163" x2="494.0" y2="185" class="sym"/><line x1="518.0" y1="163" x2="518.0" y2="185" class="sym"/><text x="506.0" y="159" class="addr">%M00813</text><text x="506.0" y="197" class="tag">System_Sound14</text><text x="506.0" y="206" class="desc">Reset all latches</text></g><line x1="558" y1="174" x2="662" y2="174" class="wire"/><line x1="662" y1="140" x2="662" y2="174" class="wire"/><line x1="662" y1="174" x2="662" y2="208" class="wire"/><line x1="766" y1="140" x2="766" y2="174" class="wire"/><line x1="766" y1="174" x2="766" y2="208" class="wire"/><g class="el" data-tag="System_Sound19"><title>System_Sound19 (%M00818)
Reset all latches</title><line x1="662" y1="174" x2="702.0" y2="174" class="wire"/><line x1="702.0" y1="163" x2="702.0" y2="185" class="sym"/><line x1="726.0" y1="163" x2="726.0" y2="185" class="sym"/><text x="714.0" y="159" class="addr">%M00818</text><text x="714.0" y="197" class="tag">System_Sound19</text><text x="714.0" y="206" class="desc">Reset all latches</text></g><line x1="766" y1="174" x2="870" y2="174" class="wire"/><line x1="870" y1="140" x2="870" y2="174" class="wire"/><line x1="870" y1="174" x2="870" y2="208" class="wire"/><line x1="974" y1="140" x2="974" y2="174" class="wire"/><line x1="974" y1="174" x2="974" y2="208" class="wire"/><g class="el" data-tag="System_Sound24"><title>System_Sound24 (%M00823)
Reset all latches</title><line x1="870" y1="174" x2="910.0" y2="174" class="wire"/><line x1="910.0" y1="163" x2="910.0" y2="185" class="sym"/><line x1="934.0" y1="163" x2="934.0" y2="185" class="sym"/><text x="922.0" y="159" class="addr">%M00823</text><text x="922.0" y="197" class="tag">System_Sound24</text><text x="922.0" y="206" class="desc">Reset all latches</text></g><line x1="142" y1="208" x2="142" y2="242" class="wire"/><line x1="142" y1="242" x2="142" y2="276" class="wire"/><g class="el" data-tag="System_Sound04"><title>System_Sound04 (%M00803)
Reset all latches</title><line x1="38" y1="242" x2="78.0" y2="242" class="wire"/><line x1="78.0" y1="231" x2="78.0" y2="253" class="sym"/><line x1="102.0" y1="231" x2="102.0" y2="253" class="sym"/><text x="90.0" y="227" class="addr">%M00803</text><text x="90.0" y="265" class="tag">System_Sound04</text><text x="90.0" y="274" class="desc">Reset all latches</text></g><line x1="142" y1="242" x2="246" y2="242" class="wire"/><line x1="246" y1="208" x2="246" y2="242" class="wire"/><line x1="246" y1="242" x2="246" y2="276" class="wire"/><line x1="350" y1="208" x2="350" y2="242" class="wire"/><line x1="350" y1="242" x2="350" y2="276" class="wire"/><g class="el" data-tag="System_Sound10"><title>System_Sound10 (%M00809)
Reset all latches</title><line x1="246" y1="242" x2="286.0" y2="242" class="wire"/><line x1="286.0" y1="231" x2="286.0" y2="253" class="sym"/><line x1="310.0" y1="231" x2="310.0" y2="253" class="sym"/><text x="298.0" y="227" class="addr">%M00809</text><text x="298.0" y="265" class="tag">System_Sound10</text><text x="298.0" y="274" class="desc">Reset all latches</text></g><line x1="350" y1="242" x2="454" y2="242" class="wire"/><line x1="454" y1="208" x2="454" y2="242" class="wire"/><line x1="454" y1="242" x2="454" y2="276" class="wire"/><line x1="558" y1="208" x2="558" y2="242" class="wire"/><line x1="558" y1="242" x2="558" y2="276" class="wire"/><g class="el" data-tag="System_Sound15"><title>System_Sound15 (%M00814)
Reset all latches</title><line x1="454" y1="242" x2="494.0" y2="242" class="wire"/><line x1="494.0" y1="231" x2="494.0" y2="253" class="sym"/><line x1="518.0" y1="231" x2="518.0" y2="253" class="sym"/><text x="506.0" y="227" class="addr">%M00814</text><text x="506.0" y="265" class="tag">System_Sound15</text><text x="506.0" y="274" class="desc">Reset all latches</text></g><line x1="558" y1="242" x2="662" y2="242" class="wire"/><line x1="662" y1="208" x2="662" y2="242" class="wire"/><line x1="662" y1="242" x2="662" y2="276" class="wire"/><line x1="766" y1="208" x2="766" y2="242" class="wire"/><line x1="766" y1="242" x2="766" y2="276" class="wire"/><g class="el" data-tag="System_Sound20"><title>System_Sound20 (%M00819)
Reset all latches</title><line x1="662" y1="242" x2="702.0" y2="242" class="wire"/><line x1="702.0" y1="231" x2="702.0" y2="253" class="sym"/><line x1="726.0" y1="231" x2="726.0" y2="253" class="sym"/><text x="714.0" y="227" class="addr">%M00819</text><text x="714.0" y="265" class="tag">System_Sound20</text><text x="714.0" y="274" class="desc">Reset all latches</text></g><line x1="766" y1="242" x2="870" y2="242" class="wire"/><line x1="870" y1="208" x2="870" y2="242" class="wire"/><line x1="870" y1="242" x2="870" y2="276" class="wire"/><line x1="974" y1="208" x2="974" y2="242" class="wire"/><line x1="974" y1="242" x2="974" y2="276" class="wire"/><g class="el" data-tag="System_Sound25"><title>System_Sound25 (%M00824)
Reset all latches</title><line x1="870" y1="242" x2="910.0" y2="242" class="wire"/><line x1="910.0" y1="231" x2="910.0" y2="253" class="sym"/><line x1="934.0" y1="231" x2="934.0" y2="253" class="sym"/><text x="922.0" y="227" class="addr">%M00824</text><text x="922.0" y="265" class="tag">System_Sound25</text><text x="922.0" y="274" class="desc">Reset all latches</text></g><line x1="142" y1="276" x2="142" y2="310" class="wire"/><line x1="142" y1="310" x2="142" y2="344" class="wire"/><g class="el" data-tag="System_Sound05"><title>System_Sound05 (%M00804)
Reset all latches</title><line x1="38" y1="310" x2="78.0" y2="310" class="wire"/><line x1="78.0" y1="299" x2="78.0" y2="321" class="sym"/><line x1="102.0" y1="299" x2="102.0" y2="321" class="sym"/><text x="90.0" y="295" class="addr">%M00804</text><text x="90.0" y="333" class="tag">System_Sound05</text><text x="90.0" y="342" class="desc">Reset all latches</text></g><line x1="142" y1="310" x2="246" y2="310" class="wire"/><line x1="246" y1="276" x2="246" y2="310" class="wire"/><line x1="246" y1="310" x2="246" y2="344" class="wire"/><line x1="350" y1="276" x2="350" y2="310" class="wire"/><line x1="350" y1="310" x2="350" y2="344" class="wire"/><g class="el" data-tag="System_Sound11"><title>System_Sound11 (%M00810)
Reset all latches</title><line x1="246" y1="310" x2="286.0" y2="310" class="wire"/><line x1="286.0" y1="299" x2="286.0" y2="321" class="sym"/><line x1="310.0" y1="299" x2="310.0" y2="321" class="sym"/><text x="298.0" y="295" class="addr">%M00810</text><text x="298.0" y="333" class="tag">System_Sound11</text><text x="298.0" y="342" class="desc">Reset all latches</text></g><line x1="350" y1="310" x2="454" y2="310" class="wire"/><line x1="454" y1="276" x2="454" y2="310" class="wire"/><line x1="454" y1="310" x2="454" y2="344" class="wire"/><line x1="558" y1="276" x2="558" y2="310" class="wire"/><line x1="558" y1="310" x2="558" y2="344" class="wire"/><g class="el" data-tag="System_Sound16"><title>System_Sound16 (%M00815)
Reset all latches</title><line x1="454" y1="310" x2="494.0" y2="310" class="wire"/><line x1="494.0" y1="299" x2="494.0" y2="321" class="sym"/><line x1="518.0" y1="299" x2="518.0" y2="321" class="sym"/><text x="506.0" y="295" class="addr">%M00815</text><text x="506.0" y="333" class="tag">System_Sound16</text><text x="506.0" y="342" class="desc">Reset all latches</text></g><line x1="558" y1="310" x2="662" y2="310" class="wire"/><line x1="662" y1="276" x2="662" y2="310" class="wire"/><line x1="662" y1="310" x2="662" y2="344" class="wire"/><line x1="766" y1="276" x2="766" y2="310" class="wire"/><line x1="766" y1="310" x2="766" y2="344" class="wire"/><g class="el" data-tag="System_Sound21"><title>System_Sound21 (%M00820)
Reset all latches</title><line x1="662" y1="310" x2="702.0" y2="310" class="wire"/><line x1="702.0" y1="299" x2="702.0" y2="321" class="sym"/><line x1="726.0" y1="299" x2="726.0" y2="321" class="sym"/><text x="714.0" y="295" class="addr">%M00820</text><text x="714.0" y="333" class="tag">System_Sound21</text><text x="714.0" y="342" class="desc">Reset all latches</text></g><line x1="766" y1="310" x2="870" y2="310" class="wire"/><line x1="870" y1="276" x2="870" y2="310" class="wire"/><line x1="870" y1="310" x2="870" y2="344" class="wire"/><line x1="974" y1="276" x2="974" y2="310" class="wire"/><line x1="974" y1="310" x2="974" y2="344" class="wire"/><g class="el" data-tag="System_Sound26"><title>System_Sound26 (%M00825)
Reset all latches</title><line x1="870" y1="310" x2="910.0" y2="310" class="wire"/><line x1="910.0" y1="299" x2="910.0" y2="321" class="sym"/><line x1="934.0" y1="299" x2="934.0" y2="321" class="sym"/><text x="922.0" y="295" class="addr">%M00825</text><text x="922.0" y="333" class="tag">System_Sound26</text><text x="922.0" y="342" class="desc">Reset all latches</text></g><line x1="142" y1="344" x2="142" y2="378" class="wire"/><line x1="142" y1="378" x2="142" y2="412" class="wire"/><g class="el" data-tag="System_Sound06"><title>System_Sound06 (%M00805)
Reset all latches</title><line x1="38" y1="378" x2="78.0" y2="378" class="wire"/><line x1="78.0" y1="367" x2="78.0" y2="389" class="sym"/><line x1="102.0" y1="367" x2="102.0" y2="389" class="sym"/><text x="90.0" y="363" class="addr">%M00805</text><text x="90.0" y="401" class="tag">System_Sound06</text><text x="90.0" y="410" class="desc">Reset all latches</text></g><line x1="142" y1="378" x2="246" y2="378" class="wire"/><line x1="246" y1="344" x2="246" y2="378" class="wire"/><line x1="246" y1="378" x2="246" y2="412" class="wire"/><line x1="350" y1="344" x2="350" y2="378" class="wire"/><line x1="350" y1="378" x2="350" y2="412" class="wire"/><g class="el" data-tag="System_Sound12"><title>System_Sound12 (%M00811)
Reset all latches</title><line x1="246" y1="378" x2="286.0" y2="378" class="wire"/><line x1="286.0" y1="367" x2="286.0" y2="389" class="sym"/><line x1="310.0" y1="367" x2="310.0" y2="389" class="sym"/><text x="298.0" y="363" class="addr">%M00811</text><text x="298.0" y="401" class="tag">System_Sound12</text><text x="298.0" y="410" class="desc">Reset all latches</text></g><line x1="350" y1="378" x2="454" y2="378" class="wire"/><line x1="454" y1="344" x2="454" y2="378" class="wire"/><line x1="454" y1="378" x2="454" y2="412" class="wire"/><line x1="558" y1="344" x2="558" y2="378" class="wire"/><line x1="558" y1="378" x2="558" y2="412" class="wire"/><g class="el" data-tag="System_Sound17"><title>System_Sound17 (%M00816)
Reset all latches</title><line x1="454" y1="378" x2="494.0" y2="378" class="wire"/><line x1="494.0" y1="367" x2="494.0" y2="389" class="sym"/><line x1="518.0" y1="367" x2="518.0" y2="389" class="sym"/><text x="506.0" y="363" class="addr">%M00816</text><text x="506.0" y="401" class="tag">System_Sound17</text><text x="506.0" y="410" class="desc">Reset all latches</text></g><line x1="558" y1="378" x2="662" y2="378" class="wire"/><line x1="662" y1="344" x2="662" y2="378" class="wire"/><line x1="662" y1="378" x2="662" y2="412" class="wire"/><line x1="766" y1="344" x2="766" y2="378" class="wire"/><line x1="766" y1="378" x2="766" y2="412" class="wire"/><g class="el" data-tag="System_Sound22"><title>System_Sound22 (%M00821)
Reset all latches</title><line x1="662" y1="378" x2="702.0" y2="378" class="wire"/><line x1="702.0" y1="367" x2="702.0" y2="389" class="sym"/><line x1="726.0" y1="367" x2="726.0" y2="389" class="sym"/><text x="714.0" y="363" class="addr">%M00821</text><text x="714.0" y="401" class="tag">System_Sound22</text><text x="714.0" y="410" class="desc">Reset all latches</text></g><line x1="766" y1="378" x2="870" y2="378" class="wire"/><line x1="870" y1="344" x2="870" y2="378" class="wire"/><line x1="870" y1="378" x2="870" y2="412" class="wire"/><line x1="974" y1="344" x2="974" y2="378" class="wire"/><line x1="974" y1="378" x2="974" y2="412" class="wire"/><g class="el" data-tag="System_Sound27"><title>System_Sound27 (%M00826)
Reset all latches</title><line x1="870" y1="378" x2="910.0" y2="378" class="wire"/><line x1="910.0" y1="367" x2="910.0" y2="389" class="sym"/><line x1="934.0" y1="367" x2="934.0" y2="389" class="sym"/><text x="922.0" y="363" class="addr">%M00826</text><text x="922.0" y="401" class="tag">System_Sound27</text><text x="922.0" y="410" class="desc">Reset all latches</text></g><line x1="142" y1="412" x2="142" y2="446" class="wire"/><g class="el" data-tag="System_Sound07"><title>System_Sound07 (%M00806)
Reset all latches</title><line x1="38" y1="446" x2="78.0" y2="446" class="wire"/><line x1="78.0" y1="435" x2="78.0" y2="457" class="sym"/><line x1="102.0" y1="435" x2="102.0" y2="457" class="sym"/><text x="90.0" y="431" class="addr">%M00806</text><text x="90.0" y="469" class="tag">System_Sound07</text><text x="90.0" y="478" class="desc">Reset all latches</text></g><line x1="142" y1="446" x2="246" y2="446" class="wire"/><line x1="246" y1="412" x2="246" y2="446" class="wire"/><line x1="246" y1="446" x2="246" y2="480" class="wire"/><line x1="350" y1="412" x2="350" y2="446" class="wire"/><g class="el" data-tag="System_Sound28"><title>System_Sound28 (%M00827)
Reset all latches</title><line x1="246" y1="446" x2="286.0" y2="446" class="wire"/><line x1="286.0" y1="435" x2="286.0" y2="457" class="sym"/><line x1="310.0" y1="435" x2="310.0" y2="457" class="sym"/><text x="298.0" y="431" class="addr">%M00827</text><text x="298.0" y="469" class="tag">System_Sound28</text><text x="298.0" y="478" class="desc">Reset all latches</text></g><line x1="350" y1="446" x2="454" y2="446" class="wire"/><line x1="454" y1="412" x2="454" y2="446" class="wire"/><line x1="454" y1="446" x2="454" y2="480" class="wire"/><line x1="558" y1="412" x2="558" y2="446" class="wire"/><g class="el" data-tag="System_Sound29"><title>System_Sound29 (%M00828)
Reset all latches</title><line x1="454" y1="446" x2="494.0" y2="446" class="wire"/><line x1="494.0" y1="435" x2="494.0" y2="457" class="sym"/><line x1="518.0" y1="435" x2="518.0" y2="457" class="sym"/><text x="506.0" y="431" class="addr">%M00828</text><text x="506.0" y="469" class="tag">System_Sound29</text><text x="506.0" y="478" class="desc">Reset all latches</text></g><line x1="558" y1="446" x2="662" y2="446" class="wire"/><line x1="662" y1="412" x2="662" y2="446" class="wire"/><line x1="662" y1="446" x2="662" y2="480" class="wire"/><line x1="766" y1="412" x2="766" y2="446" class="wire"/><g class="el" data-tag="System_Sound30"><title>System_Sound30 (%M00829)
Reset all latches</title><line x1="662" y1="446" x2="702.0" y2="446" class="wire"/><line x1="702.0" y1="435" x2="702.0" y2="457" class="sym"/><line x1="726.0" y1="435" x2="726.0" y2="457" class="sym"/><text x="714.0" y="431" class="addr">%M00829</text><text x="714.0" y="469" class="tag">System_Sound30</text><text x="714.0" y="478" class="desc">Reset all latches</text></g><line x1="766" y1="446" x2="870" y2="446" class="wire"/><line x1="870" y1="412" x2="870" y2="446" class="wire"/><line x1="870" y1="446" x2="870" y2="480" class="wire"/><line x1="974" y1="412" x2="974" y2="446" class="wire"/><g class="el" data-tag="System_Sound31"><title>System_Sound31 (%M00830)
Reset all latches</title><line x1="870" y1="446" x2="910.0" y2="446" class="wire"/><line x1="910.0" y1="435" x2="910.0" y2="457" class="sym"/><line x1="934.0" y1="435" x2="934.0" y2="457" class="sym"/><text x="922.0" y="431" class="addr">%M00830</text><text x="922.0" y="469" class="tag">System_Sound31</text><text x="922.0" y="478" class="desc">Reset all latches</text></g><line x1="38" y1="514" x2="142" y2="514" class="wire"/><line x1="142" y1="514" x2="246" y2="514" class="wire"/><line x1="246" y1="480" x2="246" y2="514" class="wire"/><line x1="246" y1="514" x2="350" y2="514" class="wire"/><line x1="350" y1="514" x2="454" y2="514" class="wire"/><line x1="454" y1="480" x2="454" y2="514" class="wire"/><line x1="454" y1="514" x2="558" y2="514" class="wire"/><line x1="558" y1="514" x2="662" y2="514" class="wire"/><line x1="662" y1="480" x2="662" y2="514" class="wire"/><line x1="662" y1="514" x2="766" y2="514" class="wire"/><line x1="766" y1="514" x2="870" y2="514" class="wire"/><line x1="870" y1="480" x2="870" y2="514" class="wire"/></svg></div></div><div class="rung rung-comment" id="Sound-r37"><div class="rung-num">Rung 37</div><pre class="comment-box">Alarm Bell in Pump House:</pre></div><div class="rung rung-logic" id="Sound-r38"><div class="rung-num">Rung 38</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 556" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="552" class="rail"/><line x1="1078" y1="4" x2="1078" y2="552" class="rail"/><line x1="142" y1="38" x2="142" y2="72" class="wire"/><g class="el" data-tag="System_Sound01"><title>System_Sound01 (%M00800)
Reset all latches</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00800</text><text x="90.0" y="61" class="tag">System_Sound01</text><text x="90.0" y="70" class="desc">Reset all latches</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="558" y2="72" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="766" y2="72" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><line x1="974" y1="38" x2="974" y2="72" class="wire"/><g class="el" data-tag="SA_7404_001_002_INT"><title>SA_7404_001_002_INT (%M00226)
7404-SA-001/002  Local alarm pump house - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">S</text><text x="1026.0" y="23" class="addr">%M00226</text><text x="1026.0" y="61" class="tag">SA_7404_001_002_I…</text><text x="1026.0" y="70" class="desc">7404-SA-001/002  Loca…</text></g><line x1="142" y1="72" x2="142" y2="106" class="wire"/><line x1="142" y1="106" x2="142" y2="140" class="wire"/><g class="el" data-tag="System_Sound02"><title>System_Sound02 (%M00801)
Reset all latches</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00801</text><text x="90.0" y="129" class="tag">System_Sound02</text><text x="90.0" y="138" class="desc">Reset all latches</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="106" x2="246" y2="140" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><line x1="350" y1="106" x2="350" y2="140" class="wire"/><g class="el" data-tag="System_Sound08"><title>System_Sound08 (%M00807)
Reset all latches</title><line x1="246" y1="106" x2="286.0" y2="106" class="wire"/><line x1="286.0" y1="95" x2="286.0" y2="117" class="sym"/><line x1="310.0" y1="95" x2="310.0" y2="117" class="sym"/><text x="298.0" y="91" class="addr">%M00807</text><text x="298.0" y="129" class="tag">System_Sound08</text><text x="298.0" y="138" class="desc">Reset all latches</text></g><line x1="350" y1="106" x2="454" y2="106" class="wire"/><line x1="454" y1="106" x2="454" y2="140" class="wire"/><line x1="558" y1="72" x2="558" y2="106" class="wire"/><line x1="558" y1="106" x2="558" y2="140" class="wire"/><g class="el" data-tag="System_Sound13"><title>System_Sound13 (%M00812)
Reset all latches</title><line x1="454" y1="106" x2="494.0" y2="106" class="wire"/><line x1="494.0" y1="95" x2="494.0" y2="117" class="sym"/><line x1="518.0" y1="95" x2="518.0" y2="117" class="sym"/><text x="506.0" y="91" class="addr">%M00812</text><text x="506.0" y="129" class="tag">System_Sound13</text><text x="506.0" y="138" class="desc">Reset all latches</text></g><line x1="558" y1="106" x2="662" y2="106" class="wire"/><line x1="662" y1="106" x2="662" y2="140" class="wire"/><line x1="766" y1="72" x2="766" y2="106" class="wire"/><line x1="766" y1="106" x2="766" y2="140" class="wire"/><g class="el" data-tag="System_Sound18"><title>System_Sound18 (%M00817)
Reset all latches</title><line x1="662" y1="106" x2="702.0" y2="106" class="wire"/><line x1="702.0" y1="95" x2="702.0" y2="117" class="sym"/><line x1="726.0" y1="95" x2="726.0" y2="117" class="sym"/><text x="714.0" y="91" class="addr">%M00817</text><text x="714.0" y="129" class="tag">System_Sound18</text><text x="714.0" y="138" class="desc">Reset all latches</text></g><line x1="766" y1="106" x2="870" y2="106" class="wire"/><line x1="870" y1="106" x2="870" y2="140" class="wire"/><line x1="974" y1="72" x2="974" y2="106" class="wire"/><line x1="974" y1="106" x2="974" y2="140" class="wire"/><g class="el" data-tag="System_Sound23"><title>System_Sound23 (%M00822)
Reset all latches</title><line x1="870" y1="106" x2="910.0" y2="106" class="wire"/><line x1="910.0" y1="95" x2="910.0" y2="117" class="sym"/><line x1="934.0" y1="95" x2="934.0" y2="117" class="sym"/><text x="922.0" y="91" class="addr">%M00822</text><text x="922.0" y="129" class="tag">System_Sound23</text><text x="922.0" y="138" class="desc">Reset all latches</text></g><line x1="142" y1="140" x2="142" y2="174" class="wire"/><line x1="142" y1="174" x2="142" y2="208" class="wire"/><g class="el" data-tag="System_Sound03"><title>System_Sound03 (%M00802)
Reset all latches</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><text x="90.0" y="159" class="addr">%M00802</text><text x="90.0" y="197" class="tag">System_Sound03</text><text x="90.0" y="206" class="desc">Reset all latches</text></g><line x1="142" y1="174" x2="246" y2="174" class="wire"/><line x1="246" y1="140" x2="246" y2="174" class="wire"/><line x1="246" y1="174" x2="246" y2="208" class="wire"/><line x1="350" y1="140" x2="350" y2="174" class="wire"/><line x1="350" y1="174" x2="350" y2="208" class="wire"/><g class="el" data-tag="System_Sound09"><title>System_Sound09 (%M00808)
Reset all latches</title><line x1="246" y1="174" x2="286.0" y2="174" class="wire"/><line x1="286.0" y1="163" x2="286.0" y2="185" class="sym"/><line x1="310.0" y1="163" x2="310.0" y2="185" class="sym"/><text x="298.0" y="159" class="addr">%M00808</text><text x="298.0" y="197" class="tag">System_Sound09</text><text x="298.0" y="206" class="desc">Reset all latches</text></g><line x1="350" y1="174" x2="454" y2="174" class="wire"/><line x1="454" y1="140" x2="454" y2="174" class="wire"/><line x1="454" y1="174" x2="454" y2="208" class="wire"/><line x1="558" y1="140" x2="558" y2="174" class="wire"/><line x1="558" y1="174" x2="558" y2="208" class="wire"/><g class="el" data-tag="System_Sound14"><title>System_Sound14 (%M00813)
Reset all latches</title><line x1="454" y1="174" x2="494.0" y2="174" class="wire"/><line x1="494.0" y1="163" x2="494.0" y2="185" class="sym"/><line x1="518.0" y1="163" x2="518.0" y2="185" class="sym"/><text x="506.0" y="159" class="addr">%M00813</text><text x="506.0" y="197" class="tag">System_Sound14</text><text x="506.0" y="206" class="desc">Reset all latches</text></g><line x1="558" y1="174" x2="662" y2="174" class="wire"/><line x1="662" y1="140" x2="662" y2="174" class="wire"/><line x1="662" y1="174" x2="662" y2="208" class="wire"/><line x1="766" y1="140" x2="766" y2="174" class="wire"/><line x1="766" y1="174" x2="766" y2="208" class="wire"/><g class="el" data-tag="System_Sound19"><title>System_Sound19 (%M00818)
Reset all latches</title><line x1="662" y1="174" x2="702.0" y2="174" class="wire"/><line x1="702.0" y1="163" x2="702.0" y2="185" class="sym"/><line x1="726.0" y1="163" x2="726.0" y2="185" class="sym"/><text x="714.0" y="159" class="addr">%M00818</text><text x="714.0" y="197" class="tag">System_Sound19</text><text x="714.0" y="206" class="desc">Reset all latches</text></g><line x1="766" y1="174" x2="870" y2="174" class="wire"/><line x1="870" y1="140" x2="870" y2="174" class="wire"/><line x1="870" y1="174" x2="870" y2="208" class="wire"/><line x1="974" y1="140" x2="974" y2="174" class="wire"/><line x1="974" y1="174" x2="974" y2="208" class="wire"/><g class="el" data-tag="System_Sound24"><title>System_Sound24 (%M00823)
Reset all latches</title><line x1="870" y1="174" x2="910.0" y2="174" class="wire"/><line x1="910.0" y1="163" x2="910.0" y2="185" class="sym"/><line x1="934.0" y1="163" x2="934.0" y2="185" class="sym"/><text x="922.0" y="159" class="addr">%M00823</text><text x="922.0" y="197" class="tag">System_Sound24</text><text x="922.0" y="206" class="desc">Reset all latches</text></g><line x1="142" y1="208" x2="142" y2="242" class="wire"/><line x1="142" y1="242" x2="142" y2="276" class="wire"/><g class="el" data-tag="System_Sound04"><title>System_Sound04 (%M00803)
Reset all latches</title><line x1="38" y1="242" x2="78.0" y2="242" class="wire"/><line x1="78.0" y1="231" x2="78.0" y2="253" class="sym"/><line x1="102.0" y1="231" x2="102.0" y2="253" class="sym"/><text x="90.0" y="227" class="addr">%M00803</text><text x="90.0" y="265" class="tag">System_Sound04</text><text x="90.0" y="274" class="desc">Reset all latches</text></g><line x1="142" y1="242" x2="246" y2="242" class="wire"/><line x1="246" y1="208" x2="246" y2="242" class="wire"/><line x1="246" y1="242" x2="246" y2="276" class="wire"/><line x1="350" y1="208" x2="350" y2="242" class="wire"/><line x1="350" y1="242" x2="350" y2="276" class="wire"/><g class="el" data-tag="System_Sound10"><title>System_Sound10 (%M00809)
Reset all latches</title><line x1="246" y1="242" x2="286.0" y2="242" class="wire"/><line x1="286.0" y1="231" x2="286.0" y2="253" class="sym"/><line x1="310.0" y1="231" x2="310.0" y2="253" class="sym"/><text x="298.0" y="227" class="addr">%M00809</text><text x="298.0" y="265" class="tag">System_Sound10</text><text x="298.0" y="274" class="desc">Reset all latches</text></g><line x1="350" y1="242" x2="454" y2="242" class="wire"/><line x1="454" y1="208" x2="454" y2="242" class="wire"/><line x1="454" y1="242" x2="454" y2="276" class="wire"/><line x1="558" y1="208" x2="558" y2="242" class="wire"/><line x1="558" y1="242" x2="558" y2="276" class="wire"/><g class="el" data-tag="System_Sound15"><title>System_Sound15 (%M00814)
Reset all latches</title><line x1="454" y1="242" x2="494.0" y2="242" class="wire"/><line x1="494.0" y1="231" x2="494.0" y2="253" class="sym"/><line x1="518.0" y1="231" x2="518.0" y2="253" class="sym"/><text x="506.0" y="227" class="addr">%M00814</text><text x="506.0" y="265" class="tag">System_Sound15</text><text x="506.0" y="274" class="desc">Reset all latches</text></g><line x1="558" y1="242" x2="662" y2="242" class="wire"/><line x1="662" y1="208" x2="662" y2="242" class="wire"/><line x1="662" y1="242" x2="662" y2="276" class="wire"/><line x1="766" y1="208" x2="766" y2="242" class="wire"/><line x1="766" y1="242" x2="766" y2="276" class="wire"/><g class="el" data-tag="System_Sound20"><title>System_Sound20 (%M00819)
Reset all latches</title><line x1="662" y1="242" x2="702.0" y2="242" class="wire"/><line x1="702.0" y1="231" x2="702.0" y2="253" class="sym"/><line x1="726.0" y1="231" x2="726.0" y2="253" class="sym"/><text x="714.0" y="227" class="addr">%M00819</text><text x="714.0" y="265" class="tag">System_Sound20</text><text x="714.0" y="274" class="desc">Reset all latches</text></g><line x1="766" y1="242" x2="870" y2="242" class="wire"/><line x1="870" y1="208" x2="870" y2="242" class="wire"/><line x1="870" y1="242" x2="870" y2="276" class="wire"/><line x1="974" y1="208" x2="974" y2="242" class="wire"/><line x1="974" y1="242" x2="974" y2="276" class="wire"/><g class="el" data-tag="System_Sound25"><title>System_Sound25 (%M00824)
Reset all latches</title><line x1="870" y1="242" x2="910.0" y2="242" class="wire"/><line x1="910.0" y1="231" x2="910.0" y2="253" class="sym"/><line x1="934.0" y1="231" x2="934.0" y2="253" class="sym"/><text x="922.0" y="227" class="addr">%M00824</text><text x="922.0" y="265" class="tag">System_Sound25</text><text x="922.0" y="274" class="desc">Reset all latches</text></g><line x1="142" y1="276" x2="142" y2="310" class="wire"/><line x1="142" y1="310" x2="142" y2="344" class="wire"/><g class="el" data-tag="System_Sound05"><title>System_Sound05 (%M00804)
Reset all latches</title><line x1="38" y1="310" x2="78.0" y2="310" class="wire"/><line x1="78.0" y1="299" x2="78.0" y2="321" class="sym"/><line x1="102.0" y1="299" x2="102.0" y2="321" class="sym"/><text x="90.0" y="295" class="addr">%M00804</text><text x="90.0" y="333" class="tag">System_Sound05</text><text x="90.0" y="342" class="desc">Reset all latches</text></g><line x1="142" y1="310" x2="246" y2="310" class="wire"/><line x1="246" y1="276" x2="246" y2="310" class="wire"/><line x1="246" y1="310" x2="246" y2="344" class="wire"/><line x1="350" y1="276" x2="350" y2="310" class="wire"/><line x1="350" y1="310" x2="350" y2="344" class="wire"/><g class="el" data-tag="System_Sound11"><title>System_Sound11 (%M00810)
Reset all latches</title><line x1="246" y1="310" x2="286.0" y2="310" class="wire"/><line x1="286.0" y1="299" x2="286.0" y2="321" class="sym"/><line x1="310.0" y1="299" x2="310.0" y2="321" class="sym"/><text x="298.0" y="295" class="addr">%M00810</text><text x="298.0" y="333" class="tag">System_Sound11</text><text x="298.0" y="342" class="desc">Reset all latches</text></g><line x1="350" y1="310" x2="454" y2="310" class="wire"/><line x1="454" y1="276" x2="454" y2="310" class="wire"/><line x1="454" y1="310" x2="454" y2="344" class="wire"/><line x1="558" y1="276" x2="558" y2="310" class="wire"/><line x1="558" y1="310" x2="558" y2="344" class="wire"/><g class="el" data-tag="System_Sound16"><title>System_Sound16 (%M00815)
Reset all latches</title><line x1="454" y1="310" x2="494.0" y2="310" class="wire"/><line x1="494.0" y1="299" x2="494.0" y2="321" class="sym"/><line x1="518.0" y1="299" x2="518.0" y2="321" class="sym"/><text x="506.0" y="295" class="addr">%M00815</text><text x="506.0" y="333" class="tag">System_Sound16</text><text x="506.0" y="342" class="desc">Reset all latches</text></g><line x1="558" y1="310" x2="662" y2="310" class="wire"/><line x1="662" y1="276" x2="662" y2="310" class="wire"/><line x1="662" y1="310" x2="662" y2="344" class="wire"/><line x1="766" y1="276" x2="766" y2="310" class="wire"/><line x1="766" y1="310" x2="766" y2="344" class="wire"/><g class="el" data-tag="System_Sound21"><title>System_Sound21 (%M00820)
Reset all latches</title><line x1="662" y1="310" x2="702.0" y2="310" class="wire"/><line x1="702.0" y1="299" x2="702.0" y2="321" class="sym"/><line x1="726.0" y1="299" x2="726.0" y2="321" class="sym"/><text x="714.0" y="295" class="addr">%M00820</text><text x="714.0" y="333" class="tag">System_Sound21</text><text x="714.0" y="342" class="desc">Reset all latches</text></g><line x1="766" y1="310" x2="870" y2="310" class="wire"/><line x1="870" y1="276" x2="870" y2="310" class="wire"/><line x1="870" y1="310" x2="870" y2="344" class="wire"/><line x1="974" y1="276" x2="974" y2="310" class="wire"/><g class="el" data-tag="System_Sound26"><title>System_Sound26 (%M00825)
Reset all latches</title><line x1="870" y1="310" x2="910.0" y2="310" class="wire"/><line x1="910.0" y1="299" x2="910.0" y2="321" class="sym"/><line x1="934.0" y1="299" x2="934.0" y2="321" class="sym"/><text x="922.0" y="295" class="addr">%M00825</text><text x="922.0" y="333" class="tag">System_Sound26</text><text x="922.0" y="342" class="desc">Reset all latches</text></g><line x1="142" y1="344" x2="142" y2="378" class="wire"/><line x1="142" y1="378" x2="142" y2="412" class="wire"/><g class="el" data-tag="System_Sound06"><title>System_Sound06 (%M00805)
Reset all latches</title><line x1="38" y1="378" x2="78.0" y2="378" class="wire"/><line x1="78.0" y1="367" x2="78.0" y2="389" class="sym"/><line x1="102.0" y1="367" x2="102.0" y2="389" class="sym"/><text x="90.0" y="363" class="addr">%M00805</text><text x="90.0" y="401" class="tag">System_Sound06</text><text x="90.0" y="410" class="desc">Reset all latches</text></g><line x1="142" y1="378" x2="246" y2="378" class="wire"/><line x1="246" y1="344" x2="246" y2="378" class="wire"/><line x1="246" y1="378" x2="246" y2="412" class="wire"/><line x1="350" y1="344" x2="350" y2="378" class="wire"/><g class="el" data-tag="System_Sound12"><title>System_Sound12 (%M00811)
Reset all latches</title><line x1="246" y1="378" x2="286.0" y2="378" class="wire"/><line x1="286.0" y1="367" x2="286.0" y2="389" class="sym"/><line x1="310.0" y1="367" x2="310.0" y2="389" class="sym"/><text x="298.0" y="363" class="addr">%M00811</text><text x="298.0" y="401" class="tag">System_Sound12</text><text x="298.0" y="410" class="desc">Reset all latches</text></g><line x1="350" y1="378" x2="454" y2="378" class="wire"/><line x1="454" y1="344" x2="454" y2="378" class="wire"/><line x1="454" y1="378" x2="454" y2="412" class="wire"/><line x1="558" y1="344" x2="558" y2="378" class="wire"/><g class="el" data-tag="System_Sound17"><title>System_Sound17 (%M00816)
Reset all latches</title><line x1="454" y1="378" x2="494.0" y2="378" class="wire"/><line x1="494.0" y1="367" x2="494.0" y2="389" class="sym"/><line x1="518.0" y1="367" x2="518.0" y2="389" class="sym"/><text x="506.0" y="363" class="addr">%M00816</text><text x="506.0" y="401" class="tag">System_Sound17</text><text x="506.0" y="410" class="desc">Reset all latches</text></g><line x1="558" y1="378" x2="662" y2="378" class="wire"/><line x1="662" y1="344" x2="662" y2="378" class="wire"/><line x1="662" y1="378" x2="662" y2="412" class="wire"/><line x1="766" y1="344" x2="766" y2="378" class="wire"/><g class="el" data-tag="System_Sound22"><title>System_Sound22 (%M00821)
Reset all latches</title><line x1="662" y1="378" x2="702.0" y2="378" class="wire"/><line x1="702.0" y1="367" x2="702.0" y2="389" class="sym"/><line x1="726.0" y1="367" x2="726.0" y2="389" class="sym"/><text x="714.0" y="363" class="addr">%M00821</text><text x="714.0" y="401" class="tag">System_Sound22</text><text x="714.0" y="410" class="desc">Reset all latches</text></g><line x1="870" y1="344" x2="870" y2="378" class="wire"/><line x1="870" y1="378" x2="870" y2="412" class="wire"/><line x1="142" y1="412" x2="142" y2="446" class="wire"/><g class="el" data-tag="System_Sound07"><title>System_Sound07 (%M00806)
Reset all latches</title><line x1="38" y1="446" x2="78.0" y2="446" class="wire"/><line x1="78.0" y1="435" x2="78.0" y2="457" class="sym"/><line x1="102.0" y1="435" x2="102.0" y2="457" class="sym"/><text x="90.0" y="431" class="addr">%M00806</text><text x="90.0" y="469" class="tag">System_Sound07</text><text x="90.0" y="478" class="desc">Reset all latches</text></g><line x1="246" y1="412" x2="246" y2="446" class="wire"/><line x1="246" y1="446" x2="246" y2="480" class="wire"/><line x1="454" y1="412" x2="454" y2="446" class="wire"/><line x1="454" y1="446" x2="454" y2="480" class="wire"/><line x1="662" y1="412" x2="662" y2="446" class="wire"/><line x1="662" y1="446" x2="662" y2="480" class="wire"/><line x1="870" y1="412" x2="870" y2="446" class="wire"/><line x1="870" y1="446" x2="870" y2="480" class="wire"/><line x1="38" y1="514" x2="142" y2="514" class="wire"/><line x1="142" y1="514" x2="246" y2="514" class="wire"/><line x1="246" y1="480" x2="246" y2="514" class="wire"/><line x1="246" y1="514" x2="350" y2="514" class="wire"/><line x1="350" y1="514" x2="454" y2="514" class="wire"/><line x1="454" y1="480" x2="454" y2="514" class="wire"/><line x1="454" y1="514" x2="558" y2="514" class="wire"/><line x1="558" y1="514" x2="662" y2="514" class="wire"/><line x1="662" y1="480" x2="662" y2="514" class="wire"/><line x1="662" y1="514" x2="766" y2="514" class="wire"/><line x1="766" y1="514" x2="870" y2="514" class="wire"/><line x1="870" y1="480" x2="870" y2="514" class="wire"/></svg></div></div><div class="rung rung-comment" id="Sound-r39"><div class="rung-num">Rung 39</div><pre class="comment-box">Trigging of PLC System sound.</pre></div><div class="rung rung-logic" id="Sound-r40"><div class="rung-num">Rung 40</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#BAD_RAM"><title>#BAD_RAM (%SB0010)
Set when the CPU detects corrupted RAM at powerup</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%SB0010</text><text x="90.0" y="61" class="tag">#BAD_RAM</text><text x="90.0" y="70" class="desc">Set when the CPU dete…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound32"><title>System_Sound32 (%M00831)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00831</text><text x="1026.0" y="61" class="tag">System_Sound32</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r41"><div class="rung-num">Rung 41</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#HRD_CPU"><title>#HRD_CPU (%SA0010)
Set when the diagnostics detects a problem with the CPU hardware</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%SA0010</text><text x="90.0" y="61" class="tag">#HRD_CPU</text><text x="90.0" y="70" class="desc">Set when the diagnost…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound33"><title>System_Sound33 (%M00832)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00832</text><text x="1026.0" y="61" class="tag">System_Sound33</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r42"><div class="rung-num">Rung 42</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#HRD_FLT"><title>#HRD_FLT (%SC0014)
Set when a hardware fault occurs</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%SC0014</text><text x="90.0" y="61" class="tag">#HRD_FLT</text><text x="90.0" y="70" class="desc">Set when a hardware f…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound34"><title>System_Sound34 (%M00833)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00833</text><text x="1026.0" y="61" class="tag">System_Sound34</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r43"><div class="rung-num">Rung 43</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#LOS_IOM"><title>#LOS_IOM (%SA0014)
Set when an I/O module stops communicating with the PLC CPU</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%SA0014</text><text x="90.0" y="61" class="tag">#LOS_IOM</text><text x="90.0" y="70" class="desc">Set when an I/O modul…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound35"><title>System_Sound35 (%M00834)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00834</text><text x="1026.0" y="61" class="tag">System_Sound35</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r44"><div class="rung-num">Rung 44</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#LOS_RCK"><title>#LOS_RCK (%SA0012)
Set when an expansion rack stops communicating with the CPU</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%SA0012</text><text x="90.0" y="61" class="tag">#LOS_RCK</text><text x="90.0" y="70" class="desc">Set when an expansion…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound36"><title>System_Sound36 (%M00835)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00835</text><text x="1026.0" y="61" class="tag">System_Sound36</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r45"><div class="rung-num">Rung 45</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#LOW_BAT"><title>#LOW_BAT (%SA0011)
Set when a low battery fault occurs</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%SA0011</text><text x="90.0" y="61" class="tag">#LOW_BAT</text><text x="90.0" y="70" class="desc">Set when a low batter…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound37"><title>System_Sound37 (%M00836)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00836</text><text x="1026.0" y="61" class="tag">System_Sound37</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r46"><div class="rung-num">Rung 46</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="Pump_B_Inhibited_AL"><title>Pump_B_Inhibited_AL (%M00009)
Standby pump B inhibited - Alarm</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00009</text><text x="90.0" y="61" class="tag">Pump_B_Inhibited_…</text><text x="90.0" y="70" class="desc">Standby pump B inhibi…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Sound40"><title>System_Sound40 (%M00839)
Reset all latches</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">↑</text><text x="1026.0" y="23" class="addr">%M00839</text><text x="1026.0" y="61" class="tag">System_Sound40</text><text x="1026.0" y="70" class="desc">Reset all latches</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r47"><div class="rung-num">Rung 47</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 284" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="280" class="rail"/><line x1="1078" y1="4" x2="1078" y2="280" class="rail"/><line x1="142" y1="38" x2="142" y2="72" class="wire"/><g class="el" data-tag="System_Sound32"><title>System_Sound32 (%M00831)
Reset all latches</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00831</text><text x="90.0" y="61" class="tag">System_Sound32</text><text x="90.0" y="70" class="desc">Reset all latches</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="350" y2="72" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="558" y2="72" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PLC_Fault_INT"><title>PLC_Fault_INT (%M00240)
Set when PLC fault exists - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">S</text><text x="1026.0" y="23" class="addr">%M00240</text><text x="1026.0" y="61" class="tag">PLC_Fault_INT</text><text x="1026.0" y="70" class="desc">Set when PLC fault ex…</text></g><line x1="142" y1="72" x2="142" y2="106" class="wire"/><line x1="142" y1="106" x2="142" y2="140" class="wire"/><g class="el" data-tag="System_Sound33"><title>System_Sound33 (%M00832)
Reset all latches</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00832</text><text x="90.0" y="129" class="tag">System_Sound33</text><text x="90.0" y="138" class="desc">Reset all latches</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="106" x2="246" y2="140" class="wire"/><line x1="350" y1="72" x2="350" y2="106" class="wire"/><line x1="350" y1="106" x2="350" y2="140" class="wire"/><g class="el" data-tag="System_Sound35"><title>System_Sound35 (%M00834)
Reset all latches</title><line x1="246" y1="106" x2="286.0" y2="106" class="wire"/><line x1="286.0" y1="95" x2="286.0" y2="117" class="sym"/><line x1="310.0" y1="95" x2="310.0" y2="117" class="sym"/><text x="298.0" y="91" class="addr">%M00834</text><text x="298.0" y="129" class="tag">System_Sound35</text><text x="298.0" y="138" class="desc">Reset all latches</text></g><line x1="350" y1="106" x2="454" y2="106" class="wire"/><line x1="454" y1="106" x2="454" y2="140" class="wire"/><line x1="558" y1="72" x2="558" y2="106" class="wire"/><line x1="558" y1="106" x2="558" y2="140" class="wire"/><g class="el" data-tag="System_Sound37"><title>System_Sound37 (%M00836)
Reset all latches</title><line x1="454" y1="106" x2="494.0" y2="106" class="wire"/><line x1="494.0" y1="95" x2="494.0" y2="117" class="sym"/><line x1="518.0" y1="95" x2="518.0" y2="117" class="sym"/><text x="506.0" y="91" class="addr">%M00836</text><text x="506.0" y="129" class="tag">System_Sound37</text><text x="506.0" y="138" class="desc">Reset all latches</text></g><line x1="142" y1="140" x2="142" y2="174" class="wire"/><g class="el" data-tag="System_Sound34"><title>System_Sound34 (%M00833)
Reset all latches</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><text x="90.0" y="159" class="addr">%M00833</text><text x="90.0" y="197" class="tag">System_Sound34</text><text x="90.0" y="206" class="desc">Reset all latches</text></g><line x1="142" y1="174" x2="246" y2="174" class="wire"/><line x1="246" y1="140" x2="246" y2="174" class="wire"/><line x1="246" y1="174" x2="246" y2="208" class="wire"/><line x1="350" y1="140" x2="350" y2="174" class="wire"/><g class="el" data-tag="System_Sound36"><title>System_Sound36 (%M00835)
Reset all latches</title><line x1="246" y1="174" x2="286.0" y2="174" class="wire"/><line x1="286.0" y1="163" x2="286.0" y2="185" class="sym"/><line x1="310.0" y1="163" x2="310.0" y2="185" class="sym"/><text x="298.0" y="159" class="addr">%M00835</text><text x="298.0" y="197" class="tag">System_Sound36</text><text x="298.0" y="206" class="desc">Reset all latches</text></g><line x1="350" y1="174" x2="454" y2="174" class="wire"/><line x1="454" y1="140" x2="454" y2="174" class="wire"/><line x1="454" y1="174" x2="454" y2="208" class="wire"/><line x1="558" y1="140" x2="558" y2="174" class="wire"/><g class="el" data-tag="System_Sound40"><title>System_Sound40 (%M00839)
Reset all latches</title><line x1="454" y1="174" x2="494.0" y2="174" class="wire"/><line x1="494.0" y1="163" x2="494.0" y2="185" class="sym"/><line x1="518.0" y1="163" x2="518.0" y2="185" class="sym"/><text x="506.0" y="159" class="addr">%M00839</text><text x="506.0" y="197" class="tag">System_Sound40</text><text x="506.0" y="206" class="desc">Reset all latches</text></g><line x1="38" y1="242" x2="142" y2="242" class="wire"/><line x1="142" y1="242" x2="246" y2="242" class="wire"/><line x1="246" y1="208" x2="246" y2="242" class="wire"/><line x1="246" y1="242" x2="350" y2="242" class="wire"/><line x1="350" y1="242" x2="454" y2="242" class="wire"/><line x1="454" y1="208" x2="454" y2="242" class="wire"/></svg></div></div><div class="rung rung-comment" id="Sound-r48"><div class="rung-num">Rung 48</div><pre class="comment-box">Reset of All Sounds.</pre></div><div class="rung rung-logic" id="Sound-r49"><div class="rung-num">Rung 49</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><line x1="142" y1="38" x2="142" y2="72" class="wire"/><g class="el" data-tag="System_Reset"><title>System_Reset (%M00700)
Reset all latches</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00700</text><text x="90.0" y="61" class="tag">System_Reset</text><text x="90.0" y="70" class="desc">Reset all latches</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="870" y2="72" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Tag_DO_15_INT"><title>Tag_DO_15_INT (%M00239)
Panel alarm - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">R</text><text x="1026.0" y="23" class="addr">%M00239</text><text x="1026.0" y="61" class="tag">Tag_DO_15_INT</text><text x="1026.0" y="70" class="desc">Panel alarm - Interna…</text></g><line x1="142" y1="72" x2="142" y2="106" class="wire"/><g class="el" data-tag="System_Mute"><title>System_Mute (%M00706)
System Mute from tuch panel</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00706</text><text x="90.0" y="129" class="tag">System_Mute</text><text x="90.0" y="138" class="desc">System Mute from tuch…</text></g><line x1="766" y1="106" x2="870" y2="106" class="wire"/><line x1="870" y1="72" x2="870" y2="106" class="wire"/><line x1="870" y1="106" x2="870" y2="140" class="wire"/><line x1="870" y1="106" x2="974" y2="106" class="wire"/><g class="el" data-tag="SA_7404_001_002_INT"><title>SA_7404_001_002_INT (%M00226)
7404-SA-001/002  Local alarm pump house - Internal C_E use</title><line x1="974" y1="106" x2="1013.0" y2="106" class="wire"/><line x1="1039.0" y1="106" x2="1078" y2="106" class="wire"/><path d="M1019.0,95 A12,12 0 0,0 1019.0,117" class="sym" fill="none"/><path d="M1033.0,95 A12,12 0 0,1 1033.0,117" class="sym" fill="none"/><text x="1026.0" y="110" class="coil-ltr">R</text><text x="1026.0" y="91" class="addr">%M00226</text><text x="1026.0" y="129" class="tag">SA_7404_001_002_I…</text><text x="1026.0" y="138" class="desc">7404-SA-001/002  Loca…</text></g><line x1="766" y1="174" x2="870" y2="174" class="wire"/><line x1="870" y1="140" x2="870" y2="174" class="wire"/><line x1="870" y1="174" x2="974" y2="174" class="wire"/><g class="el" data-tag="PLC_Fault_INT"><title>PLC_Fault_INT (%M00240)
Set when PLC fault exists - Internal C_E use</title><line x1="974" y1="174" x2="1013.0" y2="174" class="wire"/><line x1="1039.0" y1="174" x2="1078" y2="174" class="wire"/><path d="M1019.0,163 A12,12 0 0,0 1019.0,185" class="sym" fill="none"/><path d="M1033.0,163 A12,12 0 0,1 1033.0,185" class="sym" fill="none"/><text x="1026.0" y="178" class="coil-ltr">R</text><text x="1026.0" y="159" class="addr">%M00240</text><text x="1026.0" y="197" class="tag">PLC_Fault_INT</text><text x="1026.0" y="206" class="desc">Set when PLC fault ex…</text></g></svg></div></div><div class="rung rung-logic" id="Sound-r50"><div class="rung-num">Rung 50</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#ALW_OFF"><title>#ALW_OFF (%S00008)
Always OFF</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00008</text><text x="90.0" y="61" class="tag">#ALW_OFF</text><text x="90.0" y="70" class="desc">Always OFF</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="System_Mute"><title>System_Mute (%M00706)
System Mute from tuch panel</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00706</text><text x="1026.0" y="61" class="tag">System_Mute</text><text x="1026.0" y="70" class="desc">System Mute from tuch…</text></g></svg></div></div></section><section class="block-sec" id="blk-Output" data-block="Output"><div class="block-hdr"><div><h2>Block: Output</h2><p class="block-sub">This block calls the output routines where the physical outputs are set.</p></div><div class="block-badges"><span class="badge">11 Rungs</span><span class="badge badge-call">Calls: Indicat, Shutdow, Protect, Loc_Al, FLT_1</span></div></div><div class="rung rung-comment" id="Output-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">This block calls the output routines where the physical outputs are set.</pre></div><div class="rung rung-comment" id="Output-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">Call Output block for Shutdown.</pre></div><div class="rung rung-logic" id="Output-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#ALW_ON"><title>#ALW_ON (%S00007)
Always ON</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00007</text><text x="90.0" y="61" class="tag">#ALW_ON</text><text x="90.0" y="70" class="desc">Always ON</text></g><g class="el call-box" onclick="jumpBlock('Shutdow')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">Shutdow</text></g></svg></div></div><div class="rung rung-comment" id="Output-r4"><div class="rung-num">Rung 4</div><pre class="comment-box">Call Output block for Fire Protection.</pre></div><div class="rung rung-logic" id="Output-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#ALW_ON"><title>#ALW_ON (%S00007)
Always ON</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00007</text><text x="90.0" y="61" class="tag">#ALW_ON</text><text x="90.0" y="70" class="desc">Always ON</text></g><g class="el call-box" onclick="jumpBlock('Protect')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">Protect</text></g></svg></div></div><div class="rung rung-comment" id="Output-r6"><div class="rung-num">Rung 6</div><pre class="comment-box">Call Output block for indication.</pre></div><div class="rung rung-logic" id="Output-r7"><div class="rung-num">Rung 7</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#ALW_ON"><title>#ALW_ON (%S00007)
Always ON</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00007</text><text x="90.0" y="61" class="tag">#ALW_ON</text><text x="90.0" y="70" class="desc">Always ON</text></g><g class="el call-box" onclick="jumpBlock('Indicat')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">Indicat</text></g></svg></div></div><div class="rung rung-comment" id="Output-r8"><div class="rung-num">Rung 8</div><pre class="comment-box">Call Output block for  Local alarms.</pre></div><div class="rung rung-logic" id="Output-r9"><div class="rung-num">Rung 9</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#ALW_ON"><title>#ALW_ON (%S00007)
Always ON</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00007</text><text x="90.0" y="61" class="tag">#ALW_ON</text><text x="90.0" y="70" class="desc">Always ON</text></g><g class="el call-box" onclick="jumpBlock('Loc_Al')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">Loc_Al</text></g></svg></div></div><div class="rung rung-comment" id="Output-r10"><div class="rung-num">Rung 10</div><pre class="comment-box">Call Output block FLT_1 for  Line fault on Outputs.</pre></div><div class="rung rung-logic" id="Output-r11"><div class="rung-num">Rung 11</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="#ALW_ON"><title>#ALW_ON (%S00007)
Always ON</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%S00007</text><text x="90.0" y="61" class="tag">#ALW_ON</text><text x="90.0" y="70" class="desc">Always ON</text></g><g class="el call-box" onclick="jumpBlock('FLT_1')"><line x1="142" y1="38" x2="152" y2="38" class="wire"/><line x1="236" y1="38" x2="246" y2="38" class="wire"/><rect x="152" y="22" width="84" height="32" rx="4" class="fbox call-rect"/><text x="194.0" y="35" class="fname">CALL</text><text x="194.0" y="48" class="ftarg">FLT_1</text></g></svg></div></div></section><section class="block-sec" id="blk-Indicat" data-block="Indicat"><div class="block-hdr"><div><h2>Block: Indicat</h2><p class="block-sub">Indication Outputs for local panel set in this block.</p></div><div class="block-badges"><span class="badge">4 Rungs</span></div></div><div class="rung rung-comment" id="Indicat-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">Indication Outputs for local panel set in this block.</pre></div><div class="rung rung-logic" id="Indicat-r2"><div class="rung-num">Rung 2</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="Tag_DO_13_INT"><title>Tag_DO_13_INT (%M00237)
EDS valve closed indication - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00237</text><text x="90.0" y="61" class="tag">Tag_DO_13_INT</text><text x="90.0" y="70" class="desc">EDS valve closed indi…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Tag_DO_13"><title>Tag_DO_13 (%Q00013)
EDS valve closed indication</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%Q00013</text><text x="1026.0" y="61" class="tag">Tag_DO_13</text><text x="1026.0" y="70" class="desc">EDS valve closed indi…</text></g></svg></div></div><div class="rung rung-logic" id="Indicat-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="Tag_DO_12_INT"><title>Tag_DO_12_INT (%M00236)
EDS valve open indication - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00236</text><text x="90.0" y="61" class="tag">Tag_DO_12_INT</text><text x="90.0" y="70" class="desc">EDS valve open indica…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Tag_DO_12"><title>Tag_DO_12 (%Q00012)
EDS valve open indication</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%Q00012</text><text x="1026.0" y="61" class="tag">Tag_DO_12</text><text x="1026.0" y="70" class="desc">EDS valve open indica…</text></g></svg></div></div><div class="rung rung-logic" id="Indicat-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="Tag_DO_14_INT"><title>Tag_DO_14_INT (%M00238)
EDS valve low air indication - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00238</text><text x="90.0" y="61" class="tag">Tag_DO_14_INT</text><text x="90.0" y="70" class="desc">EDS valve low air ind…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Tag_DO_14"><title>Tag_DO_14 (%Q00014)
EDS valve low air indication</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%Q00014</text><text x="1026.0" y="61" class="tag">Tag_DO_14</text><text x="1026.0" y="70" class="desc">EDS valve low air ind…</text></g></svg></div></div></section><section class="block-sec" id="blk-Shutdow" data-block="Shutdow"><div class="block-hdr"><div><h2>Block: Shutdow</h2><p class="block-sub">Shutdown Outputs set in this block.</p></div><div class="block-badges"><span class="badge">6 Rungs</span></div></div><div class="rung rung-comment" id="Shutdow-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">Shutdown Outputs set in this block.</pre></div><div class="rung rung-comment" id="Shutdow-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">History on changes after 23.april-03:
- 12.juni-03:  Output %Q0008 (PumpShutdown) inverted.
</pre></div><div class="rung rung-logic" id="Shutdow-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="EY_6401_001_002_INT"><title>EY_6401_001_002_INT (%M00225)
6401-EY-001/002  ESD fuel gas valve shutdown - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><line x1="81.0" y1="47" x2="99.0" y2="29" class="sym"/><text x="90.0" y="23" class="addr">%M00225</text><text x="90.0" y="61" class="tag">EY_6401_001_002_I…</text><text x="90.0" y="70" class="desc">6401-EY-001/002  ESD …</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="EY_6401_001_002_MT"><title>EY_6401_001_002_MT (%M00161)
6401-EY-001/002  ESD fuel gas valve shutdown - Manual trip</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><text x="298.0" y="23" class="addr">%M00161</text><text x="298.0" y="61" class="tag">EY_6401_001_002_MT</text><text x="298.0" y="70" class="desc">6401-EY-001/002  ESD …</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="454" y2="72" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="EY_6401_001_002"><title>EY_6401_001_002 (%Q00001)
6401-EY-001/002  ESD fuel gas valve shutdown</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%Q00001</text><text x="1026.0" y="61" class="tag">EY_6401_001_002</text><text x="1026.0" y="70" class="desc">6401-EY-001/002  ESD …</text></g><g class="el" data-tag="INHIBIT_ALL_OUTPUTS_ALI"><title>INHIBIT_ALL_OUTPUTS_ALI (%M00045)
All outputs inhibit - Alarm inhibit</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00045</text><text x="90.0" y="129" class="tag">INHIBIT_ALL_OUTPU…</text><text x="90.0" y="138" class="desc">All outputs inhibit -…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="106" x2="350" y2="106" class="wire"/><line x1="350" y1="106" x2="454" y2="106" class="wire"/><line x1="454" y1="72" x2="454" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="Shutdow-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="PumpShutdown_INT"><title>PumpShutdown_INT (%M00232)
Fire &amp; Gas pump shutdown - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00232</text><text x="90.0" y="61" class="tag">PumpShutdown_INT</text><text x="90.0" y="70" class="desc">Fire &amp; Gas pump shutd…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el" data-tag="INHIBIT_ALL_OUTPUTS_ALI"><title>INHIBIT_ALL_OUTPUTS_ALI (%M00045)
All outputs inhibit - Alarm inhibit</title><line x1="766" y1="38" x2="806.0" y2="38" class="wire"/><line x1="830.0" y1="38" x2="870" y2="38" class="wire"/><line x1="806.0" y1="27" x2="806.0" y2="49" class="sym"/><line x1="830.0" y1="27" x2="830.0" y2="49" class="sym"/><line x1="809.0" y1="47" x2="827.0" y2="29" class="sym"/><text x="818.0" y="23" class="addr">%M00045</text><text x="818.0" y="61" class="tag">INHIBIT_ALL_OUTPU…</text><text x="818.0" y="70" class="desc">All outputs inhibit -…</text></g><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PumpShutdown"><title>PumpShutdown (%Q00008)
Fire &amp; Gas pump shutdown</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">/</text><text x="1026.0" y="23" class="addr">%Q00008</text><text x="1026.0" y="61" class="tag">PumpShutdown</text><text x="1026.0" y="70" class="desc">Fire &amp; Gas pump shutd…</text></g></svg></div></div><div class="rung rung-logic" id="Shutdow-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="P2100_P2200_INT"><title>P2100_P2200_INT (%M00227)
P2100/P2200  Oil booster pump shutdown - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00227</text><text x="90.0" y="61" class="tag">P2100_P2200_INT</text><text x="90.0" y="70" class="desc">P2100/P2200  Oil boos…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el" data-tag="INHIBIT_ALL_OUTPUTS_ALI"><title>INHIBIT_ALL_OUTPUTS_ALI (%M00045)
All outputs inhibit - Alarm inhibit</title><line x1="766" y1="38" x2="806.0" y2="38" class="wire"/><line x1="830.0" y1="38" x2="870" y2="38" class="wire"/><line x1="806.0" y1="27" x2="806.0" y2="49" class="sym"/><line x1="830.0" y1="27" x2="830.0" y2="49" class="sym"/><line x1="809.0" y1="47" x2="827.0" y2="29" class="sym"/><text x="818.0" y="23" class="addr">%M00045</text><text x="818.0" y="61" class="tag">INHIBIT_ALL_OUTPU…</text><text x="818.0" y="70" class="desc">All outputs inhibit -…</text></g><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="P2100_P2200"><title>P2100_P2200 (%Q00003)
P2100/P2200  Oil booster pump shutdown</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">/</text><text x="1026.0" y="23" class="addr">%Q00003</text><text x="1026.0" y="61" class="tag">P2100_P2200</text><text x="1026.0" y="70" class="desc">P2100/P2200  Oil boos…</text></g></svg></div></div><div class="rung rung-logic" id="Shutdow-r6"><div class="rung-num">Rung 6</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="P3600_P3700_INT"><title>P3600_P3700_INT (%M00228)
P3600/P3700  Water booster pump shutdown - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00228</text><text x="90.0" y="61" class="tag">P3600_P3700_INT</text><text x="90.0" y="70" class="desc">P3600/P3700  Water bo…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el" data-tag="INHIBIT_ALL_OUTPUTS_ALI"><title>INHIBIT_ALL_OUTPUTS_ALI (%M00045)
All outputs inhibit - Alarm inhibit</title><line x1="766" y1="38" x2="806.0" y2="38" class="wire"/><line x1="830.0" y1="38" x2="870" y2="38" class="wire"/><line x1="806.0" y1="27" x2="806.0" y2="49" class="sym"/><line x1="830.0" y1="27" x2="830.0" y2="49" class="sym"/><line x1="809.0" y1="47" x2="827.0" y2="29" class="sym"/><text x="818.0" y="23" class="addr">%M00045</text><text x="818.0" y="61" class="tag">INHIBIT_ALL_OUTPU…</text><text x="818.0" y="70" class="desc">All outputs inhibit -…</text></g><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="P3600_P3700"><title>P3600_P3700 (%Q00004)
P3600/P3700  Water booster pump shutdown</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="42" class="coil-ltr">/</text><text x="1026.0" y="23" class="addr">%Q00004</text><text x="1026.0" y="61" class="tag">P3600_P3700</text><text x="1026.0" y="70" class="desc">P3600/P3700  Water bo…</text></g></svg></div></div></section><section class="block-sec" id="blk-Protect" data-block="Protect"><div class="block-hdr"><div><h2>Block: Protect</h2><p class="block-sub">Fire Protection Outputs set in this block.</p></div><div class="block-badges"><span class="badge">13 Rungs</span></div></div><div class="rung rung-comment" id="Protect-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">Fire Protection Outputs set in this block.</pre></div><div class="rung rung-logic" id="Protect-r2"><div class="rung-num">Rung 2</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="PUMP_A_INT"><title>PUMP_A_INT (%M00229)
Deluge pump A Start/Stop - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00229</text><text x="90.0" y="61" class="tag">PUMP_A_INT</text><text x="90.0" y="70" class="desc">Deluge pump A Start/S…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><g class="el" data-tag="INHIBIT_FOAM_REL_ALI"><title>INHIBIT_FOAM_REL_ALI (%M00044)
Foam release inhibit - Alarm inhibit</title><line x1="662" y1="38" x2="702.0" y2="38" class="wire"/><line x1="726.0" y1="38" x2="766" y2="38" class="wire"/><line x1="702.0" y1="27" x2="702.0" y2="49" class="sym"/><line x1="726.0" y1="27" x2="726.0" y2="49" class="sym"/><line x1="705.0" y1="47" x2="723.0" y2="29" class="sym"/><text x="714.0" y="23" class="addr">%M00044</text><text x="714.0" y="61" class="tag">INHIBIT_FOAM_REL_…</text><text x="714.0" y="70" class="desc">Foam release inhibit …</text></g><g class="el" data-tag="INHIBIT_ALL_OUTPUTS_ALI"><title>INHIBIT_ALL_OUTPUTS_ALI (%M00045)
All outputs inhibit - Alarm inhibit</title><line x1="766" y1="38" x2="806.0" y2="38" class="wire"/><line x1="830.0" y1="38" x2="870" y2="38" class="wire"/><line x1="806.0" y1="27" x2="806.0" y2="49" class="sym"/><line x1="830.0" y1="27" x2="830.0" y2="49" class="sym"/><line x1="809.0" y1="47" x2="827.0" y2="29" class="sym"/><text x="818.0" y="23" class="addr">%M00045</text><text x="818.0" y="61" class="tag">INHIBIT_ALL_OUTPU…</text><text x="818.0" y="70" class="desc">All outputs inhibit -…</text></g><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PUMP_A"><title>PUMP_A (%Q00005)
Deluge pump A Start/Stop</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%Q00005</text><text x="1026.0" y="61" class="tag">PUMP_A</text><text x="1026.0" y="70" class="desc">Deluge pump A Start/S…</text></g></svg></div></div><div class="rung rung-logic" id="Protect-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="PUMP_B_START_INT"><title>PUMP_B_START_INT (%M00231)
Deluge pump B Start - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00231</text><text x="90.0" y="61" class="tag">PUMP_B_START_INT</text><text x="90.0" y="70" class="desc">Deluge pump B Start -…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><g class="el" data-tag="INHIBIT_FOAM_REL_ALI"><title>INHIBIT_FOAM_REL_ALI (%M00044)
Foam release inhibit - Alarm inhibit</title><line x1="662" y1="38" x2="702.0" y2="38" class="wire"/><line x1="726.0" y1="38" x2="766" y2="38" class="wire"/><line x1="702.0" y1="27" x2="702.0" y2="49" class="sym"/><line x1="726.0" y1="27" x2="726.0" y2="49" class="sym"/><line x1="705.0" y1="47" x2="723.0" y2="29" class="sym"/><text x="714.0" y="23" class="addr">%M00044</text><text x="714.0" y="61" class="tag">INHIBIT_FOAM_REL_…</text><text x="714.0" y="70" class="desc">Foam release inhibit …</text></g><g class="el" data-tag="INHIBIT_ALL_OUTPUTS_ALI"><title>INHIBIT_ALL_OUTPUTS_ALI (%M00045)
All outputs inhibit - Alarm inhibit</title><line x1="766" y1="38" x2="806.0" y2="38" class="wire"/><line x1="830.0" y1="38" x2="870" y2="38" class="wire"/><line x1="806.0" y1="27" x2="806.0" y2="49" class="sym"/><line x1="830.0" y1="27" x2="830.0" y2="49" class="sym"/><line x1="809.0" y1="47" x2="827.0" y2="29" class="sym"/><text x="818.0" y="23" class="addr">%M00045</text><text x="818.0" y="61" class="tag">INHIBIT_ALL_OUTPU…</text><text x="818.0" y="70" class="desc">All outputs inhibit -…</text></g><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PUMP_B_START"><title>PUMP_B_START (%Q00007)
Deluge pump B Start</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%Q00007</text><text x="1026.0" y="61" class="tag">PUMP_B_START</text><text x="1026.0" y="70" class="desc">Deluge pump B Start</text></g></svg></div></div><div class="rung rung-logic" id="Protect-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="PUMP_B_STOP_INT"><title>PUMP_B_STOP_INT (%M00230)
Deluge pump B Stop - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00230</text><text x="90.0" y="61" class="tag">PUMP_B_STOP_INT</text><text x="90.0" y="70" class="desc">Deluge pump B Stop - …</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PUMP_B_STOP"><title>PUMP_B_STOP (%Q00006)
Deluge pump B Stop</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%Q00006</text><text x="1026.0" y="61" class="tag">PUMP_B_STOP</text><text x="1026.0" y="70" class="desc">Deluge pump B Stop</text></g></svg></div></div><div class="rung rung-comment" id="Protect-r5"><div class="rung-num">Rung 5</div><pre class="comment-box">Pulsed outputs for Open circuit handling on %Q0005 &amp; %Q0007.</pre></div><div class="rung rung-comment" id="Protect-r6"><div class="rung-num">Rung 6</div><pre class="comment-box">OPEN CIRCUIT handling for %Q0006 - Start/Stop signal on Pump A.
- First puls output.
- Read pulsed output on input.
If puls on input not registered in 70 seconds (1min + 10 sec) -&gt; set Open circuit bit for %Q0005.</pre></div><div class="rung rung-logic" id="Protect-r7"><div class="rung-num">Rung 7</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><g class="el" data-tag="T00002"><title>T00002 (%T00002)
High 120 sec. after PLC set in run.</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00002</text><text x="90.0" y="61" class="tag">T00002</text><text x="90.0" y="70" class="desc">High 120 sec. after P…</text></g><g class="el" data-tag="#T_MIN"><title>#T_MIN (%S00006)
1.0 minute timer contact</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%S00006</text><text x="194.0" y="61" class="tag">#T_MIN</text><text x="194.0" y="70" class="desc">1.0 minute timer cont…</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el func-group"><line x1="350" y1="38" x2="358" y2="38" class="wire"/><line x1="446" y1="38" x2="454" y2="38" class="wire"/><line x1="350" y1="106" x2="358" y2="106" class="wire"/><rect x="358" y="14" width="88" height="188" rx="5" class="fbox"/><text x="402.0" y="30" class="fname">ONDTR_TENTHS</text><text x="402.0" y="44" class="finst">Pump_Timer11</text><text x="402.0" y="54" class="addr">%R00239</text><text x="362" y="42" class="pin-l">R</text><text x="362" y="110" class="pin-l">PV</text><text x="442" y="42" class="pin-r">Q</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="T00013"><title>T00013 (%T00013)
For checking Open circuit on Start Pump</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%T00013</text><text x="1026.0" y="61" class="tag">T00013</text><text x="1026.0" y="70" class="desc">For checking Open cir…</text></g><g class="el" data-tag="#T_MIN"><title>#T_MIN (%S00006)
1.0 minute timer contact</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><line x1="81.0" y1="115" x2="99.0" y2="97" class="sym"/><text x="90.0" y="91" class="addr">%S00006</text><text x="90.0" y="129" class="tag">#T_MIN</text><text x="90.0" y="138" class="desc">1.0 minute timer cont…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="106" x2="350" y2="106" class="wire"/><g class="el" data-tag="280"><title>280 (CONST)
</title><line x1="332" y1="174" x2="350" y2="174" class="wire-data"/><text x="328" y="178" text-anchor="end" class="dval">280</text></g></svg></div></div><div class="rung rung-logic" id="Protect-r8"><div class="rung-num">Rung 8</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="T00013"><title>T00013 (%T00013)
For checking Open circuit on Start Pump</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00013</text><text x="90.0" y="61" class="tag">T00013</text><text x="90.0" y="70" class="desc">For checking Open cir…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="T00002"><title>T00002 (%T00002)
High 120 sec. after PLC set in run.</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%T00002</text><text x="194.0" y="61" class="tag">T00002</text><text x="194.0" y="70" class="desc">High 120 sec. after P…</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Pump_A_PulsOut_INT"><title>Pump_A_PulsOut_INT (%M00233)
Pulsed output for open circuit check on Pump A Out signal - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00233</text><text x="1026.0" y="61" class="tag">Pump_A_PulsOut_INT</text><text x="1026.0" y="70" class="desc">Pulsed output for ope…</text></g><g class="el" data-tag="PUMP_A"><title>PUMP_A (%Q00005)
Deluge pump A Start/Stop</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%Q00005</text><text x="90.0" y="129" class="tag">PUMP_A</text><text x="90.0" y="138" class="desc">Deluge pump A Start/S…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="Protect-r9"><div class="rung-num">Rung 9</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><g class="el" data-tag="T00002"><title>T00002 (%T00002)
High 120 sec. after PLC set in run.</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00002</text><text x="90.0" y="61" class="tag">T00002</text><text x="90.0" y="70" class="desc">High 120 sec. after P…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el func-group"><line x1="246" y1="38" x2="254" y2="38" class="wire"/><line x1="342" y1="38" x2="350" y2="38" class="wire"/><line x1="246" y1="106" x2="254" y2="106" class="wire"/><rect x="254" y="14" width="88" height="188" rx="5" class="fbox"/><text x="298.0" y="30" class="fname">ONDTR_TENTHS</text><text x="298.0" y="44" class="finst">Pump_Timer9</text><text x="298.0" y="54" class="addr">%R00233</text><text x="258" y="42" class="pin-l">R</text><text x="258" y="110" class="pin-l">PV</text><text x="338" y="42" class="pin-r">Q</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PUMP_A_OC"><title>PUMP_A_OC (%M00293)
Deluge pump A Start/Stop - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00293</text><text x="1026.0" y="61" class="tag">PUMP_A_OC</text><text x="1026.0" y="70" class="desc">Deluge pump A Start/S…</text></g><line x1="142" y1="106" x2="142" y2="140" class="wire"/><g class="el" data-tag="Pump_A_PulsIn_ALI"><title>Pump_A_PulsIn_ALI (%M00038)
Pulsed input from Q05 for Pump A Out signal - Alarm inhibit</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00038</text><text x="90.0" y="129" class="tag">Pump_A_PulsIn_ALI</text><text x="90.0" y="138" class="desc">Pulsed input from Q05…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="142" y1="140" x2="142" y2="174" class="wire"/><g class="el" data-tag="PUMP_A_INT"><title>PUMP_A_INT (%M00229)
Deluge pump A Start/Stop - Internal C_E use</title><line x1="38" y1="174" x2="78.0" y2="174" class="wire"/><line x1="78.0" y1="163" x2="78.0" y2="185" class="sym"/><line x1="102.0" y1="163" x2="102.0" y2="185" class="sym"/><text x="90.0" y="159" class="addr">%M00229</text><text x="90.0" y="197" class="tag">PUMP_A_INT</text><text x="90.0" y="206" class="desc">Deluge pump A Start/S…</text></g><g class="el" data-tag="700"><title>700 (CONST)
</title><line x1="228" y1="174" x2="246" y2="174" class="wire-data"/><text x="224" y="178" text-anchor="end" class="dval">700</text></g></svg></div></div><div class="rung rung-comment" id="Protect-r10"><div class="rung-num">Rung 10</div><pre class="comment-box">OPEN CIRCUIT handling for %Q0007 - Start signal on Pump B.
- First puls output.
- Read pulsed output on input.
If puls on input not registered in 70 seconds (1min + 10 sec)  -&gt; set Open circuit bit for %Q0007.</pre></div><div class="rung rung-logic" id="Protect-r11"><div class="rung-num">Rung 11</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><g class="el" data-tag="T00002"><title>T00002 (%T00002)
High 120 sec. after PLC set in run.</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00002</text><text x="90.0" y="61" class="tag">T00002</text><text x="90.0" y="70" class="desc">High 120 sec. after P…</text></g><g class="el" data-tag="#T_MIN"><title>#T_MIN (%S00006)
1.0 minute timer contact</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%S00006</text><text x="194.0" y="61" class="tag">#T_MIN</text><text x="194.0" y="70" class="desc">1.0 minute timer cont…</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><g class="el func-group"><line x1="350" y1="38" x2="358" y2="38" class="wire"/><line x1="446" y1="38" x2="454" y2="38" class="wire"/><line x1="350" y1="106" x2="358" y2="106" class="wire"/><rect x="358" y="14" width="88" height="188" rx="5" class="fbox"/><text x="402.0" y="30" class="fname">ONDTR_TENTHS</text><text x="402.0" y="44" class="finst">Pump_Timer12</text><text x="402.0" y="54" class="addr">%R00242</text><text x="362" y="42" class="pin-l">R</text><text x="362" y="110" class="pin-l">PV</text><text x="442" y="42" class="pin-r">Q</text></g><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="T00014"><title>T00014 (%T00014)
For checking Open circuit on Start Pump</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%T00014</text><text x="1026.0" y="61" class="tag">T00014</text><text x="1026.0" y="70" class="desc">For checking Open cir…</text></g><g class="el" data-tag="#T_MIN"><title>#T_MIN (%S00006)
1.0 minute timer contact</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><line x1="81.0" y1="115" x2="99.0" y2="97" class="sym"/><text x="90.0" y="91" class="addr">%S00006</text><text x="90.0" y="129" class="tag">#T_MIN</text><text x="90.0" y="138" class="desc">1.0 minute timer cont…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="106" x2="350" y2="106" class="wire"/><g class="el" data-tag="280"><title>280 (CONST)
</title><line x1="332" y1="174" x2="350" y2="174" class="wire-data"/><text x="328" y="178" text-anchor="end" class="dval">280</text></g></svg></div></div><div class="rung rung-logic" id="Protect-r12"><div class="rung-num">Rung 12</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 148" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="144" class="rail"/><line x1="1078" y1="4" x2="1078" y2="144" class="rail"/><g class="el" data-tag="T00014"><title>T00014 (%T00014)
For checking Open circuit on Start Pump</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00014</text><text x="90.0" y="61" class="tag">T00014</text><text x="90.0" y="70" class="desc">For checking Open cir…</text></g><line x1="246" y1="38" x2="246" y2="72" class="wire"/><g class="el" data-tag="T00002"><title>T00002 (%T00002)
High 120 sec. after PLC set in run.</title><line x1="142" y1="38" x2="182.0" y2="38" class="wire"/><line x1="206.0" y1="38" x2="246" y2="38" class="wire"/><line x1="182.0" y1="27" x2="182.0" y2="49" class="sym"/><line x1="206.0" y1="27" x2="206.0" y2="49" class="sym"/><text x="194.0" y="23" class="addr">%T00002</text><text x="194.0" y="61" class="tag">T00002</text><text x="194.0" y="70" class="desc">High 120 sec. after P…</text></g><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Pump_B_Start_PulsOut_INT"><title>Pump_B_Start_PulsOut_INT (%M00234)
Pulsed output for open circuit check on Pump B Start signal - Internal C_E use</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00234</text><text x="1026.0" y="61" class="tag">Pump_B_Start_Puls…</text><text x="1026.0" y="70" class="desc">Pulsed output for ope…</text></g><g class="el" data-tag="PUMP_B_START"><title>PUMP_B_START (%Q00007)
Deluge pump B Start</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%Q00007</text><text x="90.0" y="129" class="tag">PUMP_B_START</text><text x="90.0" y="138" class="desc">Deluge pump B Start</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><line x1="246" y1="72" x2="246" y2="106" class="wire"/></svg></div></div><div class="rung rung-logic" id="Protect-r13"><div class="rung-num">Rung 13</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 216" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="212" class="rail"/><line x1="1078" y1="4" x2="1078" y2="212" class="rail"/><g class="el" data-tag="T00002"><title>T00002 (%T00002)
High 120 sec. after PLC set in run.</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%T00002</text><text x="90.0" y="61" class="tag">T00002</text><text x="90.0" y="70" class="desc">High 120 sec. after P…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el func-group"><line x1="246" y1="38" x2="254" y2="38" class="wire"/><line x1="342" y1="38" x2="350" y2="38" class="wire"/><line x1="246" y1="106" x2="254" y2="106" class="wire"/><rect x="254" y="14" width="88" height="188" rx="5" class="fbox"/><text x="298.0" y="30" class="fname">ONDTR_TENTHS</text><text x="298.0" y="44" class="finst">Pump_Timer10</text><text x="298.0" y="54" class="addr">%R00236</text><text x="258" y="42" class="pin-l">R</text><text x="258" y="110" class="pin-l">PV</text><text x="338" y="42" class="pin-r">Q</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PUMP_B_START_OC"><title>PUMP_B_START_OC (%M00295)
Deluge pump B Start - Open circuit</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%M00295</text><text x="1026.0" y="61" class="tag">PUMP_B_START_OC</text><text x="1026.0" y="70" class="desc">Deluge pump B Start -…</text></g><g class="el" data-tag="Pump_B_Start_PulsIn_ALI"><title>Pump_B_Start_PulsIn_ALI (%M00039)
Pulsed input from Q07 for Pump B Start signal - Alarm inhibit</title><line x1="38" y1="106" x2="78.0" y2="106" class="wire"/><line x1="102.0" y1="106" x2="142" y2="106" class="wire"/><line x1="78.0" y1="95" x2="78.0" y2="117" class="sym"/><line x1="102.0" y1="95" x2="102.0" y2="117" class="sym"/><text x="90.0" y="91" class="addr">%M00039</text><text x="90.0" y="129" class="tag">Pump_B_Start_Puls…</text><text x="90.0" y="138" class="desc">Pulsed input from Q07…</text></g><line x1="142" y1="106" x2="246" y2="106" class="wire"/><g class="el" data-tag="700"><title>700 (CONST)
</title><line x1="228" y1="174" x2="246" y2="174" class="wire-data"/><text x="224" y="178" text-anchor="end" class="dval">700</text></g></svg></div></div></section><section class="block-sec" id="blk-Loc_Al" data-block="Loc_Al"><div class="block-hdr"><div><h2>Block: Loc_Al</h2><p class="block-sub">Local sound alarm Outputs set in this block.</p></div><div class="block-badges"><span class="badge">4 Rungs</span></div></div><div class="rung rung-comment" id="Loc_Al-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">Local sound alarm Outputs set in this block.</pre></div><div class="rung rung-logic" id="Loc_Al-r2"><div class="rung-num">Rung 2</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="SA_7404_001_002_INT"><title>SA_7404_001_002_INT (%M00226)
7404-SA-001/002  Local alarm pump house - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00226</text><text x="90.0" y="61" class="tag">SA_7404_001_002_I…</text><text x="90.0" y="70" class="desc">7404-SA-001/002  Loca…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el" data-tag="INHIBIT_FOAM_REL_ALI"><title>INHIBIT_FOAM_REL_ALI (%M00044)
Foam release inhibit - Alarm inhibit</title><line x1="766" y1="38" x2="806.0" y2="38" class="wire"/><line x1="830.0" y1="38" x2="870" y2="38" class="wire"/><line x1="806.0" y1="27" x2="806.0" y2="49" class="sym"/><line x1="830.0" y1="27" x2="830.0" y2="49" class="sym"/><line x1="809.0" y1="47" x2="827.0" y2="29" class="sym"/><text x="818.0" y="23" class="addr">%M00044</text><text x="818.0" y="61" class="tag">INHIBIT_FOAM_REL_…</text><text x="818.0" y="70" class="desc">Foam release inhibit …</text></g><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="SA_7404_001_002"><title>SA_7404_001_002 (%Q00002)
7404-SA-001/002  Local alarm pump house</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%Q00002</text><text x="1026.0" y="61" class="tag">SA_7404_001_002</text><text x="1026.0" y="70" class="desc">7404-SA-001/002  Loca…</text></g></svg></div></div><div class="rung rung-logic" id="Loc_Al-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="Tag_DO_15_INT"><title>Tag_DO_15_INT (%M00239)
Panel alarm - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00239</text><text x="90.0" y="61" class="tag">Tag_DO_15_INT</text><text x="90.0" y="70" class="desc">Panel alarm - Interna…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><g class="el" data-tag="INHIBIT_FOAM_REL_ALI"><title>INHIBIT_FOAM_REL_ALI (%M00044)
Foam release inhibit - Alarm inhibit</title><line x1="766" y1="38" x2="806.0" y2="38" class="wire"/><line x1="830.0" y1="38" x2="870" y2="38" class="wire"/><line x1="806.0" y1="27" x2="806.0" y2="49" class="sym"/><line x1="830.0" y1="27" x2="830.0" y2="49" class="sym"/><line x1="809.0" y1="47" x2="827.0" y2="29" class="sym"/><text x="818.0" y="23" class="addr">%M00044</text><text x="818.0" y="61" class="tag">INHIBIT_FOAM_REL_…</text><text x="818.0" y="70" class="desc">Foam release inhibit …</text></g><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Tag_DO_15"><title>Tag_DO_15 (%Q00015)
Panel alarm</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%Q00015</text><text x="1026.0" y="61" class="tag">Tag_DO_15</text><text x="1026.0" y="70" class="desc">Panel alarm</text></g></svg></div></div><div class="rung rung-logic" id="Loc_Al-r4"><div class="rung-num">Rung 4</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="PLC_Fault_INT"><title>PLC_Fault_INT (%M00240)
Set when PLC fault exists - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00240</text><text x="90.0" y="61" class="tag">PLC_Fault_INT</text><text x="90.0" y="70" class="desc">Set when PLC fault ex…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><g class="el" data-tag="Tag_DO_15"><title>Tag_DO_15 (%Q00015)
Panel alarm</title><line x1="246" y1="38" x2="286.0" y2="38" class="wire"/><line x1="310.0" y1="38" x2="350" y2="38" class="wire"/><line x1="286.0" y1="27" x2="286.0" y2="49" class="sym"/><line x1="310.0" y1="27" x2="310.0" y2="49" class="sym"/><line x1="289.0" y1="47" x2="307.0" y2="29" class="sym"/><text x="298.0" y="23" class="addr">%Q00015</text><text x="298.0" y="61" class="tag">Tag_DO_15</text><text x="298.0" y="70" class="desc">Panel alarm</text></g><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="PLC_Fault"><title>PLC_Fault (%Q00016)
SpareDO-16</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%Q00016</text><text x="1026.0" y="61" class="tag">PLC_Fault</text><text x="1026.0" y="70" class="desc">SpareDO-16</text></g></svg></div></div></section><section class="block-sec" id="blk-FLT_1" data-block="FLT_1"><div class="block-hdr"><div><h2>Block: FLT_1</h2><p class="block-sub">Line Fault on Outputs done in this block.</p></div><div class="block-badges"><span class="badge">7 Rungs</span></div></div><div class="rung rung-comment" id="FLT_1-r1"><div class="rung-num">Rung 1</div><pre class="comment-box">Line Fault on Outputs done in this block.
Created 9. april 2003 by Vidar Pedersen.</pre></div><div class="rung rung-comment" id="FLT_1-r2"><div class="rung-num">Rung 2</div><pre class="comment-box">Set OPEN CIRCUIT for %Q0006 - Start/Stop signal on Pump A.</pre></div><div class="rung rung-logic" id="FLT_1-r3"><div class="rung-num">Rung 3</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="Pump_A_PulsOut_INT"><title>Pump_A_PulsOut_INT (%M00233)
Pulsed output for open circuit check on Pump A Out signal - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00233</text><text x="90.0" y="61" class="tag">Pump_A_PulsOut_INT</text><text x="90.0" y="70" class="desc">Pulsed output for ope…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Pump_A_PulsOut"><title>Pump_A_PulsOut (%Q00009)
Pulsed output for open circuit check on Pump A Out signal</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%Q00009</text><text x="1026.0" y="61" class="tag">Pump_A_PulsOut</text><text x="1026.0" y="70" class="desc">Pulsed output for ope…</text></g></svg></div></div><div class="rung rung-comment" id="FLT_1-r4"><div class="rung-num">Rung 4</div><pre class="comment-box">Set OPEN CIRCUIT for %Q0007 - Start signal on Pump B.</pre></div><div class="rung rung-logic" id="FLT_1-r5"><div class="rung-num">Rung 5</div><div class="rung-body"><svg class="ladder-svg" viewBox="0 0 1102 80" width="100%" style="max-width:1102px;height:auto" xmlns="http://www.w3.org/2000/svg"><line x1="38" y1="4" x2="38" y2="76" class="rail"/><line x1="1078" y1="4" x2="1078" y2="76" class="rail"/><g class="el" data-tag="Pump_B_Start_PulsOut_INT"><title>Pump_B_Start_PulsOut_INT (%M00234)
Pulsed output for open circuit check on Pump B Start signal - Internal C_E use</title><line x1="38" y1="38" x2="78.0" y2="38" class="wire"/><line x1="102.0" y1="38" x2="142" y2="38" class="wire"/><line x1="78.0" y1="27" x2="78.0" y2="49" class="sym"/><line x1="102.0" y1="27" x2="102.0" y2="49" class="sym"/><text x="90.0" y="23" class="addr">%M00234</text><text x="90.0" y="61" class="tag">Pump_B_Start_Puls…</text><text x="90.0" y="70" class="desc">Pulsed output for ope…</text></g><line x1="142" y1="38" x2="246" y2="38" class="wire"/><line x1="246" y1="38" x2="350" y2="38" class="wire"/><line x1="350" y1="38" x2="454" y2="38" class="wire"/><line x1="454" y1="38" x2="558" y2="38" class="wire"/><line x1="558" y1="38" x2="662" y2="38" class="wire"/><line x1="662" y1="38" x2="766" y2="38" class="wire"/><line x1="766" y1="38" x2="870" y2="38" class="wire"/><line x1="870" y1="38" x2="974" y2="38" class="wire"/><g class="el" data-tag="Pump_B_Start_PulsOut"><title>Pump_B_Start_PulsOut (%Q00010)
Pulsed output for open circuit check on Pump B Start signal</title><line x1="974" y1="38" x2="1013.0" y2="38" class="wire"/><line x1="1039.0" y1="38" x2="1078" y2="38" class="wire"/><path d="M1019.0,27 A12,12 0 0,0 1019.0,49" class="sym" fill="none"/><path d="M1033.0,27 A12,12 0 0,1 1033.0,49" class="sym" fill="none"/><text x="1026.0" y="23" class="addr">%Q00010</text><text x="1026.0" y="61" class="tag">Pump_B_Start_Puls…</text><text x="1026.0" y="70" class="desc">Pulsed output for ope…</text></g></svg></div></div><div class="rung rung-logic" id="FLT_1-r6"><div class="rung-num">Rung 6</div><div class="rung-body xref-rung"><span class="xref-chip">COIL Pump_B_Start_PulsOut (%Q00010)</span><span class="xref-chip">NOCON PUMP_B_START (%Q00007)</span></div></div><div class="rung rung-logic" id="FLT_1-r7"><div class="rung-num">Rung 7</div><div class="rung-body xref-rung"><span class="xref-chip">COIL PUMP_B_START_OC (%M00295)</span><span class="xref-chip">NOCON Pump_B_Start_PulsIn_ALI (%M00039)</span><span class="xref-chip">NOCON PUMP_B_START (%Q00007)</span><span class="xref-chip">ONDTR_TENTHS Pump_Timer10 (%R00236)</span></div></div></section>
    <section class="block-sec" id="blk-TAGS" data-block="TAGS">
      <div class="block-hdr">
        <div><h2>Variable / Tag Database (760 tags)</h2>
        <p class="block-sub">Complete symbol table extracted from P20890_Angola.SwxCF</p></div>
      </div>
      <div style="padding:0 12px 12px">
        <table class="tag-table">
          <thead><tr><th>Tag Name</th><th>PLC Address</th><th>Description</th></tr></thead>
          <tbody><tr><td class="t-name">DG_7404_001</td><td class="t-addr">%AI0001</td><td class="t-desc">7404-DG-001  Gas detector pump house</td></tr><tr><td class="t-name">DG_7404_002</td><td class="t-addr">%AI0002</td><td class="t-desc">7404-DG-002  Gas detector pump house</td></tr><tr><td class="t-name">DG_7404_003</td><td class="t-addr">%AI0003</td><td class="t-desc">7404-DG-003  Gas detector pump house</td></tr><tr><td class="t-name">DG_7404_004</td><td class="t-addr">%AI0004</td><td class="t-desc">7404-DG-004  Gas detector pump house</td></tr><tr><td class="t-name">DG_7404_005</td><td class="t-addr">%AI0005</td><td class="t-desc">7404-DG-005  Gas detector pump house</td></tr><tr><td class="t-name">DG_7404_006</td><td class="t-addr">%AI0006</td><td class="t-desc">7404-DG-006  Gas detector pump house</td></tr><tr><td class="t-name">DG_7404_007</td><td class="t-addr">%AI0007</td><td class="t-desc">7404-DG-007  Gas detector pump house</td></tr><tr><td class="t-name">DG_7404_008</td><td class="t-addr">%AI0008</td><td class="t-desc">7404-DG-008  Gas detector pump house</td></tr><tr><td class="t-name">DG_7404_009</td><td class="t-addr">%AI0009</td><td class="t-desc">7404-DG-009  Gas detector pump house</td></tr><tr><td class="t-name">DG_7404_010</td><td class="t-addr">%AI0010</td><td class="t-desc">7404-DG-010  Gas detector pump house</td></tr><tr><td class="t-name">SpareAI_11</td><td class="t-addr">%AI0011</td><td class="t-desc">Defekt!!!!</td></tr><tr><td class="t-name">DF_7404_001</td><td class="t-addr">%AI0012</td><td class="t-desc">7404-DF-001  Flame detector pump house</td></tr><tr><td class="t-name">DF_7404_002</td><td class="t-addr">%AI0013</td><td class="t-desc">7404-DF-002  Flame detector pump house</td></tr><tr><td class="t-name">DG_7404_011R</td><td class="t-addr">%AI0014</td><td class="t-desc">7404-DG-011R  Open path detector</td></tr><tr><td class="t-name">SpareAI_15</td><td class="t-addr">%AI0015</td><td class="t-desc">SpareAI-15</td></tr><tr><td class="t-name">SpareAI_16</td><td class="t-addr">%AI0016</td><td class="t-desc">SpareAI-16</td></tr><tr><td class="t-name">PST_7002_001</td><td class="t-addr">%AI0017</td><td class="t-desc">7002-PST-001  Air acc. pressure</td></tr><tr><td class="t-name">PST_6401_001</td><td class="t-addr">%AI0018</td><td class="t-desc">6401-PST-001  Fuel gas pressure</td></tr><tr><td class="t-name">PST_7503_001</td><td class="t-addr">%AI0019</td><td class="t-desc">7503-PST-001  Deluge line pressure</td></tr><tr><td class="t-name">FR_7503_001_002</td><td class="t-addr">%AI0020</td><td class="t-desc">7503-FR-001/002  Foam release from field</td></tr><tr><td class="t-name">SpareAI_21</td><td class="t-addr">%AI0021</td><td class="t-desc">SpareAI-21</td></tr><tr><td class="t-name">FR_7503_003</td><td class="t-addr">%AI0022</td><td class="t-desc">7503-FR-003  Foam release from panel</td></tr><tr><td class="t-name">SpareAI_23</td><td class="t-addr">%AI0023</td><td class="t-desc">SpareAI-23</td></tr><tr><td class="t-name">SpareAI_24</td><td class="t-addr">%AI0024</td><td class="t-desc">SpareAI-24</td></tr><tr><td class="t-name">ZSH_6401_001</td><td class="t-addr">%I00001</td><td class="t-desc">6401-ZSH-001 ESD valve open</td></tr><tr><td class="t-name">ZSL_6401_001</td><td class="t-addr">%I00002</td><td class="t-desc">6401-ZSL-001 ESD valve closed</td></tr><tr><td class="t-name">FS_7503_001</td><td class="t-addr">%I00003</td><td class="t-desc">7503-FS-001 Stop foam button</td></tr><tr><td class="t-name">LS_7503_001</td><td class="t-addr">%I00004</td><td class="t-desc">7503-LS-001  AFFF tank low level</td></tr><tr><td class="t-name">LS_7503_002</td><td class="t-addr">%I00005</td><td class="t-desc">7503-LS-002  Diesel tank low level</td></tr><tr><td class="t-name">Pump_A_PulsIn</td><td class="t-addr">%I00006</td><td class="t-desc">Pulsed input from Q05 for Pump A Out signal</td></tr><tr><td class="t-name">Pump_B_Start_PulsIn</td><td class="t-addr">%I00007</td><td class="t-desc">Pulsed input from Q07 for Pump B Start signal</td></tr><tr><td class="t-name">SpareDI_08</td><td class="t-addr">%I00008</td><td class="t-desc">SpareDI-08</td></tr><tr><td class="t-name">Pump_B_Inhibited</td><td class="t-addr">%I00009</td><td class="t-desc">Standby pump B inhibited</td></tr><tr><td class="t-name">ESDV_6401_001</td><td class="t-addr">%I00010</td><td class="t-desc">6401-ESDV-001  ESD Fuel Gas Button</td></tr><tr><td class="t-name">SpareDI_11</td><td class="t-addr">%I00011</td><td class="t-desc">SpareDI-11</td></tr><tr><td class="t-name">INHIBIT_FOAM_REL</td><td class="t-addr">%I00012</td><td class="t-desc">Foam release inhibit</td></tr><tr><td class="t-name">INHIBIT_ALL_OUTPUTS</td><td class="t-addr">%I00013</td><td class="t-desc">All outputs inhibit</td></tr><tr><td class="t-name">SpareDI_14</td><td class="t-addr">%I00014</td><td class="t-desc">SpareDI-14</td></tr><tr><td class="t-name">SpareDI_15</td><td class="t-addr">%I00015</td><td class="t-desc">SpareDI-15</td></tr><tr><td class="t-name">SpareDI_16</td><td class="t-addr">%I00016</td><td class="t-desc">SpareDI-16</td></tr><tr><td class="t-name">SpareDI_17</td><td class="t-addr">%I00017</td><td class="t-desc">SpareDI-17</td></tr><tr><td class="t-name">SpareDI_18</td><td class="t-addr">%I00018</td><td class="t-desc">SpareDI-18</td></tr><tr><td class="t-name">SpareDI_19</td><td class="t-addr">%I00019</td><td class="t-desc">SpareDI-19</td></tr><tr><td class="t-name">SpareDI_20</td><td class="t-addr">%I00020</td><td class="t-desc">SpareDI-20</td></tr><tr><td class="t-name">SpareDI_21</td><td class="t-addr">%I00021</td><td class="t-desc">SpareDI-21</td></tr><tr><td class="t-name">SpareDI_22</td><td class="t-addr">%I00022</td><td class="t-desc">SpareDI-22</td></tr><tr><td class="t-name">SpareDI_23</td><td class="t-addr">%I00023</td><td class="t-desc">SpareDI-23</td></tr><tr><td class="t-name">SpareDI_24</td><td class="t-addr">%I00024</td><td class="t-desc">SpareDI-24</td></tr><tr><td class="t-name">SpareDI_25</td><td class="t-addr">%I00025</td><td class="t-desc">SpareDI-25</td></tr><tr><td class="t-name">SpareDI_26</td><td class="t-addr">%I00026</td><td class="t-desc">SpareDI-26</td></tr><tr><td class="t-name">SpareDI_27</td><td class="t-addr">%I00027</td><td class="t-desc">SpareDI-27</td></tr><tr><td class="t-name">SpareDI_28</td><td class="t-addr">%I00028</td><td class="t-desc">SpareDI-28</td></tr><tr><td class="t-name">SpareDI_29</td><td class="t-addr">%I00029</td><td class="t-desc">SpareDI-29</td></tr><tr><td class="t-name">SpareDI_30</td><td class="t-addr">%I00030</td><td class="t-desc">SpareDI-30</td></tr><tr><td class="t-name">SpareDI_31</td><td class="t-addr">%I00031</td><td class="t-desc">SpareDI-31</td></tr><tr><td class="t-name">SpareDI_32</td><td class="t-addr">%I00032</td><td class="t-desc">SpareDI-32</td></tr><tr><td class="t-name">ZSH_6401_001_AL</td><td class="t-addr">%M00001</td><td class="t-desc">6401-ZSH-001 ESD valve open - Alarm</td></tr><tr><td class="t-name">ZSL_6401_001_AL</td><td class="t-addr">%M00002</td><td class="t-desc">6401-ZSL-001 ESD valve closed - Alarm</td></tr><tr><td class="t-name">FS_7503_001_AL</td><td class="t-addr">%M00003</td><td class="t-desc">7503-FS-001 Stop foam button - Alarm</td></tr><tr><td class="t-name">LS_7503_001_AL</td><td class="t-addr">%M00004</td><td class="t-desc">7503-LS-001  AFFF tank low level - Alarm</td></tr><tr><td class="t-name">LS_7503_002_AL</td><td class="t-addr">%M00005</td><td class="t-desc">7503-LS-002  Diesel tank low level - Alarm</td></tr><tr><td class="t-name">Pump_A_PulsIn_AL</td><td class="t-addr">%M00006</td><td class="t-desc">Pulsed input from Q05 for Pump A Out signal - Alarm</td></tr><tr><td class="t-name">Pump_B_Start_PulsIn_AL</td><td class="t-addr">%M00007</td><td class="t-desc">Pulsed input from Q07 for Pump B Start signal - Alarm</td></tr><tr><td class="t-name">SpareDI_08_AL</td><td class="t-addr">%M00008</td><td class="t-desc">SpareDI-08 - Alarm</td></tr><tr><td class="t-name">Pump_B_Inhibited_AL</td><td class="t-addr">%M00009</td><td class="t-desc">Standby pump B inhibited - Alarm</td></tr><tr><td class="t-name">ESDV_6401_001_AL</td><td class="t-addr">%M00010</td><td class="t-desc">6401-ESDV-001  ESD Fuel Gas Button - Alarm</td></tr><tr><td class="t-name">SpareDI_11_AL</td><td class="t-addr">%M00011</td><td class="t-desc">SpareDI-11 - Alarm</td></tr><tr><td class="t-name">INHIBIT_FOAM_REL_AL</td><td class="t-addr">%M00012</td><td class="t-desc">Foam release inhibit - Alarm</td></tr><tr><td class="t-name">INHIBIT_ALL_OUTPUTS_AL</td><td class="t-addr">%M00013</td><td class="t-desc">All outputs inhibit - Alarm</td></tr><tr><td class="t-name">SpareDI_14_AL</td><td class="t-addr">%M00014</td><td class="t-desc">SpareDI-14 - Alarm</td></tr><tr><td class="t-name">SpareDI_15_AL</td><td class="t-addr">%M00015</td><td class="t-desc">SpareDI-15 - Alarm</td></tr><tr><td class="t-name">SpareDI_16_AL</td><td class="t-addr">%M00016</td><td class="t-desc">SpareDI-16 - Alarm</td></tr><tr><td class="t-name">SpareDI_17_AL</td><td class="t-addr">%M00017</td><td class="t-desc">SpareDI-17 - Alarm</td></tr><tr><td class="t-name">SpareDI_18_AL</td><td class="t-addr">%M00018</td><td class="t-desc">SpareDI-18 - Alarm</td></tr><tr><td class="t-name">SpareDI_19_AL</td><td class="t-addr">%M00019</td><td class="t-desc">SpareDI-19 - Alarm</td></tr><tr><td class="t-name">SpareDI_20_AL</td><td class="t-addr">%M00020</td><td class="t-desc">SpareDI-20 - Alarm</td></tr><tr><td class="t-name">SpareDI_21_AL</td><td class="t-addr">%M00021</td><td class="t-desc">SpareDI-21 - Alarm</td></tr><tr><td class="t-name">SpareDI_22_AL</td><td class="t-addr">%M00022</td><td class="t-desc">SpareDI-22 - Alarm</td></tr><tr><td class="t-name">SpareDI_23_AL</td><td class="t-addr">%M00023</td><td class="t-desc">SpareDI-23 - Alarm</td></tr><tr><td class="t-name">SpareDI_24_AL</td><td class="t-addr">%M00024</td><td class="t-desc">SpareDI-24 - Alarm</td></tr><tr><td class="t-name">SpareDI_25_AL</td><td class="t-addr">%M00025</td><td class="t-desc">SpareDI-25 - Alarm</td></tr><tr><td class="t-name">SpareDI_26_AL</td><td class="t-addr">%M00026</td><td class="t-desc">SpareDI-26 - Alarm</td></tr><tr><td class="t-name">SpareDI_27_AL</td><td class="t-addr">%M00027</td><td class="t-desc">SpareDI-27 - Alarm</td></tr><tr><td class="t-name">SpareDI_28_AL</td><td class="t-addr">%M00028</td><td class="t-desc">SpareDI-28 - Alarm</td></tr><tr><td class="t-name">SpareDI_29_AL</td><td class="t-addr">%M00029</td><td class="t-desc">SpareDI-29 - Alarm</td></tr><tr><td class="t-name">SpareDI_30_AL</td><td class="t-addr">%M00030</td><td class="t-desc">SpareDI-30 - Alarm</td></tr><tr><td class="t-name">SpareDI_31_AL</td><td class="t-addr">%M00031</td><td class="t-desc">SpareDI-31 - Alarm</td></tr><tr><td class="t-name">SpareDI_32_AL</td><td class="t-addr">%M00032</td><td class="t-desc">SpareDI-32 - Alarm</td></tr><tr><td class="t-name">ZSH_6401_001_ALI</td><td class="t-addr">%M00033</td><td class="t-desc">6401-ZSH-001 ESD valve open - Alarm inhibit</td></tr><tr><td class="t-name">ZSL_6401_001_ALI</td><td class="t-addr">%M00034</td><td class="t-desc">6401-ZSL-001 ESD valve closed - Alarm inhibit</td></tr><tr><td class="t-name">FS_7503_001_ALI</td><td class="t-addr">%M00035</td><td class="t-desc">7503-FS-001 Stop foam button - Alarm inhibit</td></tr><tr><td class="t-name">LS_7503_001_ALI</td><td class="t-addr">%M00036</td><td class="t-desc">7503-LS-001  AFFF tank low level - Alarm inhibit</td></tr><tr><td class="t-name">LS_7503_002_ALI</td><td class="t-addr">%M00037</td><td class="t-desc">7503-LS-002  Diesel tank low level - Alarm inhibit</td></tr><tr><td class="t-name">Pump_A_PulsIn_ALI</td><td class="t-addr">%M00038</td><td class="t-desc">Pulsed input from Q05 for Pump A Out signal - Alarm inhibit</td></tr><tr><td class="t-name">Pump_B_Start_PulsIn_ALI</td><td class="t-addr">%M00039</td><td class="t-desc">Pulsed input from Q07 for Pump B Start signal - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_08_ALI</td><td class="t-addr">%M00040</td><td class="t-desc">SpareDI-08 - Alarm inhibit</td></tr><tr><td class="t-name">Pump_B_Inhibited_ALI</td><td class="t-addr">%M00041</td><td class="t-desc">Standby pump B inhibited - Alarm inhibit</td></tr><tr><td class="t-name">ESDV_6401_001_ALI</td><td class="t-addr">%M00042</td><td class="t-desc">6401-ESDV-001  ESD Fuel Gas Button - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_11_ALI</td><td class="t-addr">%M00043</td><td class="t-desc">SpareDI-11 - Alarm inhibit</td></tr><tr><td class="t-name">INHIBIT_FOAM_REL_ALI</td><td class="t-addr">%M00044</td><td class="t-desc">Foam release inhibit - Alarm inhibit</td></tr><tr><td class="t-name">INHIBIT_ALL_OUTPUTS_ALI</td><td class="t-addr">%M00045</td><td class="t-desc">All outputs inhibit - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_14_ALI</td><td class="t-addr">%M00046</td><td class="t-desc">SpareDI-14 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_15_ALI</td><td class="t-addr">%M00047</td><td class="t-desc">SpareDI-15 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_16_ALI</td><td class="t-addr">%M00048</td><td class="t-desc">SpareDI-16 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_17_ALI</td><td class="t-addr">%M00049</td><td class="t-desc">SpareDI-17 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_18_ALI</td><td class="t-addr">%M00050</td><td class="t-desc">SpareDI-18 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_19_ALI</td><td class="t-addr">%M00051</td><td class="t-desc">SpareDI-19 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_20_ALI</td><td class="t-addr">%M00052</td><td class="t-desc">SpareDI-20 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_21_ALI</td><td class="t-addr">%M00053</td><td class="t-desc">SpareDI-21 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_22_ALI</td><td class="t-addr">%M00054</td><td class="t-desc">SpareDI-22 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_23_ALI</td><td class="t-addr">%M00055</td><td class="t-desc">SpareDI-23 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_24_ALI</td><td class="t-addr">%M00056</td><td class="t-desc">SpareDI-24 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_25_ALI</td><td class="t-addr">%M00057</td><td class="t-desc">SpareDI-25 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_26_ALI</td><td class="t-addr">%M00058</td><td class="t-desc">SpareDI-26 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_27_ALI</td><td class="t-addr">%M00059</td><td class="t-desc">SpareDI-27 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_28_ALI</td><td class="t-addr">%M00060</td><td class="t-desc">SpareDI-28 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_29_ALI</td><td class="t-addr">%M00061</td><td class="t-desc">SpareDI-29 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_30_ALI</td><td class="t-addr">%M00062</td><td class="t-desc">SpareDI-30 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_31_ALI</td><td class="t-addr">%M00063</td><td class="t-desc">SpareDI-31 - Alarm inhibit</td></tr><tr><td class="t-name">SpareDI_32_ALI</td><td class="t-addr">%M00064</td><td class="t-desc">SpareDI-32 - Alarm inhibit</td></tr><tr><td class="t-name">ZSH_6401_001_FRUP</td><td class="t-addr">%M00065</td><td class="t-desc">6401-ZSH-001 ESD valve open - First up</td></tr><tr><td class="t-name">ZSL_6401_001_FRUP</td><td class="t-addr">%M00066</td><td class="t-desc">6401-ZSL-001 ESD valve closed - First up</td></tr><tr><td class="t-name">FS_7503_001_FRUP</td><td class="t-addr">%M00067</td><td class="t-desc">7503-FS-001 Stop foam button - First up</td></tr><tr><td class="t-name">LS_7503_001_FRUP</td><td class="t-addr">%M00068</td><td class="t-desc">7503-LS-001  AFFF tank low level - First up</td></tr><tr><td class="t-name">LS_7503_002_FRUP</td><td class="t-addr">%M00069</td><td class="t-desc">7503-LS-002  Diesel tank low level - First up</td></tr><tr><td class="t-name">Pump_A_PulsIn_FRUP</td><td class="t-addr">%M00070</td><td class="t-desc">Pulsed input from Q05 for Pump A Out signal - First up</td></tr><tr><td class="t-name">Pump_B_Start_PulsIn_FRUP</td><td class="t-addr">%M00071</td><td class="t-desc">Pulsed input from Q07 for Pump B Start signal - First up</td></tr><tr><td class="t-name">SpareDI_08_FRUP</td><td class="t-addr">%M00072</td><td class="t-desc">SpareDI-08 - First up</td></tr><tr><td class="t-name">Pump_B_Inhibited_FRUP</td><td class="t-addr">%M00073</td><td class="t-desc">Standby pump B inhibited - First up</td></tr><tr><td class="t-name">ESDV_6401_001_FRUP</td><td class="t-addr">%M00074</td><td class="t-desc">6401-ESDV-001  ESD Fuel Gas Button - First up</td></tr><tr><td class="t-name">SpareDI_11_FRUP</td><td class="t-addr">%M00075</td><td class="t-desc">SpareDI-11 - First up</td></tr><tr><td class="t-name">INHIBIT_FOAM_REL_FRUP</td><td class="t-addr">%M00076</td><td class="t-desc">Foam release inhibit - First up</td></tr><tr><td class="t-name">INHIBIT_ALL_OUTPUTS_FRUP</td><td class="t-addr">%M00077</td><td class="t-desc">All outputs inhibit - First up</td></tr><tr><td class="t-name">SpareDI_14_FRUP</td><td class="t-addr">%M00078</td><td class="t-desc">SpareDI-14 - First up</td></tr><tr><td class="t-name">SpareDI_15_FRUP</td><td class="t-addr">%M00079</td><td class="t-desc">SpareDI-15 - First up</td></tr><tr><td class="t-name">SpareDI_16_FRUP</td><td class="t-addr">%M00080</td><td class="t-desc">SpareDI-16 - First up</td></tr><tr><td class="t-name">SpareDI_17_FRUP</td><td class="t-addr">%M00081</td><td class="t-desc">SpareDI-17 - First up</td></tr><tr><td class="t-name">SpareDI_18_FRUP</td><td class="t-addr">%M00082</td><td class="t-desc">SpareDI-18 - First up</td></tr><tr><td class="t-name">SpareDI_19_FRUP</td><td class="t-addr">%M00083</td><td class="t-desc">SpareDI-19 - First up</td></tr><tr><td class="t-name">SpareDI_20_FRUP</td><td class="t-addr">%M00084</td><td class="t-desc">SpareDI-20 - First up</td></tr><tr><td class="t-name">SpareDI_21_FRUP</td><td class="t-addr">%M00085</td><td class="t-desc">SpareDI-21 - First up</td></tr><tr><td class="t-name">SpareDI_22_FRUP</td><td class="t-addr">%M00086</td><td class="t-desc">SpareDI-22 - First up</td></tr><tr><td class="t-name">SpareDI_23_FRUP</td><td class="t-addr">%M00087</td><td class="t-desc">SpareDI-23 - First up</td></tr><tr><td class="t-name">SpareDI_24_FRUP</td><td class="t-addr">%M00088</td><td class="t-desc">SpareDI-24 - First up</td></tr><tr><td class="t-name">SpareDI_25_FRUP</td><td class="t-addr">%M00089</td><td class="t-desc">SpareDI-25 - First up</td></tr><tr><td class="t-name">SpareDI_26_FRUP</td><td class="t-addr">%M00090</td><td class="t-desc">SpareDI-26 - First up</td></tr><tr><td class="t-name">SpareDI_27_FRUP</td><td class="t-addr">%M00091</td><td class="t-desc">SpareDI-27 - First up</td></tr><tr><td class="t-name">SpareDI_28_FRUP</td><td class="t-addr">%M00092</td><td class="t-desc">SpareDI-28 - First up</td></tr><tr><td class="t-name">SpareDI_29_FRUP</td><td class="t-addr">%M00093</td><td class="t-desc">SpareDI-29 - First up</td></tr><tr><td class="t-name">SpareDI_30_FRUP</td><td class="t-addr">%M00094</td><td class="t-desc">SpareDI-30 - First up</td></tr><tr><td class="t-name">SpareDI_31_FRUP</td><td class="t-addr">%M00095</td><td class="t-desc">SpareDI-31 - First up</td></tr><tr><td class="t-name">SpareDI_32_FRUP</td><td class="t-addr">%M00096</td><td class="t-desc">SpareDI-32 - First up</td></tr><tr><td class="t-name">ZSH_6401_001_INH</td><td class="t-addr">%M00097</td><td class="t-desc">6401-ZSH-001 ESD valve open - Inhibit</td></tr><tr><td class="t-name">ZSL_6401_001_INH</td><td class="t-addr">%M00098</td><td class="t-desc">6401-ZSL-001 ESD valve closed - Inhibit</td></tr><tr><td class="t-name">FS_7503_001_INH</td><td class="t-addr">%M00099</td><td class="t-desc">7503-FS-001 Stop foam button - Inhibit</td></tr><tr><td class="t-name">LS_7503_001_INH</td><td class="t-addr">%M00100</td><td class="t-desc">7503-LS-001  AFFF tank low level - Inhibit</td></tr><tr><td class="t-name">LS_7503_002_INH</td><td class="t-addr">%M00101</td><td class="t-desc">7503-LS-002  Diesel tank low level - Inhibit</td></tr><tr><td class="t-name">Pump_A_PulsIn_INH</td><td class="t-addr">%M00102</td><td class="t-desc">Pulsed input from Q05 for Pump A Out signal - Inhibit</td></tr><tr><td class="t-name">Pump_B_Start_PulsIn_INH</td><td class="t-addr">%M00103</td><td class="t-desc">Pulsed input from Q07 for Pump B Start signal - Inhibit</td></tr><tr><td class="t-name">SpareDI_08_INH</td><td class="t-addr">%M00104</td><td class="t-desc">SpareDI-08 - Inhibit</td></tr><tr><td class="t-name">Pump_B_Inhibited_INH</td><td class="t-addr">%M00105</td><td class="t-desc">Standby pump B inhibited - Inhibit</td></tr><tr><td class="t-name">ESDV_6401_001_INH</td><td class="t-addr">%M00106</td><td class="t-desc">6401-ESDV-001  ESD Fuel Gas Button - Inhibit</td></tr><tr><td class="t-name">SpareDI_11_INH</td><td class="t-addr">%M00107</td><td class="t-desc">SpareDI-11 - Inhibit</td></tr><tr><td class="t-name">INHIBIT_FOAM_REL_INH</td><td class="t-addr">%M00108</td><td class="t-desc">Foam release inhibit - Inhibit</td></tr><tr><td class="t-name">INHIBIT_ALL_OUTPUTS_INH</td><td class="t-addr">%M00109</td><td class="t-desc">All outputs inhibit - Inhibit</td></tr><tr><td class="t-name">SpareDI_14_INH</td><td class="t-addr">%M00110</td><td class="t-desc">SpareDI-14 - Inhibit</td></tr><tr><td class="t-name">SpareDI_15_INH</td><td class="t-addr">%M00111</td><td class="t-desc">SpareDI-15 - Inhibit</td></tr><tr><td class="t-name">SpareDI_16_INH</td><td class="t-addr">%M00112</td><td class="t-desc">SpareDI-16 - Inhibit</td></tr><tr><td class="t-name">SpareDI_17_INH</td><td class="t-addr">%M00113</td><td class="t-desc">SpareDI-17 - Inhibit</td></tr><tr><td class="t-name">SpareDI_18_INH</td><td class="t-addr">%M00114</td><td class="t-desc">SpareDI-18 - Inhibit</td></tr><tr><td class="t-name">SpareDI_19_INH</td><td class="t-addr">%M00115</td><td class="t-desc">SpareDI-19 - Inhibit</td></tr><tr><td class="t-name">SpareDI_20_INH</td><td class="t-addr">%M00116</td><td class="t-desc">SpareDI-20 - Inhibit</td></tr><tr><td class="t-name">SpareDI_21_INH</td><td class="t-addr">%M00117</td><td class="t-desc">SpareDI-21 - Inhibit</td></tr><tr><td class="t-name">SpareDI_22_INH</td><td class="t-addr">%M00118</td><td class="t-desc">SpareDI-22 - Inhibit</td></tr><tr><td class="t-name">SpareDI_23_INH</td><td class="t-addr">%M00119</td><td class="t-desc">SpareDI-23 - Inhibit</td></tr><tr><td class="t-name">SpareDI_24_INH</td><td class="t-addr">%M00120</td><td class="t-desc">SpareDI-24 - Inhibit</td></tr><tr><td class="t-name">SpareDI_25_INH</td><td class="t-addr">%M00121</td><td class="t-desc">SpareDI-25 - Inhibit</td></tr><tr><td class="t-name">SpareDI_26_INH</td><td class="t-addr">%M00122</td><td class="t-desc">SpareDI-26 - Inhibit</td></tr><tr><td class="t-name">SpareDI_27_INH</td><td class="t-addr">%M00123</td><td class="t-desc">SpareDI-27 - Inhibit</td></tr><tr><td class="t-name">SpareDI_28_INH</td><td class="t-addr">%M00124</td><td class="t-desc">SpareDI-28 - Inhibit</td></tr><tr><td class="t-name">SpareDI_29_INH</td><td class="t-addr">%M00125</td><td class="t-desc">SpareDI-29 - Inhibit</td></tr><tr><td class="t-name">SpareDI_30_INH</td><td class="t-addr">%M00126</td><td class="t-desc">SpareDI-30 - Inhibit</td></tr><tr><td class="t-name">SpareDI_31_INH</td><td class="t-addr">%M00127</td><td class="t-desc">SpareDI-31 - Inhibit</td></tr><tr><td class="t-name">SpareDI_32_INH</td><td class="t-addr">%M00128</td><td class="t-desc">SpareDI-32 - Inhibit</td></tr><tr><td class="t-name">ZSH_6401_001_OC</td><td class="t-addr">%M00129</td><td class="t-desc">6401-ZSH-001 ESD valve open - Open circuit</td></tr><tr><td class="t-name">ZSL_6401_001_OC</td><td class="t-addr">%M00130</td><td class="t-desc">6401-ZSL-001 ESD valve closed - Open circuit</td></tr><tr><td class="t-name">FS_7503_001_OC</td><td class="t-addr">%M00131</td><td class="t-desc">7503-FS-001 Stop foam button - Open circuit</td></tr><tr><td class="t-name">LS_7503_001_OC</td><td class="t-addr">%M00132</td><td class="t-desc">7503-LS-001  AFFF tank low level - Open circuit</td></tr><tr><td class="t-name">LS_7503_002_OC</td><td class="t-addr">%M00133</td><td class="t-desc">7503-LS-002  Diesel tank low level - Open circuit</td></tr><tr><td class="t-name">Pump_A_PulsIn_OC</td><td class="t-addr">%M00134</td><td class="t-desc">Pulsed input from Q05 for Pump A Out signal - Open circuit</td></tr><tr><td class="t-name">Pump_B_Start_PulsIn_OC</td><td class="t-addr">%M00135</td><td class="t-desc">Pulsed input from Q07 for Pump B Start signal - Open circuit</td></tr><tr><td class="t-name">SpareDI_08_OC</td><td class="t-addr">%M00136</td><td class="t-desc">SpareDI-08 - Open circuit</td></tr><tr><td class="t-name">Pump_B_Inhibited_OC</td><td class="t-addr">%M00137</td><td class="t-desc">Standby pump B inhibited - Open circuit</td></tr><tr><td class="t-name">ESDV_6401_001_OC</td><td class="t-addr">%M00138</td><td class="t-desc">6401-ESDV-001  ESD Fuel Gas Button - Open circuit</td></tr><tr><td class="t-name">SpareDI_11_OC</td><td class="t-addr">%M00139</td><td class="t-desc">SpareDI-11 - Open circuit</td></tr><tr><td class="t-name">INHIBIT_FOAM_REL_OC</td><td class="t-addr">%M00140</td><td class="t-desc">Foam release inhibit - Open circuit</td></tr><tr><td class="t-name">INHIBIT_ALL_OUTPUTS_OC</td><td class="t-addr">%M00141</td><td class="t-desc">All outputs inhibit - Open circuit</td></tr><tr><td class="t-name">SpareDI_14_OC</td><td class="t-addr">%M00142</td><td class="t-desc">SpareDI-14 - Open circuit</td></tr><tr><td class="t-name">SpareDI_15_OC</td><td class="t-addr">%M00143</td><td class="t-desc">SpareDI-15 - Open circuit</td></tr><tr><td class="t-name">SpareDI_16_OC</td><td class="t-addr">%M00144</td><td class="t-desc">SpareDI-16 - Open circuit</td></tr><tr><td class="t-name">SpareDI_17_OC</td><td class="t-addr">%M00145</td><td class="t-desc">SpareDI-17 - Open circuit</td></tr><tr><td class="t-name">SpareDI_18_OC</td><td class="t-addr">%M00146</td><td class="t-desc">SpareDI-18 - Open circuit</td></tr><tr><td class="t-name">SpareDI_19_OC</td><td class="t-addr">%M00147</td><td class="t-desc">SpareDI-19 - Open circuit</td></tr><tr><td class="t-name">SpareDI_20_OC</td><td class="t-addr">%M00148</td><td class="t-desc">SpareDI-20 - Open circuit</td></tr><tr><td class="t-name">SpareDI_21_OC</td><td class="t-addr">%M00149</td><td class="t-desc">SpareDI-21 - Open circuit</td></tr><tr><td class="t-name">SpareDI_22_OC</td><td class="t-addr">%M00150</td><td class="t-desc">SpareDI-22 - Open circuit</td></tr><tr><td class="t-name">SpareDI_23_OC</td><td class="t-addr">%M00151</td><td class="t-desc">SpareDI-23 - Open circuit</td></tr><tr><td class="t-name">SpareDI_24_OC</td><td class="t-addr">%M00152</td><td class="t-desc">SpareDI-24 - Open circuit</td></tr><tr><td class="t-name">SpareDI_25_OC</td><td class="t-addr">%M00153</td><td class="t-desc">SpareDI-25 - Open circuit</td></tr><tr><td class="t-name">SpareDI_26_OC</td><td class="t-addr">%M00154</td><td class="t-desc">SpareDI-26 - Open circuit</td></tr><tr><td class="t-name">SpareDI_27_OC</td><td class="t-addr">%M00155</td><td class="t-desc">SpareDI-27 - Open circuit</td></tr><tr><td class="t-name">SpareDI_28_OC</td><td class="t-addr">%M00156</td><td class="t-desc">SpareDI-28 - Open circuit</td></tr><tr><td class="t-name">SpareDI_29_OC</td><td class="t-addr">%M00157</td><td class="t-desc">SpareDI-29 - Open circuit</td></tr><tr><td class="t-name">SpareDI_30_OC</td><td class="t-addr">%M00158</td><td class="t-desc">SpareDI-30 - Open circuit</td></tr><tr><td class="t-name">SpareDI_31_OC</td><td class="t-addr">%M00159</td><td class="t-desc">SpareDI-31 - Open circuit</td></tr><tr><td class="t-name">SpareDI_32_OC</td><td class="t-addr">%M00160</td><td class="t-desc">SpareDI-32 - Open circuit</td></tr><tr><td class="t-name">EY_6401_001_002_MT</td><td class="t-addr">%M00161</td><td class="t-desc">6401-EY-001/002  ESD fuel gas valve shutdown - Manual trip</td></tr><tr><td class="t-name">SA_7404_001_002_MT</td><td class="t-addr">%M00162</td><td class="t-desc">7404-SA-001/002  Local alarm pump house - Manual trip</td></tr><tr><td class="t-name">P2100_P2200_MT</td><td class="t-addr">%M00163</td><td class="t-desc">P2100/P2200  Oil booster pump shutdown - Manual trip</td></tr><tr><td class="t-name">P3600_P3700_MT</td><td class="t-addr">%M00164</td><td class="t-desc">P3600/P3700  Water booster pump shutdown - Manual trip</td></tr><tr><td class="t-name">PUMP_A_MT</td><td class="t-addr">%M00165</td><td class="t-desc">Deluge pump A Start/Stop - Manual trip</td></tr><tr><td class="t-name">PUMP_B_STOP_MT</td><td class="t-addr">%M00166</td><td class="t-desc">Deluge pump B Stop - Manual trip</td></tr><tr><td class="t-name">PUMP_B_START_MT</td><td class="t-addr">%M00167</td><td class="t-desc">Deluge pump B Start - Manual trip</td></tr><tr><td class="t-name">PumpShutdown_MT</td><td class="t-addr">%M00168</td><td class="t-desc">Fire &amp; Gas pump shutdown - Manual trip</td></tr><tr><td class="t-name">Pump_A_PulsOut_MT</td><td class="t-addr">%M00169</td><td class="t-desc">Pulsed output for open circuit check on Pump A Out signal - Manual trip</td></tr><tr><td class="t-name">Pump_B_Start_PulsOut_MT</td><td class="t-addr">%M00170</td><td class="t-desc">Pulsed output for open circuit check on Pump B Start signal - Manual trip</td></tr><tr><td class="t-name">SpareDO_11_MT</td><td class="t-addr">%M00171</td><td class="t-desc">SpareDO-11 - Manual trip</td></tr><tr><td class="t-name">Tag_DO_12_MT</td><td class="t-addr">%M00172</td><td class="t-desc">EDS valve open indication - Manual trip</td></tr><tr><td class="t-name">Tag_DO_13_MT</td><td class="t-addr">%M00173</td><td class="t-desc">EDS valve closed indication - Manual trip</td></tr><tr><td class="t-name">Tag_DO_14_MT</td><td class="t-addr">%M00174</td><td class="t-desc">EDS valve low air indication - Manual trip</td></tr><tr><td class="t-name">Tag_DO_15_MT</td><td class="t-addr">%M00175</td><td class="t-desc">Panel alarm - Manual trip</td></tr><tr><td class="t-name">PLC_Fault_MT</td><td class="t-addr">%M00176</td><td class="t-desc">Set when PLC fault exists - Manual trip</td></tr><tr><td class="t-name">SpareDO_17_MT</td><td class="t-addr">%M00177</td><td class="t-desc">SpareDO-17 - Manual trip</td></tr><tr><td class="t-name">SpareDO_18_MT</td><td class="t-addr">%M00178</td><td class="t-desc">SpareDO-18 - Manual trip</td></tr><tr><td class="t-name">SpareDO_19_MT</td><td class="t-addr">%M00179</td><td class="t-desc">SpareDO-19 - Manual trip</td></tr><tr><td class="t-name">SpareDO_20_MT</td><td class="t-addr">%M00180</td><td class="t-desc">SpareDO-20 - Manual trip</td></tr><tr><td class="t-name">SpareDO_21_MT</td><td class="t-addr">%M00181</td><td class="t-desc">SpareDO-21 - Manual trip</td></tr><tr><td class="t-name">SpareDO_22_MT</td><td class="t-addr">%M00182</td><td class="t-desc">SpareDO-22 - Manual trip</td></tr><tr><td class="t-name">SpareDO_23_MT</td><td class="t-addr">%M00183</td><td class="t-desc">SpareDO-23 - Manual trip</td></tr><tr><td class="t-name">SpareDO_24_MT</td><td class="t-addr">%M00184</td><td class="t-desc">SpareDO-24 - Manual trip</td></tr><tr><td class="t-name">SpareDO_25_MT</td><td class="t-addr">%M00185</td><td class="t-desc">SpareDO-25 - Manual trip</td></tr><tr><td class="t-name">SpareDO_26_MT</td><td class="t-addr">%M00186</td><td class="t-desc">SpareDO-26 - Manual trip</td></tr><tr><td class="t-name">SpareDO_27_MT</td><td class="t-addr">%M00187</td><td class="t-desc">SpareDO-27 - Manual trip</td></tr><tr><td class="t-name">SpareDO_28_MT</td><td class="t-addr">%M00188</td><td class="t-desc">SpareDO-28 - Manual trip</td></tr><tr><td class="t-name">SpareDO_29_MT</td><td class="t-addr">%M00189</td><td class="t-desc">SpareDO-29 - Manual trip</td></tr><tr><td class="t-name">SpareDO_30_MT</td><td class="t-addr">%M00190</td><td class="t-desc">SpareDO-30 - Manual trip</td></tr><tr><td class="t-name">SpareDO_31_MT</td><td class="t-addr">%M00191</td><td class="t-desc">SpareDO-31 - Manual trip</td></tr><tr><td class="t-name">SpareDO_32_MT</td><td class="t-addr">%M00192</td><td class="t-desc">SpareDO-32 - Manual trip</td></tr><tr><td class="t-name">EY_6401_001_002_INT</td><td class="t-addr">%M00225</td><td class="t-desc">6401-EY-001/002  ESD fuel gas valve shutdown - Internal C_E use</td></tr><tr><td class="t-name">SA_7404_001_002_INT</td><td class="t-addr">%M00226</td><td class="t-desc">7404-SA-001/002  Local alarm pump house - Internal C_E use</td></tr><tr><td class="t-name">P2100_P2200_INT</td><td class="t-addr">%M00227</td><td class="t-desc">P2100/P2200  Oil booster pump shutdown - Internal C_E use</td></tr><tr><td class="t-name">P3600_P3700_INT</td><td class="t-addr">%M00228</td><td class="t-desc">P3600/P3700  Water booster pump shutdown - Internal C_E use</td></tr><tr><td class="t-name">PUMP_A_INT</td><td class="t-addr">%M00229</td><td class="t-desc">Deluge pump A Start/Stop - Internal C_E use</td></tr><tr><td class="t-name">PUMP_B_STOP_INT</td><td class="t-addr">%M00230</td><td class="t-desc">Deluge pump B Stop - Internal C_E use</td></tr><tr><td class="t-name">PUMP_B_START_INT</td><td class="t-addr">%M00231</td><td class="t-desc">Deluge pump B Start - Internal C_E use</td></tr><tr><td class="t-name">PumpShutdown_INT</td><td class="t-addr">%M00232</td><td class="t-desc">Fire &amp; Gas pump shutdown - Internal C_E use</td></tr><tr><td class="t-name">Pump_A_PulsOut_INT</td><td class="t-addr">%M00233</td><td class="t-desc">Pulsed output for open circuit check on Pump A Out signal - Internal C_E use</td></tr><tr><td class="t-name">Pump_B_Start_PulsOut_INT</td><td class="t-addr">%M00234</td><td class="t-desc">Pulsed output for open circuit check on Pump B Start signal - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_11_INT</td><td class="t-addr">%M00235</td><td class="t-desc">SpareDO-11 - Internal C_E use</td></tr><tr><td class="t-name">Tag_DO_12_INT</td><td class="t-addr">%M00236</td><td class="t-desc">EDS valve open indication - Internal C_E use</td></tr><tr><td class="t-name">Tag_DO_13_INT</td><td class="t-addr">%M00237</td><td class="t-desc">EDS valve closed indication - Internal C_E use</td></tr><tr><td class="t-name">Tag_DO_14_INT</td><td class="t-addr">%M00238</td><td class="t-desc">EDS valve low air indication - Internal C_E use</td></tr><tr><td class="t-name">Tag_DO_15_INT</td><td class="t-addr">%M00239</td><td class="t-desc">Panel alarm - Internal C_E use</td></tr><tr><td class="t-name">PLC_Fault_INT</td><td class="t-addr">%M00240</td><td class="t-desc">Set when PLC fault exists - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_17_INT</td><td class="t-addr">%M00241</td><td class="t-desc">SpareDO-17 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_18_INT</td><td class="t-addr">%M00242</td><td class="t-desc">SpareDO-18 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_19_INT</td><td class="t-addr">%M00243</td><td class="t-desc">SpareDO-19 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_20_INT</td><td class="t-addr">%M00244</td><td class="t-desc">SpareDO-20 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_21_INT</td><td class="t-addr">%M00245</td><td class="t-desc">SpareDO-21 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_22_INT</td><td class="t-addr">%M00246</td><td class="t-desc">SpareDO-22 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_23_INT</td><td class="t-addr">%M00247</td><td class="t-desc">SpareDO-23 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_24_INT</td><td class="t-addr">%M00248</td><td class="t-desc">SpareDO-24 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_25_INT</td><td class="t-addr">%M00249</td><td class="t-desc">SpareDO-25 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_26_INT</td><td class="t-addr">%M00250</td><td class="t-desc">SpareDO-26 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_27_INT</td><td class="t-addr">%M00251</td><td class="t-desc">SpareDO-27 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_28_INT</td><td class="t-addr">%M00252</td><td class="t-desc">SpareDO-28 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_29_INT</td><td class="t-addr">%M00253</td><td class="t-desc">SpareDO-29 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_30_INT</td><td class="t-addr">%M00254</td><td class="t-desc">SpareDO-30 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_31_INT</td><td class="t-addr">%M00255</td><td class="t-desc">SpareDO-31 - Internal C_E use</td></tr><tr><td class="t-name">SpareDO_32_INT</td><td class="t-addr">%M00256</td><td class="t-desc">SpareDO-32 - Internal C_E use</td></tr><tr><td class="t-name">EY_6401_001_002_OC</td><td class="t-addr">%M00289</td><td class="t-desc">6401-EY-001/002  ESD fuel gas valve shutdown - Open circuit</td></tr><tr><td class="t-name">SA_7404_001_002_OC</td><td class="t-addr">%M00290</td><td class="t-desc">7404-SA-001/002  Local alarm pump house - Open circuit</td></tr><tr><td class="t-name">P2100_P2200_OC</td><td class="t-addr">%M00291</td><td class="t-desc">P2100/P2200  Oil booster pump shutdown - Open circuit</td></tr><tr><td class="t-name">P3600_P3700_OC</td><td class="t-addr">%M00292</td><td class="t-desc">P3600/P3700  Water booster pump shutdown - Open circuit</td></tr><tr><td class="t-name">PUMP_A_OC</td><td class="t-addr">%M00293</td><td class="t-desc">Deluge pump A Start/Stop - Open circuit</td></tr><tr><td class="t-name">PUMP_B_STOP_OC</td><td class="t-addr">%M00294</td><td class="t-desc">Deluge pump B Stop - Open circuit</td></tr><tr><td class="t-name">PUMP_B_START_OC</td><td class="t-addr">%M00295</td><td class="t-desc">Deluge pump B Start - Open circuit</td></tr><tr><td class="t-name">PumpShutdown_OC</td><td class="t-addr">%M00296</td><td class="t-desc">Fire &amp; Gas pump shutdown - Open circuit</td></tr><tr><td class="t-name">Pump_A_PulsOut_OC</td><td class="t-addr">%M00297</td><td class="t-desc">Pulsed output for open circuit check on Pump A Out signal - Open circuit</td></tr><tr><td class="t-name">Pump_B_Start_PulsOut_OC</td><td class="t-addr">%M00298</td><td class="t-desc">Pulsed output for open circuit check on Pump B Start signal - Open circuit</td></tr><tr><td class="t-name">SpareDO_11_OC</td><td class="t-addr">%M00299</td><td class="t-desc">SpareDO-11 - Open circuit</td></tr><tr><td class="t-name">Tag_DO_12_OC</td><td class="t-addr">%M00300</td><td class="t-desc">EDS valve open indication - Open circuit</td></tr><tr><td class="t-name">Tag_DO_13_OC</td><td class="t-addr">%M00301</td><td class="t-desc">EDS valve closed indication - Open circuit</td></tr><tr><td class="t-name">Tag_DO_14_OC</td><td class="t-addr">%M00302</td><td class="t-desc">EDS valve low air indication - Open circuit</td></tr><tr><td class="t-name">Tag_DO_15_OC</td><td class="t-addr">%M00303</td><td class="t-desc">Panel alarm - Open circuit</td></tr><tr><td class="t-name">PLC_Fault_OC</td><td class="t-addr">%M00304</td><td class="t-desc">Set when PLC fault exists - Open circuit</td></tr><tr><td class="t-name">SpareDO_17_OC</td><td class="t-addr">%M00305</td><td class="t-desc">SpareDO-17 - Open circuit</td></tr><tr><td class="t-name">SpareDO_18_OC</td><td class="t-addr">%M00306</td><td class="t-desc">SpareDO-18 - Open circuit</td></tr><tr><td class="t-name">SpareDO_19_OC</td><td class="t-addr">%M00307</td><td class="t-desc">SpareDO-19 - Open circuit</td></tr><tr><td class="t-name">SpareDO_20_OC</td><td class="t-addr">%M00308</td><td class="t-desc">SpareDO-20 - Open circuit</td></tr><tr><td class="t-name">SpareDO_21_OC</td><td class="t-addr">%M00309</td><td class="t-desc">SpareDO-21 - Open circuit</td></tr><tr><td class="t-name">SpareDO_22_OC</td><td class="t-addr">%M00310</td><td class="t-desc">SpareDO-22 - Open circuit</td></tr><tr><td class="t-name">SpareDO_23_OC</td><td class="t-addr">%M00311</td><td class="t-desc">SpareDO-23 - Open circuit</td></tr><tr><td class="t-name">SpareDO_24_OC</td><td class="t-addr">%M00312</td><td class="t-desc">SpareDO-24 - Open circuit</td></tr><tr><td class="t-name">SpareDO_25_OC</td><td class="t-addr">%M00313</td><td class="t-desc">SpareDO-25 - Open circuit</td></tr><tr><td class="t-name">SpareDO_26_OC</td><td class="t-addr">%M00314</td><td class="t-desc">SpareDO-26 - Open circuit</td></tr><tr><td class="t-name">SpareDO_27_OC</td><td class="t-addr">%M00315</td><td class="t-desc">SpareDO-27 - Open circuit</td></tr><tr><td class="t-name">SpareDO_28_OC</td><td class="t-addr">%M00316</td><td class="t-desc">SpareDO-28 - Open circuit</td></tr><tr><td class="t-name">SpareDO_29_OC</td><td class="t-addr">%M00317</td><td class="t-desc">SpareDO-29 - Open circuit</td></tr><tr><td class="t-name">SpareDO_30_OC</td><td class="t-addr">%M00318</td><td class="t-desc">SpareDO-30 - Open circuit</td></tr><tr><td class="t-name">SpareDO_31_OC</td><td class="t-addr">%M00319</td><td class="t-desc">SpareDO-31 - Open circuit</td></tr><tr><td class="t-name">SpareDO_32_OC</td><td class="t-addr">%M00320</td><td class="t-desc">SpareDO-32 - Open circuit</td></tr><tr><td class="t-name">DG_7404_001_ALH</td><td class="t-addr">%M00353</td><td class="t-desc">7404-DG-001  Gas detector pump house - Hi Alarm</td></tr><tr><td class="t-name">DG_7404_002_ALH</td><td class="t-addr">%M00354</td><td class="t-desc">7404-DG-002  Gas detector pump house - Hi Alarm</td></tr><tr><td class="t-name">DG_7404_003_ALH</td><td class="t-addr">%M00355</td><td class="t-desc">7404-DG-003  Gas detector pump house - Hi Alarm</td></tr><tr><td class="t-name">DG_7404_004_ALH</td><td class="t-addr">%M00356</td><td class="t-desc">7404-DG-004  Gas detector pump house - Hi Alarm</td></tr><tr><td class="t-name">DG_7404_005_ALH</td><td class="t-addr">%M00357</td><td class="t-desc">7404-DG-005  Gas detector pump house - Hi Alarm</td></tr><tr><td class="t-name">DG_7404_006_ALH</td><td class="t-addr">%M00358</td><td class="t-desc">7404-DG-006  Gas detector pump house - Hi Alarm</td></tr><tr><td class="t-name">DG_7404_007_ALH</td><td class="t-addr">%M00359</td><td class="t-desc">7404-DG-007  Gas detector pump house - Hi Alarm</td></tr><tr><td class="t-name">DG_7404_008_ALH</td><td class="t-addr">%M00360</td><td class="t-desc">7404-DG-008  Gas detector pump house - Hi Alarm</td></tr><tr><td class="t-name">DG_7404_009_ALH</td><td class="t-addr">%M00361</td><td class="t-desc">7404-DG-009  Gas detector pump house - Hi Alarm</td></tr><tr><td class="t-name">DG_7404_010_ALH</td><td class="t-addr">%M00362</td><td class="t-desc">7404-DG-010  Gas detector pump house - Hi Alarm</td></tr><tr><td class="t-name">SpareAI_11_ALH</td><td class="t-addr">%M00363</td><td class="t-desc">SpareAI-11 - Hi Alarm</td></tr><tr><td class="t-name">DF_7404_001_ALH</td><td class="t-addr">%M00364</td><td class="t-desc">7404-DF-001  Flame detector pump house - Fire Alarm</td></tr><tr><td class="t-name">DF_7404_002_ALH</td><td class="t-addr">%M00365</td><td class="t-desc">7404-DF-002  Flame detector pump house - Hi Alarm</td></tr><tr><td class="t-name">DG_7404_011R_ALH</td><td class="t-addr">%M00366</td><td class="t-desc">7404-DG-011R  Open path detector - Hi Alarm</td></tr><tr><td class="t-name">SpareAI_15_ALH</td><td class="t-addr">%M00367</td><td class="t-desc">SpareAI-15 - Hi Alarm</td></tr><tr><td class="t-name">SpareAI_16_ALH</td><td class="t-addr">%M00368</td><td class="t-desc">SpareAI-16 - Hi Alarm</td></tr><tr><td class="t-name">PST_7002_001_ALH</td><td class="t-addr">%M00369</td><td class="t-desc">7002-PST-001  Air acc. pressure - Hi Alarm</td></tr><tr><td class="t-name">PST_6401_001_ALH</td><td class="t-addr">%M00370</td><td class="t-desc">6401-PST-001  Fuel gas pressure - Hi Alarm</td></tr><tr><td class="t-name">PST_7503_001_ALH</td><td class="t-addr">%M00371</td><td class="t-desc">7503-PST-001  Deluge line pressure - Hi Alarm</td></tr><tr><td class="t-name">FR_7503_001_002_ALH</td><td class="t-addr">%M00372</td><td class="t-desc">7503-FR-001/002  Foam release from field - Hi alarm</td></tr><tr><td class="t-name">SpareAI_21_ALH</td><td class="t-addr">%M00373</td><td class="t-desc">SpareAI-21 - Hi Alarm</td></tr><tr><td class="t-name">FR_7503_003_ALH</td><td class="t-addr">%M00374</td><td class="t-desc">7503-FR-003  Foam release from panel - Hi Alarm</td></tr><tr><td class="t-name">SpareAI_23_ALH</td><td class="t-addr">%M00375</td><td class="t-desc">SpareAI-23 - Hi Alarm</td></tr><tr><td class="t-name">SpareAI_24_ALH</td><td class="t-addr">%M00376</td><td class="t-desc">SpareAI-24 - Hi Alarm</td></tr><tr><td class="t-name">DG_7404_001_ALHI</td><td class="t-addr">%M00377</td><td class="t-desc">7404-DG-001  Gas detector pump house - Hi Alarm C_E</td></tr><tr><td class="t-name">DG_7404_002_ALHI</td><td class="t-addr">%M00378</td><td class="t-desc">7404-DG-002  Gas detector pump house - Hi Alarm C_E</td></tr><tr><td class="t-name">DG_7404_003_ALHI</td><td class="t-addr">%M00379</td><td class="t-desc">7404-DG-003  Gas detector pump house - Hi Alarm C_E</td></tr><tr><td class="t-name">DG_7404_004_ALHI</td><td class="t-addr">%M00380</td><td class="t-desc">7404-DG-004  Gas detector pump house - Hi Alarm C_E</td></tr><tr><td class="t-name">DG_7404_005_ALHI</td><td class="t-addr">%M00381</td><td class="t-desc">7404-DG-005  Gas detector pump house - Hi Alarm C_E</td></tr><tr><td class="t-name">DG_7404_006_ALHI</td><td class="t-addr">%M00382</td><td class="t-desc">7404-DG-006  Gas detector pump house - Hi Alarm C_E</td></tr><tr><td class="t-name">DG_7404_007_ALHI</td><td class="t-addr">%M00383</td><td class="t-desc">7404-DG-007  Gas detector pump house - Hi Alarm C_E</td></tr><tr><td class="t-name">DG_7404_008_ALHI</td><td class="t-addr">%M00384</td><td class="t-desc">7404-DG-008  Gas detector pump house - Hi Alarm C_E</td></tr><tr><td class="t-name">DG_7404_009_ALHI</td><td class="t-addr">%M00385</td><td class="t-desc">7404-DG-009  Gas detector pump house - Hi Alarm C_E</td></tr><tr><td class="t-name">DG_7404_010_ALHI</td><td class="t-addr">%M00386</td><td class="t-desc">7404-DG-010  Gas detector pump house - Hi Alarm C_E</td></tr><tr><td class="t-name">SpareAI_11_ALHI</td><td class="t-addr">%M00387</td><td class="t-desc">SpareAI-11 - Hi Alarm C_E</td></tr><tr><td class="t-name">DF_7404_001_ALHI</td><td class="t-addr">%M00388</td><td class="t-desc">7404-DF-001  Flame detector pump house - Hi Alarm C_E</td></tr><tr><td class="t-name">DF_7404_002_ALHI</td><td class="t-addr">%M00389</td><td class="t-desc">7404-DF-002  Flame detector pump house - Hi Alarm C_E</td></tr><tr><td class="t-name">DG_7404_011R_ALHI</td><td class="t-addr">%M00390</td><td class="t-desc">7404-DG-011R  Open path detector - Hi Alarm C_E</td></tr><tr><td class="t-name">SpareAI_15_ALHI</td><td class="t-addr">%M00391</td><td class="t-desc">SpareAI-15 - Hi Alarm C_E</td></tr><tr><td class="t-name">SpareAI_16_ALHI</td><td class="t-addr">%M00392</td><td class="t-desc">SpareAI-16 - Hi Alarm C_E</td></tr><tr><td class="t-name">PST_7002_001_ALHI</td><td class="t-addr">%M00393</td><td class="t-desc">7002-PST-001  Air acc. pressure - Hi Alarm C_E</td></tr><tr><td class="t-name">PST_6401_001_ALHI</td><td class="t-addr">%M00394</td><td class="t-desc">6401-PST-001  Fuel gas pressure - Hi Alarm C_E</td></tr><tr><td class="t-name">PST_7503_001_ALHI</td><td class="t-addr">%M00395</td><td class="t-desc">7503-PST-001  Deluge line pressure - Hi Alarm C_E</td></tr><tr><td class="t-name">FR_7503_001_002_ALHI</td><td class="t-addr">%M00396</td><td class="t-desc">7503-FR-001/002  Foam release from field - Hi alarm C_E</td></tr><tr><td class="t-name">SpareAI_21_ALHI</td><td class="t-addr">%M00397</td><td class="t-desc">SpareAI-21 - Hi Alarm C_E</td></tr><tr><td class="t-name">FR_7503_003_ALHI</td><td class="t-addr">%M00398</td><td class="t-desc">7503-FR-003  Foam release from panel - Hi Alarm C_E</td></tr><tr><td class="t-name">SpareAI_23_ALHI</td><td class="t-addr">%M00399</td><td class="t-desc">SpareAI-23 - Hi Alarm C_E</td></tr><tr><td class="t-name">SpareAI_24_ALHI</td><td class="t-addr">%M00400</td><td class="t-desc">SpareAI-24 - Hi Alarm C_E</td></tr><tr><td class="t-name">DG_7404_001_ALL</td><td class="t-addr">%M00401</td><td class="t-desc">7404-DG-001  Gas detector pump house - Lo Alarm</td></tr><tr><td class="t-name">DG_7404_002_ALL</td><td class="t-addr">%M00402</td><td class="t-desc">7404-DG-002  Gas detector pump house - Lo Alarm</td></tr><tr><td class="t-name">DG_7404_003_ALL</td><td class="t-addr">%M00403</td><td class="t-desc">7404-DG-003  Gas detector pump house - Lo Alarm</td></tr><tr><td class="t-name">DG_7404_004_ALL</td><td class="t-addr">%M00404</td><td class="t-desc">7404-DG-004  Gas detector pump house - Lo Alarm</td></tr><tr><td class="t-name">DG_7404_005_ALL</td><td class="t-addr">%M00405</td><td class="t-desc">7404-DG-005  Gas detector pump house - Lo Alarm</td></tr><tr><td class="t-name">DG_7404_006_ALL</td><td class="t-addr">%M00406</td><td class="t-desc">7404-DG-006  Gas detector pump house - Lo Alarm</td></tr><tr><td class="t-name">DG_7404_007_ALL</td><td class="t-addr">%M00407</td><td class="t-desc">7404-DG-007  Gas detector pump house - Lo Alarm</td></tr><tr><td class="t-name">DG_7404_008_ALL</td><td class="t-addr">%M00408</td><td class="t-desc">7404-DG-008  Gas detector pump house - Lo Alarm</td></tr><tr><td class="t-name">DG_7404_009_ALL</td><td class="t-addr">%M00409</td><td class="t-desc">7404-DG-009  Gas detector pump house - Lo Alarm</td></tr><tr><td class="t-name">DG_7404_010_ALL</td><td class="t-addr">%M00410</td><td class="t-desc">7404-DG-010  Gas detector pump house - Lo Alarm</td></tr><tr><td class="t-name">SpareAI_11_ALL</td><td class="t-addr">%M00411</td><td class="t-desc">SpareAI-11 - Lo Alarm</td></tr><tr><td class="t-name">DF_7404_001_ALL</td><td class="t-addr">%M00412</td><td class="t-desc">7404-DF-001  Flame detector pump house - Lo Alarm</td></tr><tr><td class="t-name">DF_7404_002_ALL</td><td class="t-addr">%M00413</td><td class="t-desc">7404-DF-002  Flame detector pump house - Lo Alarm</td></tr><tr><td class="t-name">DG_7404_011R_ALL</td><td class="t-addr">%M00414</td><td class="t-desc">7404-DG-011R  Open path detector - Lo Alarm</td></tr><tr><td class="t-name">SpareAI_15_ALL</td><td class="t-addr">%M00415</td><td class="t-desc">SpareAI-15 - Lo Alarm</td></tr><tr><td class="t-name">SpareAI_16_ALL</td><td class="t-addr">%M00416</td><td class="t-desc">SpareAI-16 - Lo Alarm</td></tr><tr><td class="t-name">PST_7002_001_ALL</td><td class="t-addr">%M00417</td><td class="t-desc">7002-PST-001  Air acc. pressure - Lo Alarm</td></tr><tr><td class="t-name">PST_6401_001_ALL</td><td class="t-addr">%M00418</td><td class="t-desc">6401-PST-001  Fuel gas pressure - Lo Alarm</td></tr><tr><td class="t-name">PST_7503_001_ALL</td><td class="t-addr">%M00419</td><td class="t-desc">7503-PST-001  Deluge line pressure - Lo Alarm</td></tr><tr><td class="t-name">FR_7503_001_002_ALL</td><td class="t-addr">%M00420</td><td class="t-desc">7503-FR-001/002  Foam release from field - Lo Alarm</td></tr><tr><td class="t-name">SpareAI_21_ALL</td><td class="t-addr">%M00421</td><td class="t-desc">SpareAI-21 - Lo Alarm</td></tr><tr><td class="t-name">FR_7503_003_ALL</td><td class="t-addr">%M00422</td><td class="t-desc">7503-FR-003  Foam release from panel - Lo Alarm</td></tr><tr><td class="t-name">SpareAI_23_ALL</td><td class="t-addr">%M00423</td><td class="t-desc">SpareAI-23 - Lo Alarm</td></tr><tr><td class="t-name">SpareAI_24_ALL</td><td class="t-addr">%M00424</td><td class="t-desc">SpareAI-24 - Lo Alarm</td></tr><tr><td class="t-name">DG_7404_001_ALLI</td><td class="t-addr">%M00425</td><td class="t-desc">7404-DG-001  Gas detector pump house - Lo Alarm C_E</td></tr><tr><td class="t-name">DG_7404_002_ALLI</td><td class="t-addr">%M00426</td><td class="t-desc">7404-DG-002  Gas detector pump house - Lo Alarm C_E</td></tr><tr><td class="t-name">DG_7404_003_ALLI</td><td class="t-addr">%M00427</td><td class="t-desc">7404-DG-003  Gas detector pump house - Lo Alarm C_E</td></tr><tr><td class="t-name">DG_7404_004_ALLI</td><td class="t-addr">%M00428</td><td class="t-desc">7404-DG-004  Gas detector pump house - Lo Alarm C_E</td></tr><tr><td class="t-name">DG_7404_005_ALLI</td><td class="t-addr">%M00429</td><td class="t-desc">7404-DG-005  Gas detector pump house - Lo Alarm C_E</td></tr><tr><td class="t-name">DG_7404_006_ALLI</td><td class="t-addr">%M00430</td><td class="t-desc">7404-DG-006  Gas detector pump house - Lo Alarm C_E</td></tr><tr><td class="t-name">DG_7404_007_ALLI</td><td class="t-addr">%M00431</td><td class="t-desc">7404-DG-007  Gas detector pump house - Lo Alarm C_E</td></tr><tr><td class="t-name">DG_7404_008_ALLI</td><td class="t-addr">%M00432</td><td class="t-desc">7404-DG-008  Gas detector pump house - Lo Alarm C_E</td></tr><tr><td class="t-name">DG_7404_009_ALLI</td><td class="t-addr">%M00433</td><td class="t-desc">7404-DG-009  Gas detector pump house - Lo Alarm C_E</td></tr><tr><td class="t-name">DG_7404_010_ALLI</td><td class="t-addr">%M00434</td><td class="t-desc">7404-DG-010  Gas detector pump house - Lo Alarm C_E</td></tr><tr><td class="t-name">SpareAI_11_ALLI</td><td class="t-addr">%M00435</td><td class="t-desc">SpareAI-11 - Lo Alarm C_E</td></tr><tr><td class="t-name">DF_7404_001_ALLI</td><td class="t-addr">%M00436</td><td class="t-desc">7404-DF-001  Flame detector pump house - Lo Alarm C_E</td></tr><tr><td class="t-name">DF_7404_002_ALLI</td><td class="t-addr">%M00437</td><td class="t-desc">7404-DF-002  Flame detector pump house - Lo Alarm C_E</td></tr><tr><td class="t-name">DG_7404_011R_ALLI</td><td class="t-addr">%M00438</td><td class="t-desc">7404-DG-011R  Open path detector - Lo Alarm C_E</td></tr><tr><td class="t-name">SpareAI_15_ALLI</td><td class="t-addr">%M00439</td><td class="t-desc">SpareAI-15 - Lo Alarm C_E</td></tr><tr><td class="t-name">SpareAI_16_ALLI</td><td class="t-addr">%M00440</td><td class="t-desc">SpareAI-16 - Lo Alarm C_E</td></tr><tr><td class="t-name">PST_7002_001_ALLI</td><td class="t-addr">%M00441</td><td class="t-desc">7002-PST-001  Air acc. pressure - Lo Alarm C_E</td></tr><tr><td class="t-name">PST_6401_001_ALLI</td><td class="t-addr">%M00442</td><td class="t-desc">6401-PST-001  Fuel gas pressure - Lo Alarm C_E</td></tr><tr><td class="t-name">PST_7503_001_ALLI</td><td class="t-addr">%M00443</td><td class="t-desc">7503-PST-001  Deluge line pressure - Lo Alarm C_E</td></tr><tr><td class="t-name">FR_7503_001_002_ALLI</td><td class="t-addr">%M00444</td><td class="t-desc">7503-FR-001/002  Foam release from field - Lo Alarm C_E</td></tr><tr><td class="t-name">SpareAI_21_ALLI</td><td class="t-addr">%M00445</td><td class="t-desc">SpareAI-21 - Lo Alarm C_E</td></tr><tr><td class="t-name">FR_7503_003_ALLI</td><td class="t-addr">%M00446</td><td class="t-desc">7503-FR-003  Foam release from panel - Lo Alarm C_E</td></tr><tr><td class="t-name">SpareAI_23_ALLI</td><td class="t-addr">%M00447</td><td class="t-desc">SpareAI-23 - Lo Alarm C_E</td></tr><tr><td class="t-name">SpareAI_24_ALLI</td><td class="t-addr">%M00448</td><td class="t-desc">SpareAI-24 - Lo Alarm C_E</td></tr><tr><td class="t-name">DG_7404_001_INH</td><td class="t-addr">%M00449</td><td class="t-desc">7404-DG-001  Gas detector pump house - Inhibit</td></tr><tr><td class="t-name">DG_7404_002_INH</td><td class="t-addr">%M00450</td><td class="t-desc">7404-DG-002  Gas detector pump house - Inhibit</td></tr><tr><td class="t-name">DG_7404_003_INH</td><td class="t-addr">%M00451</td><td class="t-desc">7404-DG-003  Gas detector pump house - Inhibit</td></tr><tr><td class="t-name">DG_7404_004_INH</td><td class="t-addr">%M00452</td><td class="t-desc">7404-DG-004  Gas detector pump house - Inhibit</td></tr><tr><td class="t-name">DG_7404_005_INH</td><td class="t-addr">%M00453</td><td class="t-desc">7404-DG-005  Gas detector pump house - Inhibit</td></tr><tr><td class="t-name">DG_7404_006_INH</td><td class="t-addr">%M00454</td><td class="t-desc">7404-DG-006  Gas detector pump house - Inhibit</td></tr><tr><td class="t-name">DG_7404_007_INH</td><td class="t-addr">%M00455</td><td class="t-desc">7404-DG-007  Gas detector pump house - Inhibit</td></tr><tr><td class="t-name">DG_7404_008_INH</td><td class="t-addr">%M00456</td><td class="t-desc">7404-DG-008  Gas detector pump house - Inhibit</td></tr><tr><td class="t-name">DG_7404_009_INH</td><td class="t-addr">%M00457</td><td class="t-desc">7404-DG-009  Gas detector pump house - Inhibit</td></tr><tr><td class="t-name">DG_7404_010_INH</td><td class="t-addr">%M00458</td><td class="t-desc">7404-DG-010  Gas detector pump house - Inhibit</td></tr><tr><td class="t-name">SpareAI_11_INH</td><td class="t-addr">%M00459</td><td class="t-desc">SpareAI-11 - Inhibit</td></tr><tr><td class="t-name">DF_7404_001_INH</td><td class="t-addr">%M00460</td><td class="t-desc">7404-DF-001  Flame detector pump house - Inhibit</td></tr><tr><td class="t-name">DF_7404_002_INH</td><td class="t-addr">%M00461</td><td class="t-desc">7404-DF-002  Flame detector pump house - Inhibit</td></tr><tr><td class="t-name">DG_7404_011R_INH</td><td class="t-addr">%M00462</td><td class="t-desc">7404-DG-011R  Open path detector - Inhibit</td></tr><tr><td class="t-name">SpareAI_15_INH</td><td class="t-addr">%M00463</td><td class="t-desc">SpareAI-15 - Inhibit</td></tr><tr><td class="t-name">SpareAI_16_INH</td><td class="t-addr">%M00464</td><td class="t-desc">SpareAI-16 - Inhibit</td></tr><tr><td class="t-name">PST_7002_001_INH</td><td class="t-addr">%M00465</td><td class="t-desc">7002-PST-001  Air acc. pressure - Inhibit</td></tr><tr><td class="t-name">PST_6401_001_INH</td><td class="t-addr">%M00466</td><td class="t-desc">6401-PST-001  Fuel gas pressure - Inhibit</td></tr><tr><td class="t-name">PST_7503_001_INH</td><td class="t-addr">%M00467</td><td class="t-desc">7503-PST-001  Deluge line pressure - Inhibit</td></tr><tr><td class="t-name">FR_7503_001_002_INH</td><td class="t-addr">%M00468</td><td class="t-desc">7503-FR-001/002  Foam release from field - Inhibit</td></tr><tr><td class="t-name">SpareAI_21_INH</td><td class="t-addr">%M00469</td><td class="t-desc">SpareAI-21 - Inhibit</td></tr><tr><td class="t-name">FR_7503_003_INH</td><td class="t-addr">%M00470</td><td class="t-desc">7503-FR-003  Foam release from panel - Inhibit</td></tr><tr><td class="t-name">SpareAI_23_INH</td><td class="t-addr">%M00471</td><td class="t-desc">SpareAI-23 - Inhibit</td></tr><tr><td class="t-name">SpareAI_24_INH</td><td class="t-addr">%M00472</td><td class="t-desc">SpareAI-24 - Inhibit</td></tr><tr><td class="t-name">DG_7404_001_OC</td><td class="t-addr">%M00473</td><td class="t-desc">7404-DG-001  Gas detector pump house - Open circuit</td></tr><tr><td class="t-name">DG_7404_002_OC</td><td class="t-addr">%M00474</td><td class="t-desc">7404-DG-002  Gas detector pump house - Open circuit</td></tr><tr><td class="t-name">DG_7404_003_OC</td><td class="t-addr">%M00475</td><td class="t-desc">7404-DG-003  Gas detector pump house - Open circuit</td></tr><tr><td class="t-name">DG_7404_004_OC</td><td class="t-addr">%M00476</td><td class="t-desc">7404-DG-004  Gas detector pump house - Open circuit</td></tr><tr><td class="t-name">DG_7404_005_OC</td><td class="t-addr">%M00477</td><td class="t-desc">7404-DG-005  Gas detector pump house - Open circuit</td></tr><tr><td class="t-name">DG_7404_006_OC</td><td class="t-addr">%M00478</td><td class="t-desc">7404-DG-006  Gas detector pump house - Open circuit</td></tr><tr><td class="t-name">DG_7404_007_OC</td><td class="t-addr">%M00479</td><td class="t-desc">7404-DG-007  Gas detector pump house - Open circuit</td></tr><tr><td class="t-name">DG_7404_008_OC</td><td class="t-addr">%M00480</td><td class="t-desc">7404-DG-008  Gas detector pump house - Open circuit</td></tr><tr><td class="t-name">DG_7404_009_OC</td><td class="t-addr">%M00481</td><td class="t-desc">7404-DG-009  Gas detector pump house - Open circuit</td></tr><tr><td class="t-name">DG_7404_010_OC</td><td class="t-addr">%M00482</td><td class="t-desc">7404-DG-010  Gas detector pump house - Open circuit</td></tr><tr><td class="t-name">SpareAI_11_OC</td><td class="t-addr">%M00483</td><td class="t-desc">SpareAI-11 - Open circuit</td></tr><tr><td class="t-name">DF_7404_001_OC</td><td class="t-addr">%M00484</td><td class="t-desc">7404-DF-001  Flame detector pump house - Open circuit</td></tr><tr><td class="t-name">DF_7404_002_OC</td><td class="t-addr">%M00485</td><td class="t-desc">7404-DF-002  Flame detector pump house - Open circuit</td></tr><tr><td class="t-name">DG_7404_011R_OC</td><td class="t-addr">%M00486</td><td class="t-desc">7404-DG-011R  Open path detector - Open circuit</td></tr><tr><td class="t-name">SpareAI_15_OC</td><td class="t-addr">%M00487</td><td class="t-desc">SpareAI-15 - Open circuit</td></tr><tr><td class="t-name">SpareAI_16_OC</td><td class="t-addr">%M00488</td><td class="t-desc">SpareAI-16 - Open circuit</td></tr><tr><td class="t-name">PST_7002_001_OC</td><td class="t-addr">%M00489</td><td class="t-desc">7002-PST-001  Air acc. pressure - Open circuit</td></tr><tr><td class="t-name">PST_6401_001_OC</td><td class="t-addr">%M00490</td><td class="t-desc">6401-PST-001  Fuel gas pressure - Open circuit</td></tr><tr><td class="t-name">PST_7503_001_OC</td><td class="t-addr">%M00491</td><td class="t-desc">7503-PST-001  Deluge line pressure - Open circuit</td></tr><tr><td class="t-name">FR_7503_001_002_OC</td><td class="t-addr">%M00492</td><td class="t-desc">7503-FR-001/002  Foam release from field - Open circuit</td></tr><tr><td class="t-name">SpareAI_21_OC</td><td class="t-addr">%M00493</td><td class="t-desc">SpareAI-21 - Open circuit</td></tr><tr><td class="t-name">FR_7503_003_OC</td><td class="t-addr">%M00494</td><td class="t-desc">7503-FR-003  Foam release from panel - Open circuit</td></tr><tr><td class="t-name">SpareAI_23_OC</td><td class="t-addr">%M00495</td><td class="t-desc">SpareAI-23 - Open circuit</td></tr><tr><td class="t-name">SpareAI_24_OC</td><td class="t-addr">%M00496</td><td class="t-desc">SpareAI-24 - Open circuit</td></tr><tr><td class="t-name">DG_7404_001_SC</td><td class="t-addr">%M00497</td><td class="t-desc">7404-DG-001  Gas detector pump house - Short circuit</td></tr><tr><td class="t-name">DG_7404_002_SC</td><td class="t-addr">%M00498</td><td class="t-desc">7404-DG-002  Gas detector pump house - Short circuit</td></tr><tr><td class="t-name">DG_7404_003_SC</td><td class="t-addr">%M00499</td><td class="t-desc">7404-DG-003  Gas detector pump house - Short circuit</td></tr><tr><td class="t-name">DG_7404_004_SC</td><td class="t-addr">%M00500</td><td class="t-desc">7404-DG-004  Gas detector pump house - Short circuit</td></tr><tr><td class="t-name">DG_7404_005_SC</td><td class="t-addr">%M00501</td><td class="t-desc">7404-DG-005  Gas detector pump house - Short circuit</td></tr><tr><td class="t-name">DG_7404_006_SC</td><td class="t-addr">%M00502</td><td class="t-desc">7404-DG-006  Gas detector pump house - Short circuit</td></tr><tr><td class="t-name">DG_7404_007_SC</td><td class="t-addr">%M00503</td><td class="t-desc">7404-DG-007  Gas detector pump house - Short circuit</td></tr><tr><td class="t-name">DG_7404_008_SC</td><td class="t-addr">%M00504</td><td class="t-desc">7404-DG-008  Gas detector pump house - Short circuit</td></tr><tr><td class="t-name">DG_7404_009_SC</td><td class="t-addr">%M00505</td><td class="t-desc">7404-DG-009  Gas detector pump house - Short circuit</td></tr><tr><td class="t-name">DG_7404_010_SC</td><td class="t-addr">%M00506</td><td class="t-desc">7404-DG-010  Gas detector pump house - Short circuit</td></tr><tr><td class="t-name">SpareAI_11_SC</td><td class="t-addr">%M00507</td><td class="t-desc">SpareAI-11 - Short circuit</td></tr><tr><td class="t-name">DF_7404_001_SC</td><td class="t-addr">%M00508</td><td class="t-desc">7404-DF-001  Flame detector pump house - Short circuit</td></tr><tr><td class="t-name">DF_7404_002_SC</td><td class="t-addr">%M00509</td><td class="t-desc">7404-DF-002  Flame detector pump house - Short circuit</td></tr><tr><td class="t-name">DG_7404_011R_SC</td><td class="t-addr">%M00510</td><td class="t-desc">7404-DG-011R  Open path detector - Short circuit</td></tr><tr><td class="t-name">SpareAI_15_SC</td><td class="t-addr">%M00511</td><td class="t-desc">SpareAI-15 - Short circuit</td></tr><tr><td class="t-name">SpareAI_16_SC</td><td class="t-addr">%M00512</td><td class="t-desc">SpareAI-16 - Short circuit</td></tr><tr><td class="t-name">PST_7002_001_SC</td><td class="t-addr">%M00513</td><td class="t-desc">7002-PST-001  Air acc. pressure - Short circuit</td></tr><tr><td class="t-name">PST_6401_001_SC</td><td class="t-addr">%M00514</td><td class="t-desc">6401-PST-001  Fuel gas pressure - Short circuit</td></tr><tr><td class="t-name">PST_7503_001_SC</td><td class="t-addr">%M00515</td><td class="t-desc">7503-PST-001  Deluge line pressure - Short circuit</td></tr><tr><td class="t-name">FR_7503_001_002_SC</td><td class="t-addr">%M00516</td><td class="t-desc">7503-FR-001/002  Foam release from field - Short circuit</td></tr><tr><td class="t-name">SpareAI_21_SC</td><td class="t-addr">%M00517</td><td class="t-desc">SpareAI-21 - Short circuit</td></tr><tr><td class="t-name">FR_7503_003_SC</td><td class="t-addr">%M00518</td><td class="t-desc">7503-FR-003  Foam release from panel - Short circuit</td></tr><tr><td class="t-name">SpareAI_23_SC</td><td class="t-addr">%M00519</td><td class="t-desc">SpareAI-23 - Short circuit</td></tr><tr><td class="t-name">SpareAI_24_SC</td><td class="t-addr">%M00520</td><td class="t-desc">SpareAI-24 - Short circuit</td></tr><tr><td class="t-name">DG_7404_001_FLT1</td><td class="t-addr">%M00521</td><td class="t-desc">7404-DG-001  Gas detector pump house - Fault 1</td></tr><tr><td class="t-name">DG_7404_002_FLT1</td><td class="t-addr">%M00522</td><td class="t-desc">7404-DG-002  Gas detector pump house - Fault 1</td></tr><tr><td class="t-name">DG_7404_003_FLT1</td><td class="t-addr">%M00523</td><td class="t-desc">7404-DG-003  Gas detector pump house - Fault 1</td></tr><tr><td class="t-name">DG_7404_004_FLT1</td><td class="t-addr">%M00524</td><td class="t-desc">7404-DG-004  Gas detector pump house - Fault 1</td></tr><tr><td class="t-name">DG_7404_005_FLT1</td><td class="t-addr">%M00525</td><td class="t-desc">7404-DG-005  Gas detector pump house - Fault 1</td></tr><tr><td class="t-name">DG_7404_006_FLT1</td><td class="t-addr">%M00526</td><td class="t-desc">7404-DG-006  Gas detector pump house - Fault 1</td></tr><tr><td class="t-name">DG_7404_007_FLT1</td><td class="t-addr">%M00527</td><td class="t-desc">7404-DG-007  Gas detector pump house - Fault 1</td></tr><tr><td class="t-name">DG_7404_008_FLT1</td><td class="t-addr">%M00528</td><td class="t-desc">7404-DG-008  Gas detector pump house - Fault 1</td></tr><tr><td class="t-name">DG_7404_009_FLT1</td><td class="t-addr">%M00529</td><td class="t-desc">7404-DG-009  Gas detector pump house - Fault 1</td></tr><tr><td class="t-name">DG_7404_010_FLT1</td><td class="t-addr">%M00530</td><td class="t-desc">7404-DG-010  Gas detector pump house - Fault 1</td></tr><tr><td class="t-name">SpareAI_11_FLT1</td><td class="t-addr">%M00531</td><td class="t-desc">SpareAI-11 - Fault 1</td></tr><tr><td class="t-name">DF_7404_001_FLT1</td><td class="t-addr">%M00532</td><td class="t-desc">7404-DF-001  Flame detector pump house - Fault 1</td></tr><tr><td class="t-name">DF_7404_002_FLT1</td><td class="t-addr">%M00533</td><td class="t-desc">7404-DF-002  Flame detector pump house - Fault 1</td></tr><tr><td class="t-name">DG_7404_011R_FLT1</td><td class="t-addr">%M00534</td><td class="t-desc">7404-DG-011R  Open path detector - Fault 1 (Optic fault)</td></tr><tr><td class="t-name">SpareAI_15_FLT1</td><td class="t-addr">%M00535</td><td class="t-desc">SpareAI-15 - Fault 1</td></tr><tr><td class="t-name">SpareAI_16_FLT1</td><td class="t-addr">%M00536</td><td class="t-desc">SpareAI-16 - Fault 1</td></tr><tr><td class="t-name">PST_7002_001_FLT1</td><td class="t-addr">%M00537</td><td class="t-desc">7002-PST-001  Air acc. pressure - Fault 1</td></tr><tr><td class="t-name">PST_6401_001_FLT1</td><td class="t-addr">%M00538</td><td class="t-desc">6401-PST-001  Fuel gas pressure - Fault 1</td></tr><tr><td class="t-name">PST_7503_001_FLT1</td><td class="t-addr">%M00539</td><td class="t-desc">7503-PST-001  Deluge line pressure - Fault 1</td></tr><tr><td class="t-name">FR_7503_001_002_FLT1</td><td class="t-addr">%M00540</td><td class="t-desc">7503-FR-001/002  Foam release from field - Fault 1</td></tr><tr><td class="t-name">SpareAI_21_FLT1</td><td class="t-addr">%M00541</td><td class="t-desc">SpareAI-21 - Fault 1</td></tr><tr><td class="t-name">FR_7503_003_FLT1</td><td class="t-addr">%M00542</td><td class="t-desc">7503-FR-003  Foam release from panel - Fault 1</td></tr><tr><td class="t-name">SpareAI_23_FLT1</td><td class="t-addr">%M00543</td><td class="t-desc">SpareAI-23 - Fault 1</td></tr><tr><td class="t-name">SpareAI_24_FLT1</td><td class="t-addr">%M00544</td><td class="t-desc">SpareAI-24 - Fault 1</td></tr><tr><td class="t-name">DG_7404_001_FLT2</td><td class="t-addr">%M00545</td><td class="t-desc">7404-DG-001  Gas detector pump house - Fault 2</td></tr><tr><td class="t-name">DG_7404_002_FLT2</td><td class="t-addr">%M00546</td><td class="t-desc">7404-DG-002  Gas detector pump house - Fault 2</td></tr><tr><td class="t-name">DG_7404_003_FLT2</td><td class="t-addr">%M00547</td><td class="t-desc">7404-DG-003  Gas detector pump house - Fault 2</td></tr><tr><td class="t-name">DG_7404_004_FLT2</td><td class="t-addr">%M00548</td><td class="t-desc">7404-DG-004  Gas detector pump house - Fault 2</td></tr><tr><td class="t-name">DG_7404_005_FLT2</td><td class="t-addr">%M00549</td><td class="t-desc">7404-DG-005  Gas detector pump house - Fault 2</td></tr><tr><td class="t-name">DG_7404_006_FLT2</td><td class="t-addr">%M00550</td><td class="t-desc">7404-DG-006  Gas detector pump house - Fault 2</td></tr><tr><td class="t-name">DG_7404_007_FLT2</td><td class="t-addr">%M00551</td><td class="t-desc">7404-DG-007  Gas detector pump house - Fault 2</td></tr><tr><td class="t-name">DG_7404_008_FLT2</td><td class="t-addr">%M00552</td><td class="t-desc">7404-DG-008  Gas detector pump house - Fault 2</td></tr><tr><td class="t-name">DG_7404_009_FLT2</td><td class="t-addr">%M00553</td><td class="t-desc">7404-DG-009  Gas detector pump house - Fault 2</td></tr><tr><td class="t-name">DG_7404_010_FLT2</td><td class="t-addr">%M00554</td><td class="t-desc">7404-DG-010  Gas detector pump house - Fault 2</td></tr><tr><td class="t-name">SpareAI_11_FLT2</td><td class="t-addr">%M00555</td><td class="t-desc">SpareAI-11 - Fault 2</td></tr><tr><td class="t-name">DF_7404_001_FLT2</td><td class="t-addr">%M00556</td><td class="t-desc">7404-DF-001  Flame detector pump house - Fault 2</td></tr><tr><td class="t-name">DF_7404_002_FLT2</td><td class="t-addr">%M00557</td><td class="t-desc">7404-DF-002  Flame detector pump house - Fault 2</td></tr><tr><td class="t-name">DG_7404_011R_FLT2</td><td class="t-addr">%M00558</td><td class="t-desc">7404-DG-011R  Open path detector - Fault 2</td></tr><tr><td class="t-name">SpareAI_15_FLT2</td><td class="t-addr">%M00559</td><td class="t-desc">SpareAI-15 - Fault 2</td></tr><tr><td class="t-name">SpareAI_16_FLT2</td><td class="t-addr">%M00560</td><td class="t-desc">SpareAI-16 - Fault 2</td></tr><tr><td class="t-name">PST_7002_001_FLT2</td><td class="t-addr">%M00561</td><td class="t-desc">7002-PST-001  Air acc. pressure - Fault 2</td></tr><tr><td class="t-name">PST_6401_001_FLT2</td><td class="t-addr">%M00562</td><td class="t-desc">6401-PST-001  Fuel gas pressure - Fault 2</td></tr><tr><td class="t-name">PST_7503_001_FLT2</td><td class="t-addr">%M00563</td><td class="t-desc">7503-PST-001  Deluge line pressure - Fault 2</td></tr><tr><td class="t-name">FR_7503_001_002_FLT2</td><td class="t-addr">%M00564</td><td class="t-desc">7503-FR-001/002  Foam release from field - Fault 2</td></tr><tr><td class="t-name">SpareAI_21_FLT2</td><td class="t-addr">%M00565</td><td class="t-desc">SpareAI-21 - Fault 2</td></tr><tr><td class="t-name">FR_7503_003_FLT2</td><td class="t-addr">%M00566</td><td class="t-desc">7503-FR-003  Foam release from panel - Fault 2</td></tr><tr><td class="t-name">SpareAI_23_FLT2</td><td class="t-addr">%M00567</td><td class="t-desc">SpareAI-23 - Fault 2</td></tr><tr><td class="t-name">SpareAI_24_FLT2</td><td class="t-addr">%M00568</td><td class="t-desc">SpareAI-24 - Fault 2</td></tr><tr><td class="t-name">DG_7404_001_FRUP</td><td class="t-addr">%M00569</td><td class="t-desc">7404-DG-001  Gas detector pump house - First up</td></tr><tr><td class="t-name">DG_7404_002_FRUP</td><td class="t-addr">%M00570</td><td class="t-desc">7404-DG-002  Gas detector pump house - First up</td></tr><tr><td class="t-name">DG_7404_003_FRUP</td><td class="t-addr">%M00571</td><td class="t-desc">7404-DG-003  Gas detector pump house - First up</td></tr><tr><td class="t-name">DG_7404_004_FRUP</td><td class="t-addr">%M00572</td><td class="t-desc">7404-DG-004  Gas detector pump house - First up</td></tr><tr><td class="t-name">DG_7404_005_FRUP</td><td class="t-addr">%M00573</td><td class="t-desc">7404-DG-005  Gas detector pump house - First up</td></tr><tr><td class="t-name">DG_7404_006_FRUP</td><td class="t-addr">%M00574</td><td class="t-desc">7404-DG-006  Gas detector pump house - First up</td></tr><tr><td class="t-name">DG_7404_007_FRUP</td><td class="t-addr">%M00575</td><td class="t-desc">7404-DG-007  Gas detector pump house - First up</td></tr><tr><td class="t-name">DG_7404_008_FRUP</td><td class="t-addr">%M00576</td><td class="t-desc">7404-DG-008  Gas detector pump house - First up</td></tr><tr><td class="t-name">DG_7404_009_FRUP</td><td class="t-addr">%M00577</td><td class="t-desc">7404-DG-009  Gas detector pump house - First up</td></tr><tr><td class="t-name">DG_7404_010_FRUP</td><td class="t-addr">%M00578</td><td class="t-desc">7404-DG-010  Gas detector pump house - First up</td></tr><tr><td class="t-name">SpareAI_11_FRUP</td><td class="t-addr">%M00579</td><td class="t-desc">SpareAI-11 - First up</td></tr><tr><td class="t-name">DF_7404_001_FRUP</td><td class="t-addr">%M00580</td><td class="t-desc">7404-DF-001  Flame detector pump house - First up</td></tr><tr><td class="t-name">DF_7404_002_FRUP</td><td class="t-addr">%M00581</td><td class="t-desc">7404-DF-002  Flame detector pump house - First up</td></tr><tr><td class="t-name">DG_7404_011R_FRUP</td><td class="t-addr">%M00582</td><td class="t-desc">7404-DG-011R  Open path detector - First up</td></tr><tr><td class="t-name">SpareAI_15_FRUP</td><td class="t-addr">%M00583</td><td class="t-desc">SpareAI-15 - First up</td></tr><tr><td class="t-name">SpareAI_16_FRUP</td><td class="t-addr">%M00584</td><td class="t-desc">SpareAI-16 - First up</td></tr><tr><td class="t-name">PST_7002_001_FRUP</td><td class="t-addr">%M00585</td><td class="t-desc">7002-PST-001  Air acc. pressure - First up</td></tr><tr><td class="t-name">PST_6401_001_FRUP</td><td class="t-addr">%M00586</td><td class="t-desc">6401-PST-001  Fuel gas pressure - First up</td></tr><tr><td class="t-name">PST_7503_001_FRUP</td><td class="t-addr">%M00587</td><td class="t-desc">7503-PST-001  Deluge line pressure - First up</td></tr><tr><td class="t-name">FR_7503_001_002_FRUP</td><td class="t-addr">%M00588</td><td class="t-desc">7503-FR-001/002  Foam release from field - First up</td></tr><tr><td class="t-name">SpareAI_21_FRUP</td><td class="t-addr">%M00589</td><td class="t-desc">SpareAI-21 - First up</td></tr><tr><td class="t-name">FR_7503_003_FRUP</td><td class="t-addr">%M00590</td><td class="t-desc">7503-FR-003  Foam release from panel - First up</td></tr><tr><td class="t-name">SpareAI_23_FRUP</td><td class="t-addr">%M00591</td><td class="t-desc">SpareAI-23 - First up</td></tr><tr><td class="t-name">SpareAI_24_FRUP</td><td class="t-addr">%M00592</td><td class="t-desc">SpareAI-24 - First up</td></tr><tr><td class="t-name">AI_LoAlarm</td><td class="t-addr">%M00600</td><td class="t-desc">Lo Alarm Out</td></tr><tr><td class="t-name">AI_HiAlarm</td><td class="t-addr">%M00601</td><td class="t-desc">Hi Alarm Out</td></tr><tr><td class="t-name">AI_LoFault</td><td class="t-addr">%M00602</td><td class="t-desc">Lo Fault Out</td></tr><tr><td class="t-name">AI_HiFault</td><td class="t-addr">%M00604</td><td class="t-desc">Hi Fault Out</td></tr><tr><td class="t-name">Voting_DG_7404_ALLI</td><td class="t-addr">%M00605</td><td class="t-desc">Voting of Gas Low Alarms in pump house</td></tr><tr><td class="t-name">Voting_DG_7404_ALHI</td><td class="t-addr">%M00606</td><td class="t-desc">Voting of Gas High Alarms in pump house</td></tr><tr><td class="t-name">Voting_All_Inhibits</td><td class="t-addr">%M00607</td><td class="t-desc">Voting of all Inhibits</td></tr><tr><td class="t-name">Voting_All_Faults</td><td class="t-addr">%M00608</td><td class="t-desc">Voting of all Faults</td></tr><tr><td class="t-name">AI_Fault1</td><td class="t-addr">%M00609</td><td class="t-desc">Fault 1 for Gas detecor</td></tr><tr><td class="t-name">AI_Fault2</td><td class="t-addr">%M00610</td><td class="t-desc">Fault 2 for Gas detecor</td></tr><tr><td class="t-name">DelugeFailedToRelease</td><td class="t-addr">%M00620</td><td class="t-desc">Set if Deluge fail to release after trigging start of Pump B 3 times with 30 sec. delay</td></tr><tr><td class="t-name">Pump_Active_1_Hour</td><td class="t-addr">%M00621</td><td class="t-desc">Set if Pump A have been activated in 60 minutes.</td></tr><tr><td class="t-name">System_Reset</td><td class="t-addr">%M00700</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Reset_Delay</td><td class="t-addr">%M00701</td><td class="t-desc">High when System_Reset is high and 5 sec. after this.</td></tr><tr><td class="t-name">System_Reset_Startup</td><td class="t-addr">%M00702</td><td class="t-desc">Used for reset system at startup</td></tr><tr><td class="t-name">System_Reset_HMI</td><td class="t-addr">%M00703</td><td class="t-desc">System reset activation signal from HMI (panel)</td></tr><tr><td class="t-name">System_Reset_HMI_Help</td><td class="t-addr">%M00704</td><td class="t-desc">Help puls from HMI (panel) reset signal</td></tr><tr><td class="t-name">System_AnyActions</td><td class="t-addr">%M00705</td><td class="t-desc">High first scan after C&amp;E has caused first trip</td></tr><tr><td class="t-name">System_Mute</td><td class="t-addr">%M00706</td><td class="t-desc">System Mute from tuch panel</td></tr><tr><td class="t-name">System_Sound01</td><td class="t-addr">%M00800</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound02</td><td class="t-addr">%M00801</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound03</td><td class="t-addr">%M00802</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound04</td><td class="t-addr">%M00803</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound05</td><td class="t-addr">%M00804</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound06</td><td class="t-addr">%M00805</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound07</td><td class="t-addr">%M00806</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound08</td><td class="t-addr">%M00807</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound09</td><td class="t-addr">%M00808</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound10</td><td class="t-addr">%M00809</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound11</td><td class="t-addr">%M00810</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound12</td><td class="t-addr">%M00811</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound13</td><td class="t-addr">%M00812</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound14</td><td class="t-addr">%M00813</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound15</td><td class="t-addr">%M00814</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound16</td><td class="t-addr">%M00815</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound17</td><td class="t-addr">%M00816</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound18</td><td class="t-addr">%M00817</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound19</td><td class="t-addr">%M00818</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound20</td><td class="t-addr">%M00819</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound21</td><td class="t-addr">%M00820</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound22</td><td class="t-addr">%M00821</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound23</td><td class="t-addr">%M00822</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound24</td><td class="t-addr">%M00823</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound25</td><td class="t-addr">%M00824</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound26</td><td class="t-addr">%M00825</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound27</td><td class="t-addr">%M00826</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound28</td><td class="t-addr">%M00827</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound29</td><td class="t-addr">%M00828</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound30</td><td class="t-addr">%M00829</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound31</td><td class="t-addr">%M00830</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound32</td><td class="t-addr">%M00831</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound33</td><td class="t-addr">%M00832</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound34</td><td class="t-addr">%M00833</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound35</td><td class="t-addr">%M00834</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound36</td><td class="t-addr">%M00835</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound37</td><td class="t-addr">%M00836</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound38</td><td class="t-addr">%M00837</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound39</td><td class="t-addr">%M00838</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">System_Sound40</td><td class="t-addr">%M00839</td><td class="t-desc">Reset all latches</td></tr><tr><td class="t-name">EY_6401_001_002</td><td class="t-addr">%Q00001</td><td class="t-desc">6401-EY-001/002  ESD fuel gas valve shutdown</td></tr><tr><td class="t-name">SA_7404_001_002</td><td class="t-addr">%Q00002</td><td class="t-desc">7404-SA-001/002  Local alarm pump house</td></tr><tr><td class="t-name">P2100_P2200</td><td class="t-addr">%Q00003</td><td class="t-desc">P2100/P2200  Oil booster pump shutdown</td></tr><tr><td class="t-name">P3600_P3700</td><td class="t-addr">%Q00004</td><td class="t-desc">P3600/P3700  Water booster pump shutdown</td></tr><tr><td class="t-name">PUMP_A</td><td class="t-addr">%Q00005</td><td class="t-desc">Deluge pump A Start/Stop</td></tr><tr><td class="t-name">PUMP_B_STOP</td><td class="t-addr">%Q00006</td><td class="t-desc">Deluge pump B Stop</td></tr><tr><td class="t-name">PUMP_B_START</td><td class="t-addr">%Q00007</td><td class="t-desc">Deluge pump B Start</td></tr><tr><td class="t-name">PumpShutdown</td><td class="t-addr">%Q00008</td><td class="t-desc">Fire &amp; Gas pump shutdown</td></tr><tr><td class="t-name">Pump_A_PulsOut</td><td class="t-addr">%Q00009</td><td class="t-desc">Pulsed output for open circuit check on Pump A Out signal</td></tr><tr><td class="t-name">Pump_B_Start_PulsOut</td><td class="t-addr">%Q00010</td><td class="t-desc">Pulsed output for open circuit check on Pump B Start signal</td></tr><tr><td class="t-name">SpareDO_11</td><td class="t-addr">%Q00011</td><td class="t-desc">SpareDO-11</td></tr><tr><td class="t-name">Tag_DO_12</td><td class="t-addr">%Q00012</td><td class="t-desc">EDS valve open indication</td></tr><tr><td class="t-name">Tag_DO_13</td><td class="t-addr">%Q00013</td><td class="t-desc">EDS valve closed indication</td></tr><tr><td class="t-name">Tag_DO_14</td><td class="t-addr">%Q00014</td><td class="t-desc">EDS valve low air indication</td></tr><tr><td class="t-name">Tag_DO_15</td><td class="t-addr">%Q00015</td><td class="t-desc">Panel alarm</td></tr><tr><td class="t-name">PLC_Fault</td><td class="t-addr">%Q00016</td><td class="t-desc">SpareDO-16</td></tr><tr><td class="t-name">SpareDO_17</td><td class="t-addr">%Q00017</td><td class="t-desc">SpareDO-17</td></tr><tr><td class="t-name">SpareDO_18</td><td class="t-addr">%Q00018</td><td class="t-desc">SpareDO-18</td></tr><tr><td class="t-name">SpareDO_19</td><td class="t-addr">%Q00019</td><td class="t-desc">SpareDO-19</td></tr><tr><td class="t-name">SpareDO_20</td><td class="t-addr">%Q00020</td><td class="t-desc">SpareDO-20</td></tr><tr><td class="t-name">SpareDO_21</td><td class="t-addr">%Q00021</td><td class="t-desc">SpareDO-21</td></tr><tr><td class="t-name">SpareDO_22</td><td class="t-addr">%Q00022</td><td class="t-desc">SpareDO-22</td></tr><tr><td class="t-name">SpareDO_23</td><td class="t-addr">%Q00023</td><td class="t-desc">SpareDO-23</td></tr><tr><td class="t-name">SpareDO_24</td><td class="t-addr">%Q00024</td><td class="t-desc">SpareDO-24</td></tr><tr><td class="t-name">SpareDO_25</td><td class="t-addr">%Q00025</td><td class="t-desc">SpareDO-25</td></tr><tr><td class="t-name">SpareDO_26</td><td class="t-addr">%Q00026</td><td class="t-desc">SpareDO-26</td></tr><tr><td class="t-name">SpareDO_27</td><td class="t-addr">%Q00027</td><td class="t-desc">SpareDO-27</td></tr><tr><td class="t-name">SpareDO_28</td><td class="t-addr">%Q00028</td><td class="t-desc">SpareDO-28</td></tr><tr><td class="t-name">SpareDO_29</td><td class="t-addr">%Q00029</td><td class="t-desc">SpareDO-29</td></tr><tr><td class="t-name">SpareDO_30</td><td class="t-addr">%Q00030</td><td class="t-desc">SpareDO-30</td></tr><tr><td class="t-name">SpareDO_31</td><td class="t-addr">%Q00031</td><td class="t-desc">SpareDO-31</td></tr><tr><td class="t-name">SpareDO_32</td><td class="t-addr">%Q00032</td><td class="t-desc">SpareDO-32</td></tr><tr><td class="t-name">DG_7404_001_VAL</td><td class="t-addr">%R00001</td><td class="t-desc">7404-DG-001  Gas detector pump house - Converted value</td></tr><tr><td class="t-name">DG_7404_002_VAL</td><td class="t-addr">%R00003</td><td class="t-desc">7404-DG-002  Gas detector pump house - Converted value</td></tr><tr><td class="t-name">DG_7404_003_VAL</td><td class="t-addr">%R00005</td><td class="t-desc">7404-DG-003  Gas detector pump house - Converted value</td></tr><tr><td class="t-name">DG_7404_004_VAL</td><td class="t-addr">%R00007</td><td class="t-desc">7404-DG-004  Gas detector pump house - Converted value</td></tr><tr><td class="t-name">DG_7404_005_VAL</td><td class="t-addr">%R00009</td><td class="t-desc">7404-DG-005  Gas detector pump house - Converted value</td></tr><tr><td class="t-name">DG_7404_006_VAL</td><td class="t-addr">%R00011</td><td class="t-desc">7404-DG-006  Gas detector pump house - Converted value</td></tr><tr><td class="t-name">DG_7404_007_VAL</td><td class="t-addr">%R00013</td><td class="t-desc">7404-DG-007  Gas detector pump house - Converted value</td></tr><tr><td class="t-name">DG_7404_008_VAL</td><td class="t-addr">%R00015</td><td class="t-desc">7404-DG-008  Gas detector pump house - Converted value</td></tr><tr><td class="t-name">DG_7404_009_VAL</td><td class="t-addr">%R00017</td><td class="t-desc">7404-DG-009  Gas detector pump house - Converted value</td></tr><tr><td class="t-name">DG_7404_010_VAL</td><td class="t-addr">%R00019</td><td class="t-desc">7404-DG-010  Gas detector pump house - Converted value</td></tr><tr><td class="t-name">SpareAI_11_VAL</td><td class="t-addr">%R00021</td><td class="t-desc">SpareAI-11 - Converted value</td></tr><tr><td class="t-name">DF_7404_001_VAL</td><td class="t-addr">%R00023</td><td class="t-desc">7404-DF-001  Flame detector pump house - Converted value</td></tr><tr><td class="t-name">DF_7404_002_VAL</td><td class="t-addr">%R00025</td><td class="t-desc">7404-DF-002  Flame detector pump house - Converted value</td></tr><tr><td class="t-name">DG_7404_011R_VAL</td><td class="t-addr">%R00027</td><td class="t-desc">7404-DG-011R  Open path detector - Converted value</td></tr><tr><td class="t-name">SpareAI_15_VAL</td><td class="t-addr">%R00029</td><td class="t-desc">SpareAI-15 - Converted value</td></tr><tr><td class="t-name">SpareAI_16_VAL</td><td class="t-addr">%R00031</td><td class="t-desc">SpareAI-16 - Converted value</td></tr><tr><td class="t-name">PST_7002_001_VAL</td><td class="t-addr">%R00033</td><td class="t-desc">7002-PST-001  Air acc. pressure - Converted value</td></tr><tr><td class="t-name">PST_6401_001_VAL</td><td class="t-addr">%R00035</td><td class="t-desc">6401-PST-001  Fuel gas pressure - Converted value</td></tr><tr><td class="t-name">PST_7503_001_VAL</td><td class="t-addr">%R00037</td><td class="t-desc">7503-PST-001  Deluge line pressure - Converted value</td></tr><tr><td class="t-name">FR_7503_001_002_VAL</td><td class="t-addr">%R00039</td><td class="t-desc">7503-FR-001/002  Foam release from field - Converted value</td></tr><tr><td class="t-name">SpareAI_21_VAL</td><td class="t-addr">%R00041</td><td class="t-desc">SpareAI-21 - Converted value</td></tr><tr><td class="t-name">FR_7503_003_VAL</td><td class="t-addr">%R00043</td><td class="t-desc">7503-FR-003  Foam release from panel - Converted value</td></tr><tr><td class="t-name">SpareAI_23_VAL</td><td class="t-addr">%R00045</td><td class="t-desc">SpareAI-23 - Converted value</td></tr><tr><td class="t-name">SpareAI_24_VAL</td><td class="t-addr">%R00047</td><td class="t-desc">SpareAI-24 - Converted value</td></tr><tr><td class="t-name">AI_ValueIn</td><td class="t-addr">%R00100</td><td class="t-desc">The converted value moved to _VAL on analog input.</td></tr><tr><td class="t-name">AI_LoAlarmSetpoint</td><td class="t-addr">%R00106</td><td class="t-desc">Lo Alarm Setpoint</td></tr><tr><td class="t-name">AI_HiAlarmSetpoint</td><td class="t-addr">%R00108</td><td class="t-desc">Hi Alarm Setpoint</td></tr><tr><td class="t-name">AI_LoFaultSetpoint</td><td class="t-addr">%R00110</td><td class="t-desc">Lo Fault Out Setpoint</td></tr><tr><td class="t-name">AI_HiFaultSetpoint</td><td class="t-addr">%R00112</td><td class="t-desc">Hi Fault Out Setpoint</td></tr><tr><td class="t-name">AI_TempVal</td><td class="t-addr">%R00120</td><td class="t-desc">Value used for converting analog input to correct range.</td></tr><tr><td class="t-name">AI_ValueIn_Real</td><td class="t-addr">%R00122</td><td class="t-desc">The converted value moved to _VAL on analog input.</td></tr><tr><td class="t-name">AI_TempVal_Real</td><td class="t-addr">%R00124</td><td class="t-desc">Value used for converting analog input to correct range.</td></tr><tr><td class="t-name">AI_HiAlarmSetpoint_Real</td><td class="t-addr">%R00126</td><td class="t-desc">Hi Alarm Setpoint</td></tr><tr><td class="t-name">AI_LoAlarmSetpoint_Real</td><td class="t-addr">%R00128</td><td class="t-desc">Lo Alarm Setpoint</td></tr><tr><td class="t-name">AI_LoFaultSetpoint_Real</td><td class="t-addr">%R00130</td><td class="t-desc">Lo Fault Out Setpoint</td></tr><tr><td class="t-name">AI_HiFaultSetpoint_Real</td><td class="t-addr">%R00132</td><td class="t-desc">Hi Fault Out Setpoint</td></tr><tr><td class="t-name">AI_Fault1_Setpoint_Real</td><td class="t-addr">%R00134</td><td class="t-desc">Fault 1 Out Setpoint</td></tr><tr><td class="t-name">AI_Fault2_Setpoint_Real</td><td class="t-addr">%R00136</td><td class="t-desc">Fault 2 Out Setpoint</td></tr><tr><td class="t-name">System_ClearPLC_Fault</td><td class="t-addr">%R00200</td><td class="t-desc">Used in logic to clear I/O Fault Table</td></tr><tr><td class="t-name">System_ClearIO_Fault</td><td class="t-addr">%R00201</td><td class="t-desc">Used in logic to clear I/O Fault Table</td></tr><tr><td class="t-name">System_C_E_Delay</td><td class="t-addr">%R00202</td><td class="t-desc">Use in logic to delay Cause&amp;Effect logic at startup of PLC.</td></tr><tr><td class="t-name">System_HMI_Reset_Timer</td><td class="t-addr">%R00205</td><td class="t-desc">Resets HMI system reset signal after 5 sec.</td></tr><tr><td class="t-name">System_Reset_HelpRegister</td><td class="t-addr">%R00208</td><td class="t-desc">Help register for System Reset at startup</td></tr><tr><td class="t-name">Pump_Timer1</td><td class="t-addr">%R00209</td><td class="t-desc">Use in logic to delay Cause&amp;Effect logic at startup of PLC.</td></tr><tr><td class="t-name">[0]</td><td class="t-addr">%R00209</td><td class="t-desc"></td></tr><tr><td class="t-name">[1]</td><td class="t-addr">%R00210</td><td class="t-desc"></td></tr><tr><td class="t-name">[2]</td><td class="t-addr">%R00211</td><td class="t-desc"></td></tr><tr><td class="t-name">Pump_Timer2</td><td class="t-addr">%R00212</td><td class="t-desc">Used in logic for delay of Pump B start signal.</td></tr><tr><td class="t-name">Pump_Timer3</td><td class="t-addr">%R00215</td><td class="t-desc">Used in logic for delay of Pump B start signal.</td></tr><tr><td class="t-name">Pump_Timer4</td><td class="t-addr">%R00218</td><td class="t-desc">Used in logic for delay of Pump B start signal.</td></tr><tr><td class="t-name">Pump_Timer5</td><td class="t-addr">%R00221</td><td class="t-desc">Used in logic for delay of Pump B start signal.</td></tr><tr><td class="t-name">Pump_Timer6</td><td class="t-addr">%R00224</td><td class="t-desc">Used in logic for delay of Pump B start signal.</td></tr><tr><td class="t-name">Pump_Timer7</td><td class="t-addr">%R00227</td><td class="t-desc">Used in logic for delay of Pump B start signal.</td></tr><tr><td class="t-name">Pump_Timer8</td><td class="t-addr">%R00230</td><td class="t-desc">Used in logic for delay of Pump B start signal.</td></tr><tr><td class="t-name">Pump_Timer9</td><td class="t-addr">%R00233</td><td class="t-desc">Used in logic for open circuit on Pump A signal.</td></tr><tr><td class="t-name">Pump_Timer10</td><td class="t-addr">%R00236</td><td class="t-desc">Used in logic for open circuit on Pump A signal.</td></tr><tr><td class="t-name">Pump_Timer11</td><td class="t-addr">%R00239</td><td class="t-desc">Used in logic for open circuit on Pump A signal.</td></tr><tr><td class="t-name">Pump_Timer12</td><td class="t-addr">%R00242</td><td class="t-desc">Used in logic for open circuit on Pump A signal.</td></tr><tr><td class="t-name">Pump_Timer13</td><td class="t-addr">%R00245</td><td class="t-desc">Used in logic for stop Pump A/B after active in 60 minutes.</td></tr><tr><td class="t-name">AAAAA</td><td class="t-addr">%R02000</td><td class="t-desc"></td></tr><tr><td class="t-name">#FST_SCN</td><td class="t-addr">%S00001</td><td class="t-desc">Set to 1 when the current sweep is the first sweep</td></tr><tr><td class="t-name">#LST_SCN</td><td class="t-addr">%S00002</td><td class="t-desc">Reset from 1 to 0 when the current sweep is the last sweep</td></tr><tr><td class="t-name">#T_10MS</td><td class="t-addr">%S00003</td><td class="t-desc">0.01 second timer contact</td></tr><tr><td class="t-name">#T_100MS</td><td class="t-addr">%S00004</td><td class="t-desc">0.1 second timer contact</td></tr><tr><td class="t-name">#T_SEC</td><td class="t-addr">%S00005</td><td class="t-desc">1.0 second timer contact</td></tr><tr><td class="t-name">#T_MIN</td><td class="t-addr">%S00006</td><td class="t-desc">1.0 minute timer contact</td></tr><tr><td class="t-name">#ALW_ON</td><td class="t-addr">%S00007</td><td class="t-desc">Always ON</td></tr><tr><td class="t-name">#ALW_OFF</td><td class="t-addr">%S00008</td><td class="t-desc">Always OFF</td></tr><tr><td class="t-name">#SY_FULL</td><td class="t-addr">%S00009</td><td class="t-desc">Set when the PLC fault table fills up</td></tr><tr><td class="t-name">#IO_FULL</td><td class="t-addr">%S00010</td><td class="t-desc">Set when the I/O fault table fills up</td></tr><tr><td class="t-name">#OVR_PRE</td><td class="t-addr">%S00011</td><td class="t-desc">Set when an override exists in %I, %Q, %M or %G memory</td></tr><tr><td class="t-name">#PRG_CHK</td><td class="t-addr">%S00013</td><td class="t-desc">Set when background program check is active</td></tr><tr><td class="t-name">#PLC_BAT</td><td class="t-addr">%S00014</td><td class="t-desc">Set to indicate a bad battery in a Release 4 or later CPU</td></tr><tr><td class="t-name">#SNPXACT</td><td class="t-addr">%S00017</td><td class="t-desc">SNP-X host is actively attached to the CPU</td></tr><tr><td class="t-name">#SNPX_RD</td><td class="t-addr">%S00018</td><td class="t-desc">SNP-X host has read data from the CPU</td></tr><tr><td class="t-name">#SNPX_WT</td><td class="t-addr">%S00019</td><td class="t-desc">SNP-X host has written data to the CPU</td></tr><tr><td class="t-name">#RLTN_OK</td><td class="t-addr">%S00020</td><td class="t-desc">Set ON when a relational function using REAL data is successful</td></tr><tr><td class="t-name">#CONTCON</td><td class="t-addr">%S00032</td><td class="t-desc">Reserved for use by the programming software for continuation contact</td></tr><tr><td class="t-name">#PB_SUM</td><td class="t-addr">%SA0001</td><td class="t-desc">Set when PLC checksum does not match the application checksum</td></tr><tr><td class="t-name">#OV_SWP</td><td class="t-addr">%SA0002</td><td class="t-desc">Set when PLC sweep time is longer than user specified sweep time</td></tr><tr><td class="t-name">#APL_FLT</td><td class="t-addr">%SA0003</td><td class="t-desc">Set when an application fault occurs</td></tr><tr><td class="t-name">#CFG_MM</td><td class="t-addr">%SA0009</td><td class="t-desc">Set when a configuration mismatch is detected during system powerup</td></tr><tr><td class="t-name">#HRD_CPU</td><td class="t-addr">%SA0010</td><td class="t-desc">Set when the diagnostics detects a problem with the CPU hardware</td></tr><tr><td class="t-name">#LOW_BAT</td><td class="t-addr">%SA0011</td><td class="t-desc">Set when a low battery fault occurs</td></tr><tr><td class="t-name">#LOS_RCK</td><td class="t-addr">%SA0012</td><td class="t-desc">Set when an expansion rack stops communicating with the CPU</td></tr><tr><td class="t-name">#LOS_IOM</td><td class="t-addr">%SA0014</td><td class="t-desc">Set when an I/O module stops communicating with the PLC CPU</td></tr><tr><td class="t-name">#LOS_SIO</td><td class="t-addr">%SA0015</td><td class="t-desc">Set when an option module stops communicating with the PLC CPU</td></tr><tr><td class="t-name">#ADD_RCK</td><td class="t-addr">%SA0017</td><td class="t-desc">Set when an expansion rack is added to the system</td></tr><tr><td class="t-name">#ADD_IOM</td><td class="t-addr">%SA0019</td><td class="t-desc">Set when an I/O module is added to a rack</td></tr><tr><td class="t-name">#ADD_SIO</td><td class="t-addr">%SA0020</td><td class="t-desc">Set when an option module is added to a rack</td></tr><tr><td class="t-name">#HRD_SIO</td><td class="t-addr">%SA0027</td><td class="t-desc">Set when a hardware failure is detected in an option module</td></tr><tr><td class="t-name">#SFT_SIO</td><td class="t-addr">%SA0031</td><td class="t-desc">Set when an unrecoverable fault is detected in an option module</td></tr><tr><td class="t-name">#SBUS_ER</td><td class="t-addr">%SA0032</td><td class="t-desc">Set when a bus error occurs on the VME bus backplane.</td></tr><tr><td class="t-name">#BAD_RAM</td><td class="t-addr">%SB0010</td><td class="t-desc">Set when the CPU detects corrupted RAM at powerup</td></tr><tr><td class="t-name">#BAD_PWD</td><td class="t-addr">%SB0011</td><td class="t-desc">Set when a password violation occurs</td></tr><tr><td class="t-name">#SFT_CPU</td><td class="t-addr">%SB0013</td><td class="t-desc">Set when the CPU detects an unrecoverable error in the software</td></tr><tr><td class="t-name">#STOR_ER</td><td class="t-addr">%SB0014</td><td class="t-desc">Set when an error occurs during a programmer store operation</td></tr><tr><td class="t-name">#ANY_FLT</td><td class="t-addr">%SC0009</td><td class="t-desc">Set when any fault occurs</td></tr><tr><td class="t-name">#SY_FLT</td><td class="t-addr">%SC0010</td><td class="t-desc">Set when fault occurs where an entry is put in the PLC fault table</td></tr><tr><td class="t-name">#IO_FLT</td><td class="t-addr">%SC0011</td><td class="t-desc">Set when fault occurs where an entry is put in the I/O fault table</td></tr><tr><td class="t-name">#SY_PRES</td><td class="t-addr">%SC0012</td><td class="t-desc">Set as long as there is at least one entry in the PLC fault table</td></tr><tr><td class="t-name">#IO_PRES</td><td class="t-addr">%SC0013</td><td class="t-desc">Set as long as there is at least one entry in the I/O fault table</td></tr><tr><td class="t-name">#HRD_FLT</td><td class="t-addr">%SC0014</td><td class="t-desc">Set when a hardware fault occurs</td></tr><tr><td class="t-name">#SFT_FLT</td><td class="t-addr">%SC0015</td><td class="t-desc">Set when a software fault occurs</td></tr><tr><td class="t-name">T00002</td><td class="t-addr">%T00002</td><td class="t-desc">High 120 sec. after PLC set in run.</td></tr><tr><td class="t-name">T00003</td><td class="t-addr">%T00003</td><td class="t-desc"></td></tr><tr><td class="t-name">T00004</td><td class="t-addr">%T00004</td><td class="t-desc"></td></tr><tr><td class="t-name">T00005</td><td class="t-addr">%T00005</td><td class="t-desc"></td></tr><tr><td class="t-name">T00006</td><td class="t-addr">%T00006</td><td class="t-desc"></td></tr><tr><td class="t-name">T00007</td><td class="t-addr">%T00007</td><td class="t-desc"></td></tr><tr><td class="t-name">T00008</td><td class="t-addr">%T00008</td><td class="t-desc"></td></tr><tr><td class="t-name">T00009</td><td class="t-addr">%T00009</td><td class="t-desc"></td></tr><tr><td class="t-name">T00010</td><td class="t-addr">%T00010</td><td class="t-desc"></td></tr><tr><td class="t-name">T00011</td><td class="t-addr">%T00011</td><td class="t-desc">For Fault 1 comparing on Gas detector</td></tr><tr><td class="t-name">T00012</td><td class="t-addr">%T00012</td><td class="t-desc">For Fault 1 comparing on Gas detector</td></tr><tr><td class="t-name">T00013</td><td class="t-addr">%T00013</td><td class="t-desc">For checking Open circuit on Start Pump</td></tr><tr><td class="t-name">T00014</td><td class="t-addr">%T00014</td><td class="t-desc">For checking Open circuit on Start Pump</td></tr></tbody>
        </table>
      </div>
    </section>
  </main>
</div>
<script>
function showBlock(name) {
  const el = document.getElementById('blk-' + name);
  if (el) el.scrollIntoView({behavior: 'smooth', block: 'start'});
}
function jumpBlock(name) {
  showBlock(name);
}
function showAll() {
  document.getElementById('searchBox').value = '';
  filterLadder('');
}
function filterLadder(q) {
  q = (q || '').trim().toLowerCase();
  document.querySelectorAll('.el').forEach(g => {
    const t = (g.getAttribute('data-tag') || '').toLowerCase();
    g.classList.toggle('highlight', q.length >= 2 && t.includes(q));
  });
  document.querySelectorAll('.rung').forEach(r => {
    if (!q) { r.style.display = ''; return; }
    const txt = r.innerText.toLowerCase() + ' ' + Array.from(r.querySelectorAll('[title]')).map(x => x.textContent.toLowerCase()).join(' ');
    r.style.display = txt.includes(q) ? '' : 'none';
  });
}
</script>
</body>
</html>
