// ============================================================================
// Routine: AI_2 (Scaling & Out-of-Range Fault Detection for Channels 9..16)
// ============================================================================

JSR(CalcVa2);

// Channel 9: 7404-DG-009
R00275_0 := (R00273 > R00265);
R00275_1 := (R00273 < R00267);
R00275_2 := R00275_0 OR R00275_1;

// Channel 10: 7404-DG-010
R00295_0 := (R00293 > R00285);
R00295_1 := (R00293 < R00287);
R00295_2 := R00295_0 OR R00295_1;

// Channel 11: 7404-DG-011 (Pump House IR Point Detector 11)
R00315_0 := (R00313 > R00305);
R00315_1 := (R00313 < R00307);
R00315_2 := R00315_0 OR R00315_1;

// Channel 12: 7404-DF-001 (Flame Detector 1)
R00335_0 := (R00333 > R00325);
R00335_1 := (R00333 < R00327);
R00335_2 := R00335_0 OR R00335_1;

// Channel 13: 7404-DF-002 (Flame Detector 2)
R00355_0 := (R00353 > R00345);
R00355_1 := (R00353 < R00347);
R00355_2 := R00355_0 OR R00355_1;

// Channel 14: 7404-DG-011R (Open Path Gas Detector 0..5.00 LELm)
R00375_0 := (R00373 > R00365); // High Fault (> 5.10 LELm)
R00375_1 := (R00373 < R00367); // Low Fault (< -0.78125 LELm)
// Optic Fault / Beam Block window (-0.78125 <= EU <= -0.46875 LELm)
R00375_7 := (R00373 >= R00367) AND (R00373 <= R00581);
R00375_2 := R00375_0 OR R00375_1 OR R00375_7;

// Channel 15: 7404-DG-012 (Pump House IR Point Detector 12)
R00395_0 := (R00393 > R00385);
R00395_1 := (R00393 < R00387);
R00395_2 := R00395_0 OR R00395_1;

// Channel 16: SpareAI_16
R00415_0 := (R00413 > R00405);
R00415_1 := (R00413 < R00407);
R00415_2 := R00415_0 OR R00415_1;
