// ============================================================================
// Routine: Ai_AL_1 (Low & High Gas Alarm Evaluation for 7404-DG-001 .. 008)
// ============================================================================

// 7404-DG-001 (20% LEL Low, 30% LEL High)
R00115_3 := NOT R00115_2 AND (R00113 >= R00109); // High Gas Live
R00115_4 := NOT R00115_2 AND (R00113 >= R00111); // Low Gas Live
IF R00115_3 THEN R00115_5 := TRUE; ELSIF M00002_System_Reset THEN R00115_5 := FALSE; END_IF;
IF R00115_4 THEN R00115_6 := TRUE; ELSIF M00002_System_Reset THEN R00115_6 := FALSE; END_IF;

// 7404-DG-002
R00135_3 := NOT R00135_2 AND (R00133 >= R00129);
R00135_4 := NOT R00135_2 AND (R00133 >= R00131);
IF R00135_3 THEN R00135_5 := TRUE; ELSIF M00002_System_Reset THEN R00135_5 := FALSE; END_IF;
IF R00135_4 THEN R00135_6 := TRUE; ELSIF M00002_System_Reset THEN R00135_6 := FALSE; END_IF;

// 7404-DG-003
R00155_3 := NOT R00155_2 AND (R00153 >= R00149);
R00155_4 := NOT R00155_2 AND (R00153 >= R00151);
IF R00155_3 THEN R00155_5 := TRUE; ELSIF M00002_System_Reset THEN R00155_5 := FALSE; END_IF;
IF R00155_4 THEN R00155_6 := TRUE; ELSIF M00002_System_Reset THEN R00155_6 := FALSE; END_IF;

// 7404-DG-004
R00175_3 := NOT R00175_2 AND (R00173 >= R00169);
R00175_4 := NOT R00175_2 AND (R00173 >= R00171);
IF R00175_3 THEN R00175_5 := TRUE; ELSIF M00002_System_Reset THEN R00175_5 := FALSE; END_IF;
IF R00175_4 THEN R00175_6 := TRUE; ELSIF M00002_System_Reset THEN R00175_6 := FALSE; END_IF;

// 7404-DG-005
R00195_3 := NOT R00195_2 AND (R00193 >= R00189);
R00195_4 := NOT R00195_2 AND (R00193 >= R00191);
IF R00195_3 THEN R00195_5 := TRUE; ELSIF M00002_System_Reset THEN R00195_5 := FALSE; END_IF;
IF R00195_4 THEN R00195_6 := TRUE; ELSIF M00002_System_Reset THEN R00195_6 := FALSE; END_IF;

// 7404-DG-006
R00215_3 := NOT R00215_2 AND (R00213 >= R00209);
R00215_4 := NOT R00215_2 AND (R00213 >= R00211);
IF R00215_3 THEN R00215_5 := TRUE; ELSIF M00002_System_Reset THEN R00215_5 := FALSE; END_IF;
IF R00215_4 THEN R00215_6 := TRUE; ELSIF M00002_System_Reset THEN R00215_6 := FALSE; END_IF;

// 7404-DG-007
R00235_3 := NOT R00235_2 AND (R00233 >= R00229);
R00235_4 := NOT R00235_2 AND (R00233 >= R00231);
IF R00235_3 THEN R00235_5 := TRUE; ELSIF M00002_System_Reset THEN R00235_5 := FALSE; END_IF;
IF R00235_4 THEN R00235_6 := TRUE; ELSIF M00002_System_Reset THEN R00235_6 := FALSE; END_IF;

// 7404-DG-008
R00255_3 := NOT R00255_2 AND (R00253 >= R00249);
R00255_4 := NOT R00255_2 AND (R00253 >= R00251);
IF R00255_3 THEN R00255_5 := TRUE; ELSIF M00002_System_Reset THEN R00255_5 := FALSE; END_IF;
IF R00255_4 THEN R00255_6 := TRUE; ELSIF M00002_System_Reset THEN R00255_6 := FALSE; END_IF;
