// ============================================================================
// Routine: Ai_AL_2 (Alarm Evaluation for DG-009..012, DF-001..002, DG-011R)
// ============================================================================

// 7404-DG-009
R00275_3 := NOT R00275_2 AND (R00273 >= R00269);
R00275_4 := NOT R00275_2 AND (R00273 >= R00271);
IF R00275_3 THEN R00275_5 := TRUE; ELSIF M00002_System_Reset THEN R00275_5 := FALSE; END_IF;
IF R00275_4 THEN R00275_6 := TRUE; ELSIF M00002_System_Reset THEN R00275_6 := FALSE; END_IF;

// 7404-DG-010
R00295_3 := NOT R00295_2 AND (R00293 >= R00289);
R00295_4 := NOT R00295_2 AND (R00293 >= R00291);
IF R00295_3 THEN R00295_5 := TRUE; ELSIF M00002_System_Reset THEN R00295_5 := FALSE; END_IF;
IF R00295_4 THEN R00295_6 := TRUE; ELSIF M00002_System_Reset THEN R00295_6 := FALSE; END_IF;

// 7404-DG-011 (Pump House Gas Detector 11)
R00315_3 := NOT R00315_2 AND (R00313 >= R00309);
R00315_4 := NOT R00315_2 AND (R00313 >= R00311);
IF R00315_3 THEN R00315_5 := TRUE; ELSIF M00002_System_Reset THEN R00315_5 := FALSE; END_IF;
IF R00315_4 THEN R00315_6 := TRUE; ELSIF M00002_System_Reset THEN R00315_6 := FALSE; END_IF;

// 7404-DF-001 (Flame Detector 1: Fire >= 30%)
R00335_3 := NOT R00335_2 AND (R00333 >= R00329);
IF R00335_3 THEN R00335_5 := TRUE; ELSIF M00002_System_Reset THEN R00335_5 := FALSE; END_IF;

// 7404-DF-002 (Flame Detector 2: Fire >= 30%)
R00355_3 := NOT R00355_2 AND (R00353 >= R00349);
IF R00355_3 THEN R00355_5 := TRUE; ELSIF M00002_System_Reset THEN R00355_5 := FALSE; END_IF;

// 7404-DG-011R (Open Path Gas Detector: Low >= 1.00 LELm, High >= 3.00 LELm)
R00375_3 := NOT R00375_2 AND (R00373 >= R00369);
R00375_4 := NOT R00375_2 AND (R00373 >= R00371);
IF R00375_3 THEN R00375_5 := TRUE; ELSIF M00002_System_Reset THEN R00375_5 := FALSE; END_IF;
IF R00375_4 THEN R00375_6 := TRUE; ELSIF M00002_System_Reset THEN R00375_6 := FALSE; END_IF;

// 7404-DG-012 (Pump House Gas Detector 12)
R00395_3 := NOT R00395_2 AND (R00393 >= R00389);
R00395_4 := NOT R00395_2 AND (R00393 >= R00391);
IF R00395_3 THEN R00395_5 := TRUE; ELSIF M00002_System_Reset THEN R00395_5 := FALSE; END_IF;
IF R00395_4 THEN R00395_6 := TRUE; ELSIF M00002_System_Reset THEN R00395_6 := FALSE; END_IF;
