// ============================================================================
// Routine: CalcVa2 (Engineering Unit Scaling for Analog Channels 9..16)
// Formula: EU = ((Span - Zero) / 32000.0) * Raw + Zero
// ============================================================================

R00273 := ((R00263 - R00261) / 32000.0) * DINT_TO_REAL(R00009) + R00261; // 7404-DG-009 (%LEL)
R00293 := ((R00283 - R00281) / 32000.0) * DINT_TO_REAL(R00010) + R00281; // 7404-DG-010 (%LEL)
R00313 := ((R00303 - R00301) / 32000.0) * DINT_TO_REAL(R00011) + R00301; // 7404-DG-011 (%LEL)
R00333 := ((R00323 - R00321) / 32000.0) * DINT_TO_REAL(R00012) + R00321; // 7404-DF-001 (%)
R00353 := ((R00343 - R00341) / 32000.0) * DINT_TO_REAL(R00013) + R00341; // 7404-DF-002 (%)
R00373 := ((R00363 - R00361) / 32000.0) * DINT_TO_REAL(R00014) + R00361; // 7404-DG-011R (LELm)
R00393 := ((R00383 - R00381) / 32000.0) * DINT_TO_REAL(R00015) + R00381; // 7404-DG-012 (%LEL)
R00413 := ((R00403 - R00401) / 32000.0) * DINT_TO_REAL(R00016) + R00401; // SpareAI_16 (%)
